# Digital Buildings Project

Source: https://github.com/google/digitalbuildings/blob/master/README.md

![Ontology Validator](https://github.com/google/digitalbuildings/actions/workflows/OntologyValidator.yml/badge.svg)
![Node.js CI](https://github.com/google/digitalbuildings/workflows/Node.js%20CI/badge.svg)

# Digital Buildings Project

The Digital Buildings project is an open-source, Apache-licensed effort to create a uniform schema and toolset for representing structured information about buildings and building-installed equipment. A version of the Digital Buildings ontology and toolset is currently being used by Google to manage buildings in its portfolio. 

The Digital Buildings project originated from the need to manage a very large and heterogeneous building portfolio in a scalable way. The project aims to enable management applications and analyses that are trivially portable between buildings. This goal is achieved through a combination of semantically-expressive abstract modeling, an easy-to-use configuration language, and robust validation tooling. Digital Buildings work has been inspired by [Project Haystack](https://project-haystack.org/tag) and [BrickSchema](https://brickschema.org/) and maintains cross-compatibility and/or convergence as a long-term objective.

In creating the Digital Buildings project, we have considered the following:

* Human readability
* Machine readability and interpretation
* Composable functionality
* Dimensional analysis
* Correctness validation
* Cross-compatibility

## Project Structure

This project is structured as follows:
*  An [ontology](./ontology/README.md) that defines the parameters of the semantic data model ("Terminology box") and tools for building, validating, and associating real equipment with a specific model. It contains the following formats:
   * [YAML format](./ontology/yaml/README.md)
   * [RDF/OWL format](./ontology/rdf/README.md)

* A [model instance configuration](./ontology/docs/building_config.md) (a.k.a building configuration file) that contains a mapping between the ontology and the "raw" real-world data. Building configuration files are the "Assertion box."
* Tools that enable the following:
  * [**ABEL**](./tools/abel/README.md)**:** facilitates easier building configuration construction by converting from a templatized Google Sheet to a [building configuration file](./ontology/docs/building_config.md) (and from a building configuration file back to a Google Sheet).
  * [**Explorer**](./tools/explorer/README.md)**:** allows users to explore ontology type fields and compare ontology types to each other.
  * [**Instance Validator**](./tools/validators/instance_validator/README.md)**:** validates a concrete application (instance) of DBO (i.e., a building configuration file) with optional telemetry validation.
  * [**Ontology Validator**](./tools/validators/ontology_validator/README.md)**:** validates the ontology upon a change or an extension (currently supports YAML format only).
  * [**RDF/OWL Generator**](./tools/rdf_generator/README.md)**:** generates an RDF version from the YAML ontology files.
* An [Internal Building Representation (IBR)](./ibr/README.md) file format to represent data from different verticals such as spatial or assets.

## Learning Modules
The learning modules provide an overview of the following key concepts:
* The main concepts and components of the Digital Buildings Ontology
* How to model entities and extend types in the ontology
* The components of building configuration files
* How to use the validation tools for ontology extensions and building configuration files

### Module 1: Digital Buildings Ontology (DBO)
In this module, you'll fully explore the core modeling and organizational concepts of the DBO. These are essential concepts for data modeling and creating building configuration files.


* [Lesson 1: Introduction to the DBO](./ontology/docs/learning/Module_1_Lesson_1_Introduction_to_the_DBO.pdf)
* [Lesson 2: Conceptual model](./ontology/docs/learning/Module_1_Lesson_2_Conceptual_model.pdf)
* [Lesson 3: Subfields](./ontology/docs/learning/Module_1_Lesson_3_Subfields.pdf)
* [Lesson 4: Fields](./ontology/docs/learning/Module_1_Lesson_4_Fields.pdf)
* [Lesson 5: States and multi-states](./ontology/docs/learning/Module_1_Lesson_5_States_and_multistates.pdf)
* [Lesson 6: Entity types](./ontology/docs/learning/Module_1_Lesson_6_Entity_types.pdf)
* [Lesson 7: Mappings](./ontology/docs/learning/Module_1_Lesson_7_Mappings.pdf)
* [Lesson 8: Connections](./ontology/docs/learning/Module_1_Lesson_8_Connections.pdf)
* [Lesson 9: Namespaces](./ontology/docs/learning/Module_1_Lesson_9_Namespaces.pdf)


### Module 2: Data Modeling with the DBO

In this module, you'll deepen your understanding of the DBO and practice applying it. Through several hands-on activities, you'll walk through the recommended workflow for creating a building configuration file


* [Lesson 1: Get ready to data model](./ontology/docs/learning/Module_2_Lesson_1_Get_ready_to_data_model.pdf)
* [Lesson 2: Determine which devices need to be modeled](./ontology/docs/learning/Module_2_Lesson_2_Determine_which_devices_need_to_be_modeled.pdf)
* [Lesson 3: Determine which data points are required](./ontology/docs/learning/Module_2_Lesson_3_Determine_which_data_points_are_required.pdf)
* [Lesson 4: Name each data point using the DBO](./ontology/docs/learning/Module_2_Lesson_4_Name_each_data_point_using_the_DBO.pdf)
* [Lesson 5: Propose an ontology extension](./ontology/docs/learning/Module_2_Lesson_5_Propose_an_ontology_extension.pdf)
* [Lesson 6: Construct and finalize the building configuration file](./ontology/docs/learning/Module_2_Lesson_6_Construct_and_finalize_the_building_configuration_file.pdf)
* [Lesson 7: Validate the instance and telemetry](./ontology/docs/learning/Module_2_Lesson_7_Validate_the_instance_and_telemetry.pdf)


## Issues
Please post issues in the [Issues](https://github.com/google/digitalbuildings/issues) section.

## Discussion
Our team has created an open mailing list to discuss Google's Digital Building effort. The discussion could include general questions, standards, APIs, and more. Join the discussion here: [google-digital-building-discuss@googlegroups.com](mailto:google-digital-building-discuss@googlegroups.com).

Members are expected to adhere to this code of conduct: [https://opensource.google.com/conduct](https://opensource.google.com/conduct).

## How to Contribute

Please see the [contribution](CONTRIBUTING.md) section.

## License
```
Copyright 2023 Google LLC

Licensed under the Apache License, Version 2.0 (the "License");
you may not use this file except in compliance with the License.
You may obtain a copy of the License at

    https://www.apache.org/licenses/LICENSE-2.0

Unless required by applicable law or agreed to in writing, software
distributed under the License is distributed on an "AS IS" BASIS,
WITHOUT WARRANTIES OR CONDITIONS OF ANY KIND, either express or implied.
See the License for the specific language governing permissions and
limitations under the License.
```

## Publications & Talks
* [Québec Bâtiment Vert et Intelligent 2020](https://www.eventbrite.ca/e/billets-rendez-vous-annuel-quebec-bvi-presente-par-google-128034116489)
* [ISWC 2020](http://ceur-ws.org/Vol-2721/paper510.pdf)
* [LDAC 2020](http://linkedbuildingdata.net/ldac2020/abstracts.html#industry10)
* [ICML 2020](http://proceedings.mlr.press/v119/sipple20a/sipple20a.pdf)
* [Semantics 2019](https://2019.semantics.cc/role-semantics-googles-smart-building-platform)
* [Google Cloud Next'19](https://youtu.be/Zz6jkLYkzSQ)

---

# How to Contribute

Source: https://github.com/google/digitalbuildings/blob/master/CONTRIBUTING.md

# How to Contribute

We'd love to accept your patches and contributions to this project. There are
just a few small guidelines you need to follow.

## Contributor License Agreement

Contributions to this project must be accompanied by a Contributor License
Agreement (CLA). You (or your employer) retain the copyright to your contribution;
this simply gives us permission to use and redistribute your contributions as
part of the project. Head over to <https://cla.developers.google.com/> to see
your current agreements on file or to sign a new one.

You generally only need to submit a CLA once, so if you've already submitted one
(even if it was for a different project), you probably don't need to do it
again.

## Code reviews

All submissions, including submissions by project members, require review. We
use GitHub pull requests for this purpose. Consult
[GitHub Help](https://help.github.com/articles/about-pull-requests/) for more
information on using pull requests.

## Community Guidelines

This project follows
[Google's Open Source Community Guidelines](https://opensource.google/conduct/).

## Pull Requests

If you are Google partner, please make sure not to add sensitive data on GitHub when performing the following actions:
* Extending the ontology types through a pull request
* Opening an issue
* Asking a question

Sensitive data is considered anything in any of the following categories:
* **Buildings:** name, location, street address, information about floors/rooms/zones within the building, etc.
* **Devices/Equipment:** name, id, location, etc.
* **Other:** project id, subscription names, etc.

### Enabling Auto-GUID Generation for PRs
1. In your individual fork, navigate to `Settings > Actions > General` and ensure your settings under each header are as follows:
    * Under “Actions Permissions,” please select “Allow all actions and reusable workflows”
    * Under “Workflow Permissions,” please select “Read and write permissions” and check the box next to “Allow GitHub Actions to create and approve pull requests”

2. Click the gray “Save” button at the bottom of the page to preserve the changes

3. Once your Settings are saved, in your individual fork, navigate to `Actions`
    * Click the green button that says “I understand my workflows, go ahead and enable them” to fully enable (if you do not see this button, it is likely the workflows are already enabled and no further action is required)


---

# Model Instance Configuration (building configuration file)

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md

# Model Instance Configuration (building configuration file)

**Prerequisite** Please review the [Learning Modules](../../README.md#learning-modules).
This readme assumes that the audience is familiar with the high level concepts
which comprise the building config.

In addition to a language and primitives for configuring an abstract building
model, the Digital Buildings project provides a YAML configuration syntax for
mapping concrete assets to the abstract model in a lightweight way. The intent
of providing this syntax is to make "manual" onboarding faster and easier
(because the resulting data file is machine readable and can be machine
validated) as well as provide a clean interface format for machine-assisted
onboarding to use.

NB: Some of the instructions here details that are specific to Google's
implementation of this stack on its own campuses (such as references to CloudIoT
registration). These should be relatively obvious to a critical reader, but if
they are confusing feel free to post an issue in the project.

*   For an explanation of types in the Digital Buildings abstract model see
    [model](model.md)
*   For a conceptual explanation of the ontology see [ontology](ontology.md)

- [Model Instance Configuration](#model-instance-configuration)
  * [Key Concepts](#key-concepts)
  * [Typical Data Elements](#typical-data-elements)
  * [Configuration Detail](#configuration-detail)
    + [Contents](#contents)
    + [Config Format](#config-format)
    + [Spaces](#spaces)
    + [Devices](#devices)
      - [Reporting Physical Devices](#reporting-physical-devices)
        * [Defining Translations](#defining-translations)
          + [Translation Shortcuts](#translation-shortcuts)
          <!--- + [Compliant Short forms](#compliant-short-forms) --->
        <!-- * [Metadata](#metadata) -->
      - [Virtual Devices](#virtual-devices)
      - [Device Relationships](#device-relationships)
    + [Zones and Control Groups](#zones-and-control-groups)
  * [Building Configuration Modes](#building-configuration-modes)
    + [INITIALIZE](#initialize)
    + [UPDATE](#update)
      - [General](#general-updates)
      - [Special Cases](#special-cases)
  * [Validation](#validation)
  * [Notes](#notes)

## Key Concepts

Creation of a concrete model is primarily concerned with defining entities,
their relationships to each other, and their relationships to real physical
things in the world.

Conceptually, we divide entities into three categories:

*   **Logical Entity**: An entity that maps 1:1 with a canonical concept in the
    model. For example, you might have an idealized concept of an Air Handler,
    with a corresponding entity type, that you may use for analysis. A logical
    air handler would use this type or a child of it.
*   **Reporting Entity**: A reporting entity is one that generates telemetry
    data. Reporting entities are important to differentiate because they may
    have translations to convert their native data payload to a standard form.
*   **Virtual Entity** A virtual entity does NOT directly generate telemetry
    data, but may still have a timeseries that is generated by linking data from
    other sources.

The following statements apply when considering entity categories:

*   Either a Reporting Entity or a Virtual Entity may be a Logical Entity.
*   Virtual Entities are typically also Logical Entities.
*   By convention, anything that receives telemetry is a Reporting Entity, even
    if it has data linked from other entities. In practice, however, we do not
    recommend mixing the two concepts (i.e. by linking additional data from
    other devices into a reporting device).

To completely map real data to the model we also need a few more concepts:

*   **Translation**: A key-value mapping between fields in a reporting device's
    payload and the standard fields in the device's assigned entity type.
*   **Link**: A mapping between a standard field in one device and another
    standard field in another device. Links map data from reporting devices to
    virtual devices.
*   **Connection**: Describes a relationship between two entities. See
    [Connections](ontology_config.md#connections)

These should all be defined in a complete configuration.

## Typical Data Elements

While there is basically infinite diversity in what can be defined for a
building, some elements are more or less expected in every model:

*   All the logical spaces in the building with their unique names (Building,
    Rooms, Floors).
*   Each logical piece of equipment (hereafter "device") and its associated
    Digital Buildings Type.
*   Each reporting device registered in Cloud IoT (or your endpoint of choice,
    if not working on a Google building).
*   Link mappings between the points of reporting devices and logical devices,
    if the two are not the same.
*   Translation mappings between device-native point names and the standard
    point names for each reporting device
*   Zones or Switch Groups, as applicable.
*   `FEEDS` relationships between chained equipment in HVAC or power systems, as
    well as between terminal units and Zones.
*   `CONTROLS` relationships between switch groups and fixtures, and between
    switches and switch groups.
*   `CONTAINS` relationships between Zones or Switch Groups and rooms.
*   `CONTAINS` relationships between all entities and floors (or more specific
    space, if known).
*   `CONTAINS` relationships between Buildings and floors, and floors and rooms.

## Configuration Detail

### Contents

Each configuration file should contain the contents for one building (or other
logical division of your universe). The reason for this is that the definitions
in the file are intentionally not keyed by a globally unique identifier. This is
done for a few of reasons:

1.  The human-readable entity code is, well, more human readable.
2.  Using human-readable codes, which are typically created at design time and
    known a-priori, allows for incremental population of the file at different
    stages of the commissioning or onboarding process, rather than having to
    wait until all the devices are cloud-registered.
3.  There is inherent value to forcing locally unique naming of spaces and
    equipment (because it makes it easier to find stuff).

### Config Format

The configuration format is focused around defining the entities in the model. A
generic entity with all possible top level fields looks like this[^5]:

**NOTE:** The new Building Config format switches entities being keyed by codes
to being keyed by guids and Ids are removed. To convert the old format to the
new format, run your config.yaml through the [guid generator](https://github.com/google/digitalbuildings/tree/master/tools/guid_generator).

#### New Format
``` yaml
f7d82b75-ea41-49e2-bb5a-53228044eb4c # Entity keyed by a GUID
  type: NAMESPACE/A_DIGITAL_BUILDINGS_ENTITY_TYPE
  code: ENTITY-CODE
  connections:
    # Listed entities are sources on connections
    ANOTHER-ENTITY-GUID: FEEDS
    A-THIRD-ENTITY-GUID: CONTAINS
  links:
    A-FOURTH-ENTITY-GUID: # Source entity keyed by a GUID
      # target_device_field: source_device_field
      supply_air_damper_position_command: supply_air_damper_command_1
      zone_air_temperature: zone_air_temperature_sensor_1
  cloud_device_id: device-id-from-cloud-iot-registry
  translation:
    zone_air_temperature_sensor:
      present_value: "points.temp_1.present_value"
      units:
        key: "pointset.points.temp_1.units"
        values:
          degrees_celsius: "degC"
    supply_air_isolation_damper_command:
      present_value: "points.damper_1.present_value"
      states:
        OPEN: "1"
        CLOSED:
        - "2"
        - "3"
```

#### Old Format
``` yaml
ENTITY-CODE:
  guid: f7d82b75-ea41-49e2-bb5a-53228044eb4c # guid field is generated with guid generator.
  type: NAMESPACE/A_DIGITAL_BUILDINGS_ENTITY_TYPE
  connections:
    # Listed entities are sources on connections
    ANOTHER-ENTITY: FEEDS
    A-THIRD-ENTITY: CONTAINS
  links:
    A-FOURTH-ENTITY: # Source entity code
      # target_device_field: source_device_field
      supply_air_damper_position_command: supply_air_damper_command_1
      zone_air_temperature: zone_air_temperature_sensor_1
  cloud_device_id: device-id-from-cloud-iot-registry
  translation:
    zone_air_temperature_sensor:
      present_value: "points.temp_1.present_value"
      units:
        key: "pointset.points.temp_1.units"
        values:
          degrees_celsius: "degC"
    supply_air_isolation_damper_command:
      present_value: "points.damper_1.present_value"
      states:
        OPEN: "1"
        CLOSED:
        - "2"
        - "3"
```

*   **GUID:** A globally unique identifier for the entity. This field does not
    need to be included initially and can be generated with guid generator.
*   **Type:** A valid, fully qualified Digital Buildings entity type that
    represents this entity.
*   **Code:** The human readable identifier for the entity. This should
    be unique in document scope.
*   **cloud_device_id:** the numeric device id from cloud iot registry.
    This field is mandatory when a translation exists. Must be a numeric string.
*   **Connections:** Used to specify connections from other entities (sources)
    pointing to this entity, with connection types. Entities are keys and cannot
    be repeated. Values are one or more connections, specified as a single
    value or a set.
*   **Links:** Used to specify mappings between standard fields of source
    entities to standard fields of this entity. First level key is another
    entity in the file (source). Second level key is a standard field of this
    (target) entity followed by a `:` and a standard field of the other (source)
    entity.
*   **Translation:** Used to specify how the fields of the devices native
    payload map to the standard fields of this entity's type. See
    [translation section](#translations) for more detail.

The Digital Buildings platform has recently transitioned to the new format,
which is identical to the above format except that entities were keyed by their
codenand contained a separate **id** and **guid** field.

Entities are now keyed by a globally unique identifier and **code** has been
moved to it's own separate field. **id** fields have been totally deprecated.

The old format is still valid if the **id** field is removed, and can be
converted to the new format using the [guid generator](https://github.com/google/digitalbuildings/tree/master/tools/guid_generator).

**NOTE:** Please continue using the old format, and use the [guid generator](https://github.com/google/digitalbuildings/tree/master/tools/guid_generator)
to convert a building configuration to the new format.

### Spaces

In nearly every model, entities should exist for Buildings, Floors, and Rooms.
The following example shows a building with one floor and one room:

``` yaml
# Building
A-BUILDING-CODE:
  type: FACILITIES/BUILDING

# Floor
A-BUILDING-CODE-FLOOR1:
  type: FACILITIES/FLOOR
  connections:
    A-BUILDING-CODE: CONTAINS

# Room
A-BUILDING-CODE-FLOOR1-ROOM123:
  type: FACILITIES/ROOM
  connections:
    A-BUILDING-CODE-FLOOR1: CONTAINS

```

*   Buildings shall have `CONTAINS` connections to Floors
*   Floors should have `CONTAINS` connections to all Rooms
*   Floors should have `CONTAINS` connections to all Devices

In this example, entities are identified by their globally unique identifiers.
GUIDSs are widely used and highly recommended due to their exponentially low
collision rate.

Types for spaces are contained in the `FACILITIES` namespace of the ontology.

### Devices

#### Reporting Physical Devices

When sending data from a building via Cloud IoT, a reporting device is any
device with its own entry in Cloud Device Manager (CDM)[^1].

For clarity the human readable ID of the device in CDM and the entity code in
the config file should be the same[^6]. If the building also has a CAD drawing
or BIM model, good practice is for this code to also exist in the CAD or BIM
model.

Choose an entity type that has the correct fields for this type.

Define a translation as necessary...

##### Defining Translations

It is commonly (always?) the case that real devices have data payloads that
differ from our modeled entity types. In this case, it is necessary to define a
translation between the native payload and the standard form. This
standardization includes the _field names_, _field values_, _dimensional units_
and _multistate definitions_.

Below is a minimal example of what a translation configuration looks like in
long form:

``` yaml
FCU-123:
  ...
  translation:
    zone_air_temperature_sensor:
      present_value: "points.temp_1.present_value"
      value_range: 15,25
      units:
        key: "pointset.points.temp_1.units"
        values:
          degrees_celsius: "degC"
    supply_air_isolation_damper_command:
      present_value: "points.damper_1.present_value"
      states:
        OPEN: "1"
        CLOSED:
        - "2"
        - "3"
    zone_air_temperature_setpoint: MISSING
```

Inside the `translation` block, keys correspond to standard fields in the
ontology. Within each field block we provide information about the following:

*   `present_value`: defines the fully qualified path in the device's native
    JSON payload that contains the value of this field
*   `value_range`: If `present_value` is a dimensional number, defines the
    expected minimum and maximum value for the field, in the unit that is
    specified in the `units` block. This is an optional key and can be specified
    when there is a fixed range of values that the field is expected to have. If
    it is specified, then units must also be specified. The value range is used
    to measure data quality of telemetry and to validate writeback requests.
*   `units`: when `present_value` is a dimensional number, this block defines
    information about the payload location that defines dimensional units for
    this field's `present_value`
    *   `key`: defines the fully qualified path to the section of the payload
        that calls out the units
    *   `values`: Maps a standard Digital Buildings unit to the value in the
        payload that represents that unit. Only one unit is allowed per field.
*   `states`: If `present_value` represents a multistate value, this block is
    used to map the native state values to standard ones. Each map key is a
    standard state, and its value is the corresponding native value, or a list
    of native values if more than one corresponds to the same standard state. It
    is important to point out that accepted state value(s) are of type string,
    integer, or boolean; however, internally these are all treated as, casted
    to, string(s). 
*   If a device lacks a field required for its type, the field should be marked
    `MISSING` as shown above.

###### Translation Shortcuts

In order to eliminate duplicate work, the format provides some shortcuts to
translation definitions:

1.  Substitute the `translation` block with `translate_like:ENTITY-CODE` to use
    a translation that is already defined on another entity. The [guid generator](https://github.com/google/digitalbuildings/tree/master/tools/guid_generator)
    does this for you.
2.  For devices that comply with
    [UDMI](https://github.com/faucetsdn/udmi)
    a short form can be used.

<!---
###### Compliant Short forms

**Forms in this section are as-yet unsupported**

Because UDMI strictly defines the path to points and units in the payload, as
well as name correspondence between `units` and `present_value` much of the
information in the translation definition can be omitted (The parser assumes
UDMI compliant payloads are the default).

``` yaml
FCU-123:
  ...
  translation:
    zone_air_temperature_sensor:
      present_value: "temp_1"
      unit_values:
        degrees_celsius: "degC"
    supply_air_isolation_damper_command:
      present_value: "damper_1"
      states:
        OPEN: "1"
        CLOSED: "2"
```

For any subsection that has a 1:1 translation to standard values, the section
can be completed in shorthand with `COMPLIANT`

The more compliant data the device has, the smaller the translation can be. The
same device with Digital Building ontology standard state and unit values looks
like:

``` yaml
FCU-123:
  ...
  translation:
    zone_air_temperature_sensor: "temp_1"
    supply_air_isolation_damper_command: "damper_1"
```

A device that is UDMI compliant and uses standard values from the ontology can
simply specify (not yet supported):

``` yaml
FCU-123:
  ...
  translation: COMPLIANT
```
--->
<!--
** metadata has not been implemented yet; this is an addition
   due to ABEL **
##### Metadata

Often it is useful to include metadata about devices in our model (and the
provided abstract model includes metadata points in its types).  To do this in
the building config, one can add a `metadata` block on an entity description:

``` yaml
FCU-123:
  ...
  metadata:
    discharge_air_flowrate_capacity:
      present_value:"300"
      units: "cubic_feet_per_minute"
    manufacturer_label: "Carrier"
```

For entries with dimensional units, `present_value` and `units` subentries must
be specified.  For strings or point types with implied units, the value may be
inlined.  Because metadata is user-specified, it is required that fields and
unit names all be in standard form.
-->

#### Virtual Devices

In many cases the logical device and the reporting device are the same thing
(i.e. the device that sends data is also the entity type you want in your
model). When the two are different (i.e. the logical device does not send its
own data) a virtual device is required.

Virtual entities are nearly always logical entities. Because logical entities
are the representations that the applications using your model will care about,
virtual devices should generally map to canonical types. In an integrated design
in construction stack, logical devices should be called out by code in the
CAD/BIM models and the same code should be used for them in this config.

A virtual entity example:

``` yaml
VAV-32:
  type: NAMESPACE/DEVICE_TYPE
  links:
    ANOTHER-ENTITY: # source device
      # target_device_field: source_device_field
      supply_air_damper_position_command: supply_air_damper_command_1
      ...
```

The key difference between virtual and reporting entities is that all the fields
of a virtual entity are derived via `links`. the link block lists all the source
entities and fields that contribute to this entity's data and provides a mapping
to this entity's local fields.

#### Device Relationships

In addition to telemetry points, many devices will have relationships to other
entities. System and spatial relationships are defined with the `connections`
block. Connection definitions work the same way for all entities, with
connections always defined on the target of the connection.

Expanding the VAV definition from the previous section, and adding some lights:

``` yaml
VAV-32:
  type: HVAC/VAV
  connections:
    A-BUILDING-FLOOR-GUID: CONTAINS
    AN-AHU-GUID: FEEDS

LF-123:
  type: LIGHTING/LIGHTING_FIXTURE
  connections:
    A-BUILDING-ROOM-GUID: CONTAINS
    A-LIGHTING-GROUP-GUID: HAS_PART
```

### Zones and Control Groups

In addition to spaces and devices, most buildings have other types of Logically
defined areas or groups that aren't strictly a "device". These entities are
simply virtual devices, following all the same rules, but often do not have
`links`.

Here are some examples:

``` yaml
# HVAC Zone
ZONE-123:
  type: HVAC/ZONE
  connections:
    A-BUILDING-FLOOR-GUID: CONTAINS
    A-VAV-GUID: FEEDS

# Lighting Control Group
LCG-234:
  type: LIGHTING/SWITCH_GROUP
  connections:
    A-BUILDING-ROOM-GUID: CONTAINS
    A-SWITCH-GUID: CONTROLS
```

## Building Configuration Modes
This document details the building configuration modes available in v1 Beta.
The current version, v1 Alpha, is available with limited functionality.

 * v1 Alpha:
  - **Interdependencies** among entities are **not allowed**
  - At most **2 different operations** throughout all entities in the same
    building configuration; **one of them being EXPORT**.
  - Instance Validator will reject a building config when more than 2 operations
    are specified building config and EXPORT is not present.
<!--
 * v1 Beta:
  - **Interdependencies** among entities are **allowed**
  - **No constraints for operations** on entities in a building configuration
-->
A building configuration file, with regard to data representation, can be
grouped into two mutually exclusive parts:

1. A configuration metadata block that informs the program how to handle the
   entities contained in the building configuration.

2. Entity block(s) derived from a physical building; they model physical and
   [virtual devices](#virtual-devices) within a building. For more information
   please refer to the [learning modules](../../README.md#learning-modules).

The configuration block, keyed by `CONFIG_METADATA`, currently allows for
a single field `operation` with values of `INITIALIZE` or `UPDATE`. This is
shown below for a general entity coded as `E` and an `UPDATE` configuration
operation.

``` yaml
CONFIG_METADATA:
  operation: UPDATE

E-GUID:
  type: ...
  code: E
  etag: ...
  cloud_device_id: ...
  translation: ...
  connections: ...
  links: ...
  operation: [ ADD | DELETE | UPDATE | EXPORT ]
  <update_mask: >

  .
  .
  .
```

There is a specification for `operation` in both the configuration metadata
block as well as the entity blocks contained within the building configuration
file. Although they share the same attribute name, their meanings differ. The
`operation` contained within the CONFIG_METADATA block specifies the program
workflow for the building configuration file as a whole. Whereas the attribute
`operation` of an entity details what is being done to that particular entity;
with an `update_mask` (if applicable).

An additional attribute `etag` has been included in each entity. The etag is
required for all entities under an `UPDATE` configuration and used to sync
proposed changes with the current state (onboarded buildings). Under this
scenario, in addition to standard offline validation checks, etags are compared
between the building configuration file and backend datastore. Successfully
validating the proposed update if all etags align; signaling that the update
building configuration is synced to the current state. The etags are generated
upon export and are not created by user; i.e. updates can only be applied to
a previously exported building configuration.

In the context of a building configuration file, the program is agnostic to the
location of the configuration metadata block. However, the standard practice is
to place this at the very top of the building configuration.

``` yaml
CONFIG_METADATA:
  operation: INITIALIZE

E1-GUID:
  type: ...
  code: E1
  ...

E2-GUID:
  type: ...
  code: E2
  ...

E3-GUID:
  type: ...
  code: E3
  ...
```

### INITIALIZE
Default operation for modeling a building yet to be onboarded. In this
mode of operation the program will treat the entire contents of the building
configuration as a new instantiation. The `operation` attribute for each entity
contained within the building config will default to `ADD`; unless otherwise
specified. Allowed entity operation values in this mode are of `ADD` or `EXPORT`
and is enforced by the instance validator. The building config must pass all
standard offline validation checks. If the `CONFIG_METADATA` block is missing
from the building configuration the program will assume this mode of operation.
An `INITIALIZE` configuration only allows `EXPORT` operations on previously
onboarded entities. This is shown below with specified operations for entities
E1, E2, and an export of building entity E3; note that there is no specification
of operation for entity E2.

``` yaml
CONFIG_METADATA:
  operation: INITIALIZE

E1-GUID:
  type: ...
  code: E1
  operation: ADD
  ...

E2-GUID: # no operation specified, ADD assumed
  type: ...
  code: E2
  connections:
    E3-GUID: CONNECTS_TO  # reference connection to an onboarded building
  ...

E3-GUID: # export an onboarded building as its referenced by E2
  type: FACILITIES/BUILDING
  code: E3
  operation: EXPORT
  ...
```

### UPDATE
In this mode the configuration will be considered as a scoped view of an already
instantiated building; allowing users to perform operations of `ADD`,
`DELETE`, `UPDATE`, and `EXPORT` on entities. This follows the copy-and-replace
strategy:
  - Missing parts from the block will be removed.
  - New parts in the block will be added.
  - Existing parts in the block will be updated.

Under the `UPDATE` configuration:
  * Any entity without a specification for operation or update_mask will default
    to `EXPORT`. Therefore the following two entities are equivalent

    ``` yaml
    E-GUID: # This definition for E is equivalent to the one below
    type: ...
    code: E
    operation: EXPORT
    ...

    E-GUID:
    type: ...
    code: E
    ...
    ```

  * The `EXPORT` operation:
      - Results in no change to the instantiated entity; i.e. no-op
      - Must be used to include entities which are referenced by others
        undergoing update

      ``` yaml
      E2-GUID: # E0-GUID is updating its source to E2-GUID, it must be included
      type: ...
      code: E2

      E0-GUID:
      type: ...
      code: E3
      operation: UPDATE
      update_mask:
        - connections
      connections:
        E2-GUID: CONNECTS_TO
      ...
      ```

  * If the update_mask is specified, the operation for that entity is assumed
    `UPDATE`.

    ``` yaml
    E-GUID: # These two entity definitions for E are equivalent
    type: ...
    code: E
    operation: UPDATE
    update_mask:
      - ...
    ...

    E-GUID:
    type: ...
    code: E
    update_mask:
      - ...
    ...
    ```

This mode, with an entity operation of `UPDATE`, introduces another attribute
to the entity blocks keyed by `update_mask`. This is shown in the example for
an entity coded as E4, showing all possible entity attributes, where
`update_mask` is given with fields of `translation` and `cloud_device_id`.

Note that `etag` is required for `UPDATE` and `DELETE` but not for `ADD`
operations.

``` yaml
CONFIG_METADATA:
  operation: UPDATE

E4-GUID:
  type: ...
  code: E4
  etag: ...
  cloud_device_id: ...
  translation: ...
  connections: ...
  links: ...
  operation: UPDATE # This can be omitted when update_mask is specified
  update_mask:
    - translation
    - cloud_device_id
```

There are various types of updates that can be performed. All of these updates
are performed according to the fields provided in the `update_mask`. They are
grouped in the following categories:

1. [type](#type-update)
2. [code](#code-update)
3. [cloud_device_id](#cloud-device-id-update)
4. [translation](#translation-update)
5. [connections](#connections-update)
6. [links](#links-update)

#### Type update
This update typically occurs alongside an update to the `translation` or `links`
. If the update to another type contains the same fields, as the previous type,
this can be done independently. The entity type can be changed to any valid
identifier but cannot be cleared. This is shown in the description for [Code update](#code-update).

#### Code update
This update may be completed independently; however, it typically follows a type
update. In the following example: the code is updated from `FAN-123` to
`PMP-123` which follows a change of type from HVAC/FAN_SS to HVAC/PMP_SS. Since
the two types share the same fields there is no need to make updates to the
translations.

  * Instantiated Entity:
    ``` yaml
    GUID-123:
      type: HVAC/FAN_SS
      code: FAN-123
      ...
    ```

  * Update:
    ``` yaml
    GUID-123:
      type: HVAC/PMP_SS
      code: PMP-123
      ...
      update_mask:
        - type
        - code
    ```

<!-- Incognito Mode pending outcome of guid requirement spike
#### Cloud Device ID update
This update requires the presence of the fully specified translation field for
validation purposes; regardless if it is being updated. The cloud device id
corresponds to the numeric id in the cloud registry. Often, when a device is
replaced after a malfunction for example, only its numeric id is updated and the
other parameters remain the same. Therefore, this field can be updated as
follows:

``` yaml
ENTITY-123-GUID:
  type: ...
  code: ENTITY-123
  etag: ...
  cloud_device_id: NEW-CLOUD-DEVICE-ID
  update_mask:
    - cloud_device_id
  translations:
    ...
```
-->

#### Translation update
In general, a type update requires an update of the translation. These updates
are completed on the standard field by the following: replacement and mapping,
addition, or removal. For example an entity coded as `ENTITY-CODE` with
the required fields `field_a`, `field_b`, and `field_c`:

``` yaml
ENTITY-GUID:
  type: SOME_TYPE_NAMESPACE/SOME_TYPE_A
  code: ENTITY-CODE
  etag: ...
  cloud_device_id: NEW-CLOUD-DEVICE-ID
  translation:
    field_a:
      present_value: points.analog-value_1.present_value
      units: ...
    field_b:
      present_value: points.analog-value_2.present_value
      units: ...
    field_c:
      present_value: points.analog-value_3.present_value
      units: ...
```

To change the type from SOME_TYPE_A to SOME_TYPE_B in the same namespace
requiring fields: `field_b`, `field_c`, and `field_d`. This can be done as
follows:

``` yaml
ENTITY-GUID:
  type: SOME_TYPE_NAMESPACE/SOME_TYPE_B
  code: ...
  etag: ...
  cloud_device_id: ...
  translation:
    field_b:
      present_value: points.analog-value_2.present_value
      units: ...
    field_c:
      present_value: points.analog-value_3.present_value
      units: ...
    field_d:
      present_value: points.analog-value_4.present_value
      units: ...
  update_mask:
    - type
    - translation
```

Note: a type update typically requires a code update. This has been omitted from
the example for brevity. Any field that is omitted is deleted, not present in
the instantiated entity is added, or present is ignored.

#### Value range update
The value ranges for particular fields on an entity can be updated as part of
the translation:

``` yaml
ENTITY-GUID:
  type: SOME_TYPE_NAMESPACE/SOME_TYPE_A
  code: ENTITY-CODE
  etag: ...
  cloud_device_id: NEW-CLOUD-DEVICE-ID
  translation:
    field_a:
      present_value: points.analog-value_1.present_value
      value_range: 4.5,90.0
      units: ...
    field_b:
      present_value: points.analog-value_2.present_value
      units: ...
    field_c:
      present_value: points.analog-value_3.present_value
      value_range: 15,25
      units: ...
  update_mask:
    - value_range
    - translation
```

Since the value range is not actually part of a device translation, it must be
listed separately in the update mask. Whenever a value range is specified, it
overrides any previously specified value range and can only be overridden by a
new value range in a new building config.

#### Connections update
The entity's connections can be updated to reflect a new connection type,
source, or can be cleared. An update to both the source entity and connection
type together is allowed. For example: an entity coded as `LF-123` with a
connection to source entity coded as `LCG-123`:

``` yaml
LF-123-GUID
  type: LIGHTING/LIGHTING_FIXTURE
  code: LF-123
  etag: ...
  cloud_device_id: ...
  connections:
    LCG-123-GUID: HAS_PART
```

The connection type can be updated from `HAS_PART` to `CONNECTS_TO` as:

``` yaml
LF-123-GUID
  type: LIGHTING/LIGHTING_FIXTURE
  code: LF-123
  etag: ...
  cloud_device_id: ...
  connections:
    LCG-123-GUID: CONNECTS_TO
  update_mask:
    - connections
```

The connection source can be updated from `LCG-123-GUID` to `LCG-234-GUID` as:

``` yaml
LF-123-GUID
  type: LIGHTING/LIGHTING_FIXTURE
  code: LF-123
  etag: ...
  cloud_device_id: ...
  connections:
    LCG-234-GUID: HAS_PART
  update_mask:
    - connections
```

Or all connection can be cleared by specifying connections in the update_mask
and no specification for connections:

``` yaml
LF-123-GUID
  type: LIGHTING/LIGHTING_FIXTURE
  code: LF-123
  etag: ...
  cloud_device_id: ...
  update_mask:
    - connections
```

#### Links update
The links exist on virtual entities and are tied to physical entities and more
precisely to the standard fields of a given translation [Virtual Devices](#virtual-devices).
Therefore, when an entity type is updated with a change applied at the
translation level, the links must be updated. The links update follows the same
concept as the translation depicted earlier. For example: a virtual entity coded
as `VIRTUAL-ENTITY-123` of `TYPE-C` is linked to another coded as `ENTITY-123` with
type `TYPE-A` and fields: `field_a`, `field_b`, `field_c`.

``` yaml
ENTITY-A-123-GUID:
  type: SOME_TYPE_NAMESPACE/TYPE-A
  code: ENTITY-A-123
  etag: ...
  cloud_device_id: ...
  translation:
    field_a:
      present_value: points.analog-value_1.present_value
      units: ...
    field_b:
      present_value: points.analog-value_2.present_value
      units: ...
    field_c:
      present_value: points.analog-value_3.present_value
      units: ...

VIRTUAL-ENTITY-C-123-GUID:
  type: SOME_TYPE_NAMESPACE/TYPE-C
  code: VIRTUAL-ENTITY-C-123
  etag: ...
  cloud_device_id: ...
  links:
  entity-123:
    field_a: field_a_1
    field_b: field_b_1
    field_c: field_c_1
```

It is required to change the type of ENTITY-123 from TYPE-A to TYPE-B with
fields: field_b, field_c, and field_d; necessitating an update also to its code
and links. In addition VIRTUAL-ENTITY-123, which depends on ENTITY-123, must be
updated. This can be achieved by the following:

``` yaml
ENTITY-A-123-GUID:
  type: SOME_TYPE_NAMESPACE/TYPE-B
  code: ENTITY-B-123
  etag: ...
  cloud_device_id: ...
  translation:
    field_b:
      present_value: points.analog-value_1.present_value
      units: ...
    field_c:
      present_value: points.analog-value_2.present_value
      units: ...
    field_d:
      present_value: points.analog-value_3.present_value
      units: ...
  update_mask:
    - type
    - code
    - translation

VIRTUAL-ENTITY-C-123-GUID:
  type: SOME_TYPE_NAMESPACE/TYPE-D
  code: VIRTUAL-ENTITY-D-123
  links:
    ENTITY-A-123-GUID:
      field_b: field_b_1
      field_c: field_c_1
      field_d: field_d_1
  update_mask:
    - type
    - links
```

## Validation
The building config can be machine validated for consistency and adherence to
the rules defined in the data model. This tool is available [here](https://github.com/google/digitalbuildings/tree/master/tools/validators/instance_validator).

<!-- Footnotes themselves at the bottom. -->

## Notes

[^1]: Practically speaking, the entry typically corresponds to the controller,
    which may or may not map to exactly one complete piece of equipment. \
[^2]:
     It is anticipated that non 1:1 mapping will only apply to HVAC equipment. \
[^3]:
     A fully compliant UDMI payload uses standard names for units, formatted
     with points in the payload using the fully qualified path
     `points.<name>.present_value` and units in metadata with the path `
     pointset.points.<name>.units`.  A UDMI compliant field will use the exact
     text (case insensitive) for multi-states, and all states defined for the
     field will be used. \
[^5]: A user would almost never define all the sections in a single entity, but
    all are shown below for illustration purposes. \
[^6]: An unstated assumption here is that the CDM registry scope and the scope
    of the config file are the same. This guarantees that a unique ID can
    be found in the CDM registry for each entity.

---

# Connections

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/connections.md

# Connections

Connections are a type of relationship between two entities that describe
the how the entities are associated. This may be a physical (e.g., `FEEDS`)
or logical (e.g., `HAS_PART`) association. This document details the definitions
of the various supported connections and in what scenarios each should be used.
When onboarding virtual devices the connections should be made on the virtual
device and not on the gateway.

## Contains

#### Definition: Source physically encapsulates at least part of Target.

The Contains connection should be used when one entity, or at least a component of it,
exists physically within another. This connection is commonly used to represent the
location of an entity within a building. For example, a building may contain a floor
which contains a room or zone, which contains a `VAV`. In this instance the connection
between the building and room should be set on the room and the connection between the
room and `VAV` should be set on the `VAV` as follows:

``` yaml
ROOM-GUID:
  code: Room 123
  connections:
    BUILDING-GUID:
    - CONTAINS
```
``` yaml
VAV-GUID:
  code: VAV 1-2
  connections:
    ROOM-GUID:
    - CONTAINS
```

## Controls

#### Definition: Source determines or affects the internal state or behavior of Target.

The Controls connection should be used when one entity impacts the behavior of another.
An example of when this connection may be used would be where a lighting control
module, `LCM`, controls one or more luminaires, `LT`. In this example the connection should
be set on the `LT` entity as follows:

``` yaml
LT-GUID:
  code: LT 123
  connections:
    LCM-GUID:
    - CONTROLS
```

The target entity of a Controls connection must be one that performs an action. This
excludes `FACILITIES` entities.

## Feeds

#### Definition: Source provides some media (ex: water or air) to Target.

The Feeds connection should be used when one entity is located pysically upstream of
another in regards to its media, so that one device supplies the media to the other.
A very common use case for this connections is when an `AHU` feeds air to a `VAV`.
In this example the connection should be set on the `VAV` entity as follows:

``` yaml
VAV-GUID:
  code: VAV 1-2
  connections:
    AHU-GUID:
    - FEEDS
```

Feeds connections source entities must be devices that provide a medium. These devices
will typically be in the `HVAC` or `PLUMBING` namespaces. The target entity can be
another device or can be a `FACILITIES` entity.

## Has Part

#### Definition: Source has some component or part defined by Target.

The Has Part connection should be used to represent which system a component belongs to.
This can be used to represent something like a pump, `PMP`, that belongs to a chilled
water system, `CHWS`. In this example the connection should be set on the `PMP` entity as follows:

``` yaml
PMP-GUID:
  code: PMP 1
  connections:
    CHWS-GUID:
    - HAS_PART
```

## Has Range

#### Definition: Source has a coverage or detection range defined by Target.

The has range connection should be used when the limitations of one entity are defined by another.
This could be used to describe something like an occupancy sensor, `SENSOR_ZOC`, that would have
a has range connection to a room, as the sensor can only measure the occupancy within the
boundaries of said room. In this example the connection should be set on the room entity as follows:

``` yaml
ROOM-GUID:
  code: Room 123
  connections:
    SENSOR-ZOC-GUID:
    - HAS_RANGE
```

The source entity for the Has Range connection must be a device that performs detection.
This typically includes `SENSORS`.

## Measures

#### Definition: Source quantifies attributes of the Target.

The measures connection should be used to decribe when an entity ascertains the
quantity or value of another's attributes. One common example would be a meter that
measures the attributes of a panel. In these instances the connection should be
set on the `PANEL` entity as follows:

``` yaml
PANEL-GUID:
  code: MSB-1
  connections:
    METER-GUID:
    - MEASURES
```

The source entity for the Measures connection must be a device that performs quantification.
This typically includes `METERS`.

## Measures Type

#### Definition: Source quantifies attributes that are categorized by the Target.

The measures type connection should be used to decribe when an entity ascertains quantities or values of attributes that
fall within the category of the target entity. This connection should be used for a meter that measures a
[load type](https://github.com/google/digitalbuildings/blob/master/ontology/yaml/resources/METERS/entity_types/LOADTYPES.yaml).
In these instances the connection should be set on the `LOADTYPE` entity as follows:

``` yaml
LOADTYPE-GUID:
  code: Loadtype HVAC
  connections:
    METER-GUID:
    - MEASURES_TYPE
```

The source entity for the Measures Type connection must be a device that performs quantification.
This typically includes `METERS`.

## Fully Aggregates

#### Definition: Source combines attributes of the Targets and the Targets' attributes fully account for the Source's attributes.

The Fully Aggregates connection should be used when one entity aggregates the attributes of another,
by summing, averaging, etc., and the aggregation of the connected targets fully account for the
attributions of the source. This connection is commonly used to represent meter hierarchies.
For example, a meter may measure a panel and we may have 6 meters below it in the hierarchy that each
measure a breaker load on the panel, and there are only 6 total beaker loads on the panel.
In this instance the connection between the panel meter (source) and breaker meters (targets)
should be set on the breaker meters as follows:

``` yaml
BREAKER-METER-GUID:
  code: EM-201
  connections:
    PANEL-METER-GUID:
    - FULLY_AGGREGATES
```

## Partially Aggregates

#### Definition: Source combines attributes of the Targets but the Targets' attributes do not fully account for the Source's attributes.

The Partially Aggregates connection should be used when one entity aggregates the attributes of another,
by summing, averaging, etc., but the aggregation of the connected targets do not fully account for the
attributions of the source. This connection is commonly used to represent meter hierarchies.
For example, a meter may measure a panel and we may have 4 meters below it in the hierarchy that each
measure a breaker load on the panel, but there are 6 total beaker loads on the panel. Therefore
there are unaccounted for loads from the remaining 2 breakers that attribute to the attributes of
the panel meter. In this instance the connection between the panel meter (source) and breaker
meters (targets) should be set on the breaker meters as follows:

``` yaml
BREAKER-METER-GUID:
  code: EM-201
  connections:
    PANEL-METER-GUID:
    - PARTIALLY_AGGREGATES
```

---

# Frequently Asked Questions

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/faq.md

# Frequently Asked Questions

This document is intended to provide answers to frequently asked questions regarding the application of the Digital Buildings ontology to existing and novel (i.e. previously unmodeled) devices.

[TOC]

## What is a building model?
**A building model is a file that maps concrete real-world devices to the ontology.** 

The model takes the form of a building configuration file (see [here](building_config.md)). It contains all the relevant information for the building: what devices exist, what types they apply, which devices connect to which other devices, what devices serve which zone, etc.

## Why have a building model?
**It makes building data useful (it can be understood by a machine or human) and is recognizable across any deployment.** 

Smart building platforms can only give insights into things they can be made to understand -- either implicitly or explicitly. For example, an analysis of all VAV dampers on a floor requires that the data be structured in a way that makes clear what a VAV is, which VAVs have available damper data, and what floor those VAVs reside on. This information must be defined; without it, the analysis cannot be performed (or at least not in a straightforward, repeatable way). The building model provides these connections and definitions which make it easy -- with the right tooling -- to ask sophisticated questions of the relevant building data.  

## What is a logical device?
**A logical device -- sometimes called a physical device -- is the thing in the real world which you are trying to model.** 

For example, a VAV is a logical device because it makes sense to draw the box around it when modeling the system -- it typically controls itself independently, is usually self-contained, and is useful to anyone wishing to analyze the system. 

## What is a reporting device?
**In contrast to a logical device, which is a thing we care to model, a reporting device provides communication for one or more logical devices.**

Think again of a VAV which has its own controller: the VAV itself is the logical device, and its controller -- the aperture through which you see the VAV -- is a reporting device. Reporting devices can range from small controllers up to floor or building gateways, so mapping a reporting device to a logical device can sometimes be tricky; this is what virtual devices are for. See [here](building_config.md#reporting-physical-devices) for more information on reporting devices.

## What is a virtual device?
**A virtual device is a logical device which does not map perfectly to a single reporting device; it is virtual in the sense that it does not cleanly follow from the network topology.**

This is usually necessary for multiple logical devices that communicate via the same controller. For example, if two AHUs are exposed by a single gateway device (an ALC LGR, for instance) then they will appear as one network device. A virtual device is linked to the reporting devices from which it’s comprised. See [here](building_config.md#virtual-devices) for more information on virtual devices.

## Which devices should be modeled?
**This is based on whatever the requirements are for the model.**

In general, all logical devices should be modeled within their namespace (e.g. all HVAC equipment should be modeled). This usually extends only to the logical devices themselves; that is, we do not model the controllers for individual devices separately (as separate entities within the same namespace) from their logical devices. An example of this is with multiple units which communicate via common interface (a gateway). In such circumstances, we would model each individual logical device as a virtual entity with a passthrough network device receiving a throwaway type purely for translation support. If, however, it is desirable or necessary to model the controllers separately, this is also supported. 

## How do you determine if you should model devices independently or as a single entity?
**If the component is contained in another device, we typically model it as part of that device.**

It is unusual for us to model AHU chilled water valves or dampers independently; they are typically contained within the device, and are usually not designated separately. Hydronic systems are another example where, since pumps, cooling towers, and chillers are all separate elements, they are all modeled separately; the fans in the cooling tower would be modeled as part of that cooling tower. 

## What data should be made available at the gateway (or controller) level?
**Everything, insofar as is practical.**

It does not have to be translated into the model, but for extensibility purposes, all practical data should be exposed. The reason for this is that it is sometimes difficult (or impossible) to programmatically expose data once the system is configured. Certain BAS platforms are easy to expose after-the-fact (e.g. ALC) but some gateways require on-site work to expose, so better to be exposed and not used than not exposed and needed later on. Updating the translation layer is much easier in most cases than exposing more data in the gateway.  

## What device data should be modeled?
**Model what you need for the applications and analytics that are reasonably anticipated.** 

More data can always be added later (as long as it’s exposed in the gateway). The general rule is to model things that describe the device’s general behavior without superfluous detail regarding its low-level configuration; however, anything can be modeled, so if the need arises then the ontology can be extended to accommodate. There are a few types of data that devices typically send:

### Measured Telemetry
These are sensors associated with the device, such as `supply_air_temperature_sensor` and `chilled_water_valve_percentage_sensor`. They are directly measured (or calculated) by the device and return updated values as the state of the device changes through time. All measured telemetry is normally modeled. *NOTE: we do not consider calculated telemetry differently from raw telemetry.*

### Setpoint Telemetry
These are values to which measured telemetry values are being directly controlled, such as `zone_air_cooling_temperature_setpoint` and `supply_air_static_pressure_setpoint`. The measured values are compared to the setpoint values to provide some type of state comparison (e.g. the zone is cold), whereby the device can respond through adjustment of control values. All setpoints are normally modeled. 

### Control States
These are values that represent how the device is responding to measured deviations from setpoints or other changes in environmental/temporal conditions. Such fields as `supply_fan_run_command` and `chilled_water_valve_percentage_command` are examples of control states that the device may adjust directly or indirectly based on measured conditions (e.g. the time of day for scheduled operation of the fan, or setpoint deviation for position of the valve). Most control states are normally modeled.

### Interpreted States
These are states which the device interprets from underlying data (whether it is exposed or not). The best example of this is an alarm: for example, a fan mismatch alarm compares the status of the fan to the command and returns an alarm if they are no equal. Interpreted states are not normally modeled.

### Configuration Information
These are internal device points which are used to configure the way in which the device attempts to maintain control values, or how its components control internally. Stage up/down timers, PID gains, etc.; configuration information is rarely modeled. 

## Should alarms or faults be modeled?
**No, unless there is an explicit need to do so.**

Most alarms can be inferred from the sensor data already available (e.g. `supply_fan_run_command` == ON and `supply_fan_run_status` == OFF shows a fan failure, so an additional point that does that inference is redundant). Redundancy should always be minimized.

## How do you extend the ontology?
**This depends on what needs to be extended.** 

This section will outline how to extend certain components within the ontology.

## How do you extend subfields?
**Define the subfield in a pull request, with the subfield defined in the appropriate category, and make sure the definition is understandable to anyone reading it.** 

In the building space there is an endless supply of esoteric acronyms and counterintuitive terminology; avoid these insofar as possible. Our goal is to have as much in the global namespace as possible, so it is important to reuse existing terminology where it meets the definition of whatever is being modeled. See [here](ontology.md#subfields) for rules on what subfield categories are.

## How do you extend fields?
**Define the field in a pull request with the appropriate grammar; if new subfields are required, define those first.** 

Check to make sure the field to be defined isn’t already defined using some sub- or super-set of subfields. Note that each field is constructed with a grammar (for example, that point type is always the last subfield in the field), and it must be followed; see [here](ontology.md#fields) for further information. When deciding how to construct the field (that is, choosing how many and which subfields to use), there are some common situations covered [here](model_hvac.md#fields); keep in mind that it is best to be consistent, and so if a field already exists that follows a structure that can be reused, use it (for example, say you have a temperature sensor in a fireplace that you want to model: fields like `exhaust_air_temperature_sensor` exist, so reusing this form and replacing `exhaust` with `fireplace` will result in a consistent extension of the ontology).

## How do you extend abstract types?
**Construct the new abstract type by building it up from individual field combinations.** 

When new functionality is required, it should be defined as an abstract type. The type should tightly model the specific functionality it is intended for; do not be overbroad, and do not try to represent multiple distinct functionalities -- use multiple inheritance for that.

## How do you extend non-abstract types?
**Construct the type by building it up from abstract function.** 

If new subfields, fields, or abstract types are needed in order to be able to construct the type, then do so first. Types should try to be constructed such that all fields are applied via abstract types (that is, that no fields need to be defined directly on the type) but this is sometimes problematic; if a field is wanted, but does not merit being assigned to an abstract type, then it is acceptable to add it directly to the type (either as optional or required). For information on what is needed for a new type, see [here](ontology.md#entity-types).

## What is the process for accepting extensions to the ontology?
**If the extension passes the type validator and passes review by the team, it will be accepted.** 

The type validator checks that additions or changes to the ontology do not break existing rules or compatibility (for example, the type validator will raise errors if a new field is added which is composed of undefined subfields). A review of the proposed extensions will be performed by the Digital Buildings team, which include building systems subject matter experts and software developers. The review covers both the subject matter (e.g. is a subfield too broadly defined for the intended application) and its holistic effect on the ontology (e.g. does it set precedent that makes further extension difficult). These reviews may require some deliberation and can result in proposed changes to the pull request, so it is better to submit pull requests in phases. See the next question for what is advised on ordering of ontology updates.

## How do I run type validator?
**Either run it locally on your machine (hard way), or submit a pull request (easy way).**

The type validator will issue all warnings and errors when it runs. Run it iteratively, making fixes as necessary, until the validator does not complain anymore.

## What is the best way to make ontology extensions without significant rework?
**For small updates, submit them all at once; otherwise, phase the updates, starting with subfields, then fields, then abstract types, and finally canonical types.** 

Since field definitions are dependent on underlying subfield definitions, it is best to have those accepted prior to defining the fields; otherwise, there is risk that the subfields will be adjusted and this will require the fields to be adjusted. The same applies to types, which are constructed from groups of fields. In general, rework can be avoided by getting acceptance for work before it is used in upstream constructions.   

## How do you model something that spans disciplines (namespaces)?
**Many devices that appear to span namespaces can actually be subdivided into namespace specific devices.** 

For example, a room controller may contain lighting, AV, HVAC (temperature), etc., data; simply splitting the reporting device into individual virtual devices for lighting, AV, HVAC and so on is the simplest solution, and any fields that are shared among these devices (such as occupancy sensors) can be mapped to each relevant device (that is, a reporting device field can map to more than one virtual device). If there’s a good reason to not split the namespace, it is also possible to define a new namespace and put new types in there, but this should be used sparingly, as the number of combinations of possible mixed namespaces could become problematic. 

## What tools are available for use with the ontology?
**The tooling available today validates changes to the ontology and validates building config files for conformance with the ontology.** 

There are tools being developed to support the application of the ontology to new and existing buildings, through BIM and BAS exports files respectively, but these are still under development. 

## How do I use them?
**The instructions for using them are documented in this repository.** 

The instance validator is [here](https://github.com/google/digitalbuildings/tree/master/tools/validators/instance_validator) and the building config ontology validator is [here](https://github.com/google/digitalbuildings/tree/master/tools/validators/ontology_validator).

---

# Air Handling Units (AHU)

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/hvac_ahu.md

# Air Handling Units (AHU)
- [Type Definition](#type-definition)
- [Type Requirements](#type-requirements)
- Examples
  * [Single-Zone AHUs](#example-single-zone-ahus)
  * [Multi-Zone AHUs](#example-multi-zone-ahus)
  * [AHU as part of a Dual Duct System](#example-ahu-as-part-of-a-dual-duct-system)
- [Optional and Future Extensions](#optional-and-future-extensions)

## Type Definition
Air handling units are common air-side devices that provide mechanical conditioning (i.e., heating and/or cooling) and ventilation to a space or group of spaces. Common terms for AHUs include air conditioning units (e.g., AC, ACU, etc.) and rooftop units (RTU). Note that the location and other specifics of the device (e.g., using DX cooling instead of chilled water) are not considered relevant to whether a device qualifies as an AHU.

## Type Requirements
- It **must** have a fan.
- It **must** condition the air in some way.
- It **must** handle outside air directly.
- It **must** handle return air from the space.

## Example: Single-Zone AHUs
This version of AHU serves an individual zone as a stand-alone device.

### BMS Example
![AHU Single Zone](./figures/bms_screenshots/ahu_single_zone.png)

### System Diagram and Connections
![AHU Single Zone](./figures/system_diagrams/ahu_single_zone.png)

### Sample Building Config
```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    BLDG-1: CONTAINS
    AHU-1: FEEDS
  type: FACILITIES/ZONE


AHU-1:
  cloud_device_id: 1234
  connections:
    BLDG-1: CONTAINS
  type: HVAC/AHU_DFSS_...
  translation:
    compressor_run_command:
      present_value: points.comp_cmd.present_value
      units:
        key: pointset.points.comp_cmd.units
        values:
          percent: '%'
    discharge_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

```

## Example: Multi-Zone AHUs 
This version of AHU serves a group of zones through downstream terminal units (VAVs).

### BMS Example
![AHU Multi Zone](./figures/bms_screenshots/ahu_multizone.png)
![VAV Single Zone](./figures/bms_screenshots/vav.png)

### System Diagram and Connections
![AHU Multi Zone](./figures/system_diagrams/ahu_multizone.png)

### Sample Building Config
```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    BLDG-1: CONTAINS
    VAV-1: FEEDS
  type: FACILITIES/ZONE

AHU-1:
  cloud_device_id: 1234
  connections:
    BLDG-1: CONTAINS
  type: HVAC/AHU_SFSS_SFVSC_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.cooling_valve_percentage_command.present_value
      units:
        key: pointset.points.cooling_valve_percentage_command.units
        values:
          percent: '%'
    supply_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

VAV-1:
  cloud_device_id: 2345
  connections:
    AHU-1: FEEDS
    BLDG-1: CONTAINS
  type: HVAC/VAV_SD_DSP_...
  translation:
    supply_air_damper_percentage_command:
      present_value: points.air_valve_percentage_command.present_value
      units:
        key: pointset.points.air_valve_percentage_command.units
        values:
          percent: '%'
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

```


## Example: AHU as Part of a Dual Duct System
This version of AHU serves a group of zones through downstream terminal units (VAVs), and those terminal units are also served by duct furnaces (central air-side heating devices which provide heating via a second set of ductwork known commonly as the "hot deck").

### BMS Example
![AHU Multi Zone](./figures/bms_screenshots/ahu_multizone.png)
![VAV Single Zone](./figures/bms_screenshots/vav.png)
![DFR Multi Zone](./figures/bms_screenshots/dfr.png)

### System Diagram and Connections
![AHU Multi Zone](./figures/system_diagrams/ahu_dual_duct.png)

### Sample Building Config
```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    BLDG-1: CONTAINS
    VAV-1: FEEDS
  type: FACILITIES/ZONE

AHU-1:
  cloud_device_id: 1234
  connections:
    BLDG-1: CONTAINS
  type: HVAC/AHU_SFSS_SFVSC_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.cooling_valve_percentage_command.present_value
      units:
        key: pointset.points.cooling_valve_percentage_command.units
        values:
          percent: '%'
    supply_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

DFR-1:
  cloud_device_id: 2345
  connections:
    BLDG-1: CONTAINS
  type: HVAC/DFR_SFSS_...
  translation:
    heating_water_valve_percentage_command:
      present_value: points.htg_valve_percentage_command.present_value
      units:
        key: pointset.points.htg_valve_percentage_command.units
        values:
          percent: '%'
    supply_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

VAV-1:
  cloud_device_id: 3456
  connections:
    BLDG-1: CONTAINS
    AHU-1: FEEDS
    DFR-1: FEEDS
  type: HVAC/VAV_SD_DSP_...
  translation:
    supply_air_damper_percentage_command:
      present_value: points.air_valve_percentage_command.present_value
      units:
        key: pointset.points.air_valve_percentage_command.units
        values:
          percent: '%'
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

```

## Optional and Future Extensions
This section contains some additional features and extensions that could be added in the future.
- While hydronic systems tie equipment together via an explicitly defined entity (i.e., the system itself), there is no such concept in the ontology for air-side systems, at least today. This could be added to help describe convoluted systems.
- Risers do exist in the ontology but are utilized only when data exists specifically for that riser (necessitating the entity) or when the system is convoluted enough to justify it. It is best to omit this type of addition, excepting circumstances where it is absolutely necessary.


**Note:** All BMS screenshots taken from Google's WebCTRL instances. WebCTRL is a building automation system owned by Automated Logic.

---

# Chilled and Condensing Water Systems (CHWS and CDWS)

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/hvac_chws.md

# Chilled and Condensing Water Systems (CHWS and CDWS)
- [Type Definition](#type-definition)
- [Type Requirements](#type-requirements)
- [Connection Requirements](#connection-requirements)
- Examples
  * [Variable Primary CHWS (Air-Cooled)](#example-variable-primary-chws-air-cooled)
  * [Variable Primary CHWS (Water-Cooled)](#example-variable-primary-chws-water-cooled)

## Type Definition
Hydronic chilled and condensing water systems are two distinct systems. A typical chilled water system (CHWS) consists of chillers (that use refrigerant to cool a closed loop of circulating water known as the "chilled water") and pumps to distribute the chilled water to other equipment in the building and/or to circulate water through the chillers. Typically, air-side equipment (e.g., AHU, FCU) contains chilled water coils connected to the main CHWS; as air passes over the chilled water coils it is cooled. As chilled water systems cool the chilled water, they must reject the heat absorbed from the chilled water loop. In a CHWS with "air-cooled" chillers, the heat is rejected directly into the atmospehre. In a CHWS with "water-cooled" chillers, the heat is rejected to another water distribution system (typically a condensing water system).

Condensing water systems (CDWS) serve those mechanical devices which rely on water-source heat rejection. Typical condensing water systems consist of open-air cooling towers (which reject the heat absorbed from the condensing water into the atmosphere) and pumps to circulate the condensing water between the cooling towers and the condenser side of a water-cooled chiller.

There are many different types of chilled and condenser water system configurations; some common examples include the following:
- **Constant volume:** the system pumps run at a constant speed to provide fixed flowrates at pre-defined stages (predominantly on condensing water systems)
- **Variable-primary:** there is a single (primary) loop between the chillers and the end-devices and the system pumps operate at variable speed (typically controlling to a differential pressure setpoint)
- **Primary/Secondary:** there are two separate loops, with the primary loop serving as the "production" loop (the chillers) and the secondary loop serving as the distribution loop (to downstream end-devices).

## Type Requirements
- Chillers (CH) require the mechanical cooling of water.
- Condensers require that, regardless of their own cooling method (sensible or evaporative), they serve downstream devices which require water as a condensing source.
- Heat exchangers (HX) provide heat transfer between two fluid streams, without intermixing the fluids. They are modeled separately only if they are stand-alone devices.

## Connection Requirements
- The equipment which is part of each system should be assigned a `HAS_PART` connection to it.
- The specific interconnections between equipment in the system can also be defined through `FEEDS` connections. In these cases, it is best to feed from the pumps.
- To simplify distribution specifics, the system (rather than the system pumps) should be used to feed downstream equipment.

## Example: Variable Primary CHWS (Air-Cooled)
This version of CHWS has a single set of variable speed pumps which serve air-cooled chillers and downstream equipment.

### BMS Example
![CHWS Variable Primary](./figures/bms_screenshots/chw_aircooled.png)
**Notes:**
- The fields associated with individual devices (e.g., individual chiller commands) get mapped to those devices; system level telemetry (e.g., the system return water temperature) gets assigned to the system directly.

### System Diagram and Connections
![CHWS Variable Primary](./figures/system_diagrams/chws_aircooled.png)

### Sample Building Configuration
```yaml
# System definition. Everything that it serves will be fed by it, everything that comprises it will be contained by it.
CHWSYS-BLDG-1:
  cloud_device_id: 1234
  type: HVAC/CHWS_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.sys_swt.present_value
      units:
        key: pointset.points.sys_swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    differential_pressure_sensor:
      present_value: points.sys_dp.present_value
      units:
        key: pointset.points.sys_dp.units
        values:
          pascals: 'Pa'
    ...

# Plant equipment, all contained by the system.
# Various interconnections between the pumps and the chillers can also be defined as feeds connections.
CH-1:
  cloud_device_id: 2345
  connections:
    CHWSYS-BLDG-1: HAS_PART
    PMP-1: FEEDS
    PMP-2: FEEDS
  type: HVAC/CH_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

PMP-1:
  cloud_device_id: 3456
  connections:
    CHWSYS-BLDG-1: HAS_PART
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

PMP-2:
  cloud_device_id: 4567
  connections:
    CHWSYS-BLDG-1: HAS_PART
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

# Equipment served by the chilled wwater system.
FCU-1:
  cloud_device_id: 5678
  connections:
    CHWSYS-BLDG-1: FEEDS
  type: HVAC/FCU_DFSS_DFVSC_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.clg_valve_percentage_command.present_value
      units:
        key: pointset.points.clg_valve_percentage_command.units
        values:
          percent: '%'
    ...

AHU-1:
  cloud_device_id: 6789
  connections:
    CHWSYS-BLDG-1: FEEDS
  type: HVAC/AHU_DFSS_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.chwv.present_value
      units:
        key: pointset.points.chwv.units
        values:
          percent: '%'
    ...

```

## Example: Variable Primary CHWS (Water-Cooled)
This version of CHWS has a single set of variable speed chilled water pumps serving water-cooled chillers and downstream equipment. The condensing side serves the chillers via two pumps.

### BMS Example
![CHWS Variable Primary WC](./figures/bms_screenshots/chws_watercooled.png)
**Notes:**
- This example includes a parallel air-cooled chiller. It is simple enough to add; it doesn't change the way the rest of the system is modeled.

### System Diagram and Connections
![CHWS Variable Primary WC](./figures/system_diagrams/chws_watercooled.png)

### Sample Building Configuration
```yaml
# Chilled water system feeds the equipment, and contains the distribution/production equipment.
CHWSYS-BLDG-1:
  cloud_device_id: 1234
  connections:
    CDWSYS-BLDG-1: FEEDS
  type: HVAC/CHWS_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.sys_swt.present_value
      units:
        key: pointset.points.sys_swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    differential_pressure_sensor:
      present_value: points.sys_dp.present_value
      units:
        key: pointset.points.sys_dp.units
        values:
          pascals: 'Pa'
    ...

# Condenser wawter system feeds the chilled water system, 
CDWSYS-BLDG-1:
  cloud_device_id: 2345
  type: HVAC/CDWS_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.sys_swt.present_value
      units:
        key: pointset.points.sys_swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

# Equipment contained by chilld water system.
# Various interconnections between the pumps and the chillers can also be defined as feeds connections.
CH-1:
  cloud_device_id: 3456
  connections:
    CHWSYS-BLDG-1: HAS_PART
    CWP-4: FEEDS
  type: HVAC/CH_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

CH-2:
  cloud_device_id: 4567
  connections:
    CHWSYS-BLDG-1: HAS_PART
    CWP-3: FEEDS
  type: HVAC/CH_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

ACC-1: # Note: this is a non-compliant equipment name, which may exist in brownfield sites. 
  cloud_device_id: 5678
  connections:
    CHWSYS-BLDG-1: HAS_PART
  type: HVAC/CH_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

CHWP-1:
  cloud_device_id: 6789
  connections:
    CHWSYS-BLDG-1: HAS_PART
    CH-1: FEEDS
    CH-2: FEEDS
    CHWP-7: FEEDS
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

CHWP-2:
  cloud_device_id: 7890
  connections:
    CHWSYS-BLDG-1: HAS_PART
    CH-1: FEEDS
    CH-2: FEEDS
    CHWP-7: FEEDS
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

CHWP-7:
  cloud_device_id: 8901
  connections:
    CHWSYS-BLDG-1: HAS_PART
    ACC-1: FEEDS
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

# Condensing water system equipment.
CT-1:
  cloud_device_id: 9012
  connections:
    CDWSYS-BLDG-1: HAS_PART
    CWP-3: FEEDS
    CWP-4: FEEDS
  type: HVAC/CT_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

CT-2:
  cloud_device_id: 11234
  connections:
    CDWSYS-BLDG-1: HAS_PART
    CWP-3: FEEDS
    CWP-4: FEEDS    
  type: HVAC/CT_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

CWP-3:
  cloud_device_id: 12234
  connections:
    CDWSYS-BLDG-1: HAS_PART
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

CWP-4:
  cloud_device_id: 12334
  connections:
    CDWSYS-BLDG-1: HAS_PART
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

# Equipment served by the chilled wwater system.
FCU-1:
  cloud_device_id: 12344
  connections:
    CHWSYS-BLDG-1: FEEDS
  type: HVAC/FCU_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.clg_valve_percentage_command.present_value
      units:
        key: pointset.points.clg_valve_percentage_command.units
        values:
          percent: '%'
    ...

AHU-1:
  cloud_device_id: 12345
  connections:
    CHWSYS-BLDG-1: FEEDS
  type: HVAC/AHU_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.chwv.present_value
      units:
        key: pointset.points.chwv.units
        values:
          percent: '%'
    ...

```

**Note:** All BMS screenshots taken from Google's WebCTRL instances. WebCTRL is a building automation system owned by Automated Logic.

---

# Fan Coil Units (FCU)

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/hvac_fcu.md

# Fan Coil Units (FCU)
- [Type Definition](#type-definition)
- [Type Requirements](#type-requirements)
- Examples
  * [Stand-Alone FCUs](#example-stand-alone-fcus)
  * [FCU and VAV Tandem Zone](#example-fcu-and-vav-tandem-zone)
  * [FCU with Local Exhaust Control](#example-fcu-with-local-exhaust-control)

## Type Definition
Fan coil units are air-side devices that provide conditioning to a space. By definition, FCUs must only recirculate air (i.e., no integral fresh air capabilities) in order to be considered part of this class. Note that there is no consideration made for space type (e.g., a CRAC unit that serves a server room would be considered an FCU if it is configured based on the type requirements; there is no special designation for zone, and so if this is wanted the unit should be connected to a zone with the appropriate space type designation). There is also no differentiation between a heat pump and a FCU (excepting a heat pump which utilizes outside air directly, or breaks one of the other type requirements listed below).

## Type Requirements
- It **must** have a fan.
- It **must** condition the air in some way.
- It **must not** handle outside air directly.
- It **must** handle return air from the space.

## Example: Stand-Alone FCUs
This version of FCU serves an individual zone as a stand-alone device.

### BMS Example
![FCU Simple](./figures/bms_screenshots/fcu_simple.png)

### System Diagram and Connections
![FCU Simple](./figures/system_diagrams/fcu_simple.png)

### Sample Building Config
```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    FCU-1: FEEDS
    BLDG-1: CONTAINS
  type: FACILITIES/ZONE

FCU-1:
  cloud_device_id: 1234
  connections:
    BLDG-1: CONTAINS
    # Note: the chilled water system would also be linked here, if the unit is fed from it.
  type: HVAC/FCU_DFSS_DFVSC_ZTC_CHWZTC_FDPM_RMM
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.cooling_valve_percentage_command.present_value
      units:
        key: pointset.points.cooling_valve_percentage_command.units
        values:
          percent: '%'
    discharge_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

```


## Example: FCU and VAV Tandem Zone
This version of FCU serves an individual zone in cooperation with another system (e.g., an IDF room with a lead/standby or lead/lag control scheme, perhaps as day-time VAV and night-time FCU).

### BMS Example
![FCU Complex](./figures/bms_screenshots/fcu_complex.png)
**Notes:**
- The fact that this FCU uses water-source condensing is irrelevant to its classification as a FCU.
- The VAV and FCU will share the same zone temperature sensor and cooling setpoint.
- If there is a single reporting device for this system (i.e., the FCU and VAV are on the same BACnet device) then the model will require virtual devices: one for the FCU, and one for the VAV. As noted above, two virtual devices can have links to common telemetry from the reporting device (e.g., zone temperature sensor and setpoint).

### System Diagram and Connections
![FCU Complex](./figures/system_diagrams/fcu_complex.png)

### Sample Building Config

```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    BLDG-1: CONTAINS
    FCU-1: FEEDS
  type: FACILITIES/ZONE

FCU-1:
  cloud_device_id: 1234
  connections:
    # Note: the chilled water system would also be linked here, if the unit is fed from it.
    BLDG-1: CONTAINS
  type: HVAC/FCU_DFSS_DFVSC_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.cooling_valve_percentage_command.present_value
      units:
        key: pointset.points.cooling_valve_percentage_command.units
        values:
          percent: '%'
    discharge_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

AHU-1:
  cloud_device_id: 12234
  connections:
    BLDG-1: CONTAINS
  type: HVAC/AHU_SFSS_SFVSC_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.cooling_valve_percentage_command.present_value
      units:
        key: pointset.points.cooling_valve_percentage_command.units
        values:
          percent: '%'
    supply_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

VAV-1:
  cloud_device_id: 12334
  connections:
    AHU-1: FEEDS
    BLDG-1: CONTAINS
  type: HVAC/VAV_SD_DSP_...
  translation:
    supply_air_damper_percentage_command:
      present_value: points.air_valve_percentage_command.present_value
      units:
        key: pointset.points.air_valve_percentage_command.units
        values:
          percent: '%'
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...


```


## Example: FCU with Local Exhaust Control
This version of an FCU serves an individual zone; the zone is independently temperature controlled by an exhaust fan and transfer damper, which facilitates additional air flow through the zone when cooling load exceeds the FCUs cooling capacity.

### BMS Example
![FCU With Exhaust](./figures/bms_screenshots/fcu_with_local_exh.png)
**Notes:**
- The exhaust fan and damper operate in coordination, but the damper is an independent device; therefore it must be modeled separately.
- This system uses the fan to pull additional cooling air from adjacent zones for additional high-load control; this is somewhat uncommon, but the model would look identical even if the fan was controlling to pressure rather than temperature (the only differences being the fields available and mapped to each device).

### System Diagram and Connections
![FCU With Exhaust](./figures/system_diagrams/fcu_with_exhaust.png)

### Sample Building Config

```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    BLDG-1: CONTAINS
    FCU-1: FEEDS
  type: FACILITIES/ZONE

FCU-1:
  cloud_device_id: 1234
  connections:
    BLDG-1: CONTAINS
  type: HVAC/FCU_DFSS_DFVSC_...
  translation:
    chilled_water_valve_percentage_command:
      present_value: points.cooling_valve_percentage_command.present_value
      units:
        key: pointset.points.cooling_valve_percentage_command.units
        values:
          percent: '%'
    discharge_air_temperature_sensor:
      present_value: points.supply_air_temperature_sensor.present_value
      units:
        key: pointset.points.supply_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

EF-1:
  cloud_device_id: 12334
  connections:
    BLDG-1: CONTAINS
    ZONE-1: FEEDS
  type: HVAC/FAN_SS_CSP...
  translation:
    run_command:
      present_value: points.cmd.present_value
      units:
        key: pointset.points.cmd.units
        states:
          ON: on
          OFF: off
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...

DMP-1:
  cloud_device_id: 12434
  connections:
    ZONE-1: FEEDS
    BLDG-1: CONTAINS
  type: HVAC/DMP_...
  translation:
    supply_air_damper_command:
      present_value: points.air_valve_command.present_value
      units:
        key: pointset.points.air_valve_command.units
        values:
          percent: '%'
    zone_air_temperature_sensor:
      present_value: points.zn_air_temperature_sensor.present_value
      units:
        key: pointset.points.zn_air_temperature_sensor.units
        values:
          degrees_celsius: degC
    ...


```

**Note:** All BMS screenshots taken from Google's WebCTRL instances. WebCTRL is a building automation system owned by Automated Logic.



---

# Heating Water Systems (HWS)

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/hvac_hws.md

# Heating Water Systems (HWS)
- [Type Definition](#type-definition)
- [Type Requirements](#type-requirements)
- Examples
  * [Variable Primary HWS](#example-variable-primary-hws)

## Type Definition
Hydronic heating water systems (HWS) contain boilers (BLR) to heat the water and pumps (PMP) to distribute the heated water to downstream equipment and/or to circulate the water through the boilers.

## Type Requirements
- It **must** handle water for the purposes of heating.

## Example: Variable Primary HWS
This version of HWS has a single set of variable speed pumps which serve boilers and downstream equipment.

### BMS Example
![HWS Variable Primary](./figures/bms_screenshots/hwsys.png)
**Notes:**
- The fields associated with individual devices (e.g., individual supply water temps for each boiler) get mapped to those individual devices while system level telemetry (e.g., system supply water temperature) gets assigned to the heating water system directly.

### System Diagram and Connections
![HWS Variable Primary](./figures/system_diagrams/hwsys.png)

### Sample Building Config
```yaml
BLDG-1:
  type: FACILITIES/BUILDING

ZONE-1:
  connections:
    BLDG-1: CONTAINS
    VAV-1: FEEDS
  type: FACILITIES/ZONE

ZONE-2:
  connections:
    BLDG-1: CONTAINS
    FCU-1: FEEDS
  type: FACILITIES/ZONE

# Define the system that all equipment is part of.
# It will feed all downstream equipment.
HWSYS-BLDG-1:
  cloud_device_id: 1234
  connections:
    BLDG-1: CONTAINS
  type: HVAC/HWS_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.sys_swt.present_value
      units:
        key: pointset.points.sys_swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    differential_pressure_sensor:
      present_value: points.sys_dp.present_value
      units:
        key: pointset.points.sys_dp.units
        values:
          pascals: 'Pa'
    ...


# Define the equipment for the system and connect it to the system
# Additional intrasystem connections can be made as well.
BLR-1:
  cloud_device_id: 12234
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: HAS_PART
    PMP-1: FEEDS
    PMP-2: FEEDS
    PMP-3: FEEDS
  type: HVAC/BLR_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

BLR-2:
  cloud_device_id: 12334
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: HAS_PART
    PMP-1: FEEDS
    PMP-2: FEEDS
    PMP-3: FEEDS
  type: HVAC/BLR_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

BLR-3:
  cloud_device_id: 12344
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: HAS_PART
    PMP-1: FEEDS
    PMP-2: FEEDS
    PMP-3: FEEDS
  type: HVAC/BLR_...
  translation:
    supply_water_temperature_sensor:
      present_value: points.swt.present_value
      units:
        key: pointset.points.swt.units
        values:
          degrees_fahrenheit: 'deg-F'
    ...

PMP-1:
  cloud_device_id: 12345
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: CONTAINS
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

PMP-2:
  cloud_device_id: 123432
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: CONTAINS
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...

PMP-3:
  cloud_device_id: 123443
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: CONTAINS
  type: HVAC/PMP_...
  translation:
    run_command:
      present_value: points.cmd.present_value
      states:
        OFF: 'false'
        ON: 'true'
    ...


# Define the equipment which is fed from the system, and connect it to the systems.
FCU-1:
  cloud_device_id: 123453
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: FEEDS
  type: HVAC/FCU_DFSS_DFVSC_...
  translation:
    heating_water_valve_percentage_command:
      present_value: points.htg_valve_percentage_command.present_value
      units:
        key: pointset.points.htg_valve_percentage_command.units
        values:
          percent: '%'
    ...

VAV-1:
  cloud_device_id: 12346526
  connections:
    BLDG-1: CONTAINS
    HWSYS-BLDG-1: FEEDS
  type: HVAC/VAV_SD_DSP_...
  translation:
    heating_water_valve_percentage_command:
      present_value: points.hwv.present_value
      units:
        key: pointset.points.hwv.units
        values:
          percent: '%'
    ...


```

**Note:** All BMS screenshots taken from Google's WebCTRL instances. WebCTRL is a building automation system owned by Automated Logic.

---

# Modeling Meter Systems

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/meter_systems.md

# Modeling Meter Systems

## Meter Load Designation

Digital Buildings provides abstract models that can be used to represent various types of loads within a building and can be connected to meter entities to indicate the types of loads measured by each metering device. This section describes how these loadtypes should be created and connected within a building configuration file.

*   For an explanation of building configuration files see [building_config](building_config.md)

### Create the Building Entity and Meter Device Entity

Use the syntax described in [building_config](building_config.md) to create a facility entity for the building and a reporting entity for the meter device. A `CONTAINS` connection should be used to indicate that the meter exists within the building.

### Create an Abstract Loadtype Entity

Create a loadtype entity to represent each of the types of loads the meters in the building measure. The entity will consist of a single abstract loadtype found in the file called `LOADTYPES.yaml` in the `METER` namespace. The abstract loadtype does not implement any fields. A `CONTAINS` connection should be used to indicate that the load exists within the building.

### Connect the Loadtype Entity to the Meter Entity via a `MEASURES_TYPE` Connection

Add a `MEASURES_TYPE` connection to the loadtype entity to indicate which meter(s) provide data for it. A building may have multiple meters that measure the same loadtype.

## Example Building Layout and Config

Example full building-loadtype-meter layout:

<img width="1996" height="1034" alt="image" src="https://github.com/user-attachments/assets/936cb3b3-c304-477f-88af-004fc289876e" />

Example building-loadtype-meter connection in building configuration file:
``` yaml
# The building
ccb-342:
  code: BLDG-123
  type: FACILITIES/BUILDING

# The abstract entity for MAIN load
abc-123:
  code: MAIN
  type: METERS/LOADTYPE_MAIN
  connections:
    ccb-342: CONTAINS
    dde-453: MEASURES_TYPE

# The reporting entity for the meter
dde-453:
  code: EM-1
  cloud_device_id: 1234
  type: METERS/EM_PWM
  connections:
    ccb-342: CONTAINS
  translation:
    power_sensor:
      present_value: points.kW.present_value
      units:
        key: pointset.points.kW.units
        values:
          kilowatts: "kW"
```

## Meter System Modelling

### Full System (Electrical Infrastructure Included)

Metering systems can be modeled with electrical infrastructure and load designation to provide a complete picture of the system as it physically exists. This section describes how all involved entities should be created and connected within a building configuration file.

#### Create the Building Entity, Meter Device Entities, Electrical Infrastructure Entities (Panels/Breakers/Equipment/etc), and Load Types

Use the syntax described in [building_config](building_config.md) to create a facility entity for the building and a reporting entity for the meter device. A `CONTAINS` connection should be used to indicate that the meter exists within the building. Create entities to represent the electrical infrastructure and abstract entities to represent load types.

#### Connect Electrical Infrastructure using `FEEDS` Connections

Please see the [connections documentation](connections.md) for a description of this connection type.

#### Connect the Loadtype Entities to the Meter Entities using a `MEASURES_TYPE` Connection and Electrical Infrastructure to the Meter Entities via `MEASURES` Connection

Add a `MEASURES_TYPE` connection to each loadtype entity as described above and a `MEASURES` connection to each entity representing the electrical infrastructure to indicate which meter(s) provides data for them. If a component if the electrical infrastructure is not measured by any meters then this connection can be omitted.

#### Connect the Meter Entities to each other with either a `PARTIALLY_AGGREGATES` or a `FULLY_AGGREGATES` Connection

Please see the [connections documentation](connections.md) for a description of these connection types and when to use each.

#### Example Building Layout and Config

Example full building-loadtype-meter-electrical-infrastructure layout:

<img width="2239" height="1410" alt="image" src="https://github.com/user-attachments/assets/f2796dd5-bd59-4bc2-8090-b784b1548b36" />

Example building-loadtype-meter-electrical-infrastructure connection in building configuration file:
``` yaml
# Building
bldg:
  code: BLDG-123
  type: FACILITIES/BUILDING

# Electrical / HVAC Equipment

msb:
  code: MSB
  type: ELECTRICAL/MSB
  connections:
    m_main: MEASURES
    bldg: CONTAINS

t1c:
  code: T1C
  type: ELECTRICAL/PANEL
  connections:
    msb: FEEDS
    m_tc1: MEASURES
    bldg: CONTAINS

1dlc:
  code: 1DLC
  type: ELECTRICAL/PANEL
  connections:
    t1c: FEEDS
    bldg: CONTAINS

4ha1:
  code: 4HA1
  type: ELECTRICAL/PANEL
  connections:
    msb: FEEDS
    m_4ha1: MEASURES
    bldg: CONTAINS

lcp1:
  code: LCP1
  type: ELECTRICAL/MSB
  connections:
    4ha1: FEEDS
    bldg: CONTAINS

ahu1:
  code: AHU-1
  type: HVAC/AHU
  connections:
    4ha1: FEEDS
    m_ahu1: MEASURES
    bldg: CONTAINS

ahu2:
  code: AHU-2
  type: HVAC/AHU
  connections:
    4ha1: FEEDS
    m_ahu2: MEASURES
    bldg: CONTAINS

ahu3:
  code: AHU-3
  type: HVAC/AHU
  connections:
    4ha1: FEEDS
    m_ahu3: MEASURES
    bldg: CONTAINS

# Meters

m_main:
  code: M_MAIN
  type: METERS/EM
  connections:
    bldg: CONTAINS

m_tc1:
  code: M_TC1
  type: METERS/EM
  connections:
    m_main: FULLY_AGGREGATES
    bldg: CONTAINS

m_4ha1:
  code: M_4HA1
  type: METERS/EM
  connections:
    m_main: FULLY_AGGREGATES
    bldg: CONTAINS

m_ahu1:
  code: M_AHU-1
  type: METERS/EM
  connections:
    m_4ha1: PARTIALLY_AGGREGATES
    bldg: CONTAINS

m_ahu2:
  code: AHU-2
  type: METERS/EM
  connections:
    m_4ha1: PARTIALLY_AGGREGATES
    bldg: CONTAINS

m_ahu3:
  code: AHU-3
  type: METERS/EM
  connections:
    m_4ha1: PARTIALLY_AGGREGATES
    bldg: CONTAINS

# Loadtypes

hvac:
  code: HVAC
  type: METERS/LOADTYPE
  connections:
    m_ahu1: MEASURES_TYPE
    m_ahu2: MEASURES_TYPE
    m_ahu3: MEASURES_TYPE
    bldg: CONTAINS

main:
  code: MAIN
  type: METERS/LOADTYPE
  connections:
    m_main: MEASURES_TYPE
    bldg: CONTAINS

plug:
  code: PLUG
  type: METERS/LOADTYPE
  connections:
    m_tc1: MEASURES_TYPE
    bldg: CONTAINS

```
### Metering System Only (Electrical Infrastructure not Included)

Often, the explicit modeling of the electrical system is outside an MSI’s base scope, and so will not be modeled. Given an understanding of the metering infrastructure and the electrical system, a simplified version of the same model can be generated without any electrical system. This section describes how all involved entities should be created and connected within a building configuration file.

#### Create the Building Entity, Meter Device Entities, and Load Types

Use the syntax described in [building_config](building_config.md) to create a facility entity for the building and a reporting entity for the meter device. A `CONTAINS` connection should be used to indicate that the meter exists within the building. Create abstract entities to represent load types.

#### Connect the Loadtype Entities to the Meter Entities via `MEASURES_TYPE` Connections

Add a `MEASURES_TYPE` connection to each loadtype entity to indicate which meter(s) provides data for them.

#### Connect the Meter Entities to each other with either a `PARTIALLY_AGGREGATES` or a `FULLY_AGGREGATES` Connection

Please see the [connections documentation](connections.md) for a description of these connection types and when to use each.

#### Example Building Layout and Config

Example full building-loadtype-meter layout:

<img width="1955" height="1485" alt="image" src="https://github.com/user-attachments/assets/09d0f7c9-5a10-4e4a-982a-871a0f852937" />

Example building-loadtype-meter connection in building configuration file:

``` yaml
# Building
bldg:
  code: BLDG-123
  type: FACILITIES/BUILDING

# Meters

m_main:
  code: M_MAIN
  type: METERS/EM
  connections:
    bldg: CONTAINS

m_tc1:
  code: M_TC1
  type: METERS/EM
  connections:
    m_main: FULLY_AGGREGATES
    bldg: CONTAINS

m_4ha1:
  code: M_4HA1
  type: METERS/EM
  connections:
    m_main: FULLY_AGGREGATES
    bldg: CONTAINS

m_ahu1:
  code: M_AHU-1
  type: METERS/EM
  connections:
    m_4ha1: PARTIALLY_AGGREGATES
    bldg: CONTAINS

m_ahu2:
  code: AHU-2
  type: METERS/EM
  connections:
    m_4ha1: PARTIALLY_AGGREGATES
    bldg: CONTAINS

m_ahu3:
  code: AHU-3
  type: METERS/EM
  connections:
    m_4ha1: PARTIALLY_AGGREGATES
    bldg: CONTAINS

# Loadtypes

hvac:
  code: HVAC
  type: METERS/LOADTYPE
  connections:
    m_ahu1: MEASURES_TYPE
    m_ahu2: MEASURES_TYPE
    m_ahu3: MEASURES_TYPE
    bldg: CONTAINS

main:
  code: MAIN
  type: METERS/LOADTYPE
  connections:
    m_main: MEASURES_TYPE
    bldg: CONTAINS

plug:
  code: PLUG
  type: METERS/LOADTYPE
  connections:
    m_tc1: MEASURES_TYPE
    bldg: CONTAINS

```

---

# Digital Buildings Abstract Model

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/model.md

# Digital Buildings Abstract Model

In addition to providing a general syntax and primitives for building a
smart-building ontology, Digital Buildings provides an abstract model with the
types generated when modeling Google's own buildings. This document describes
the conventions used in the concrete model and provides additional explanations
of individual types.[^1]

*   For a conceptual explanation of the ontology see [ontology](ontology.md)
*   For an explanation of the model configuration files see
    [config](ontology_config.md)

- [Digital Buildings Abstract Model](#digital-buildings-abstract-model)
  * [Model Origins and Design Philosophy](#model-origins-and-design-philosophy)
  * [Naming and Inheritance Conventions](#naming-and-inheritance-conventions)
    + [General Types](#general-types)
    + [Abstract Functional Groups](#abstract-functional-groups)
    + [Use of optional fields](#use-of-optional-fields)
    + [Type Composition and Naming](#type-composition-and-naming)
  * [Specific Model Details](#specific-model-details)
  * [Notes](#notes)

## Model Origins and Design Philosophy

The DB model was created with the intent of providing a consistent API to
Google's building portfolio for high-level analysis and control. The model is
intentionally reductionist, covering only the points necessary for operations
like gross fault detection, setpoint control, environmental and energy
monitoring. Building a full-featured BMS in the cloud was an explicit non-goal.
Instead, the model focuses on defining minimal set of fields for atomic units of
functionality and composing them into equipment in consistent and easy-to-follow
ways (we hope we succeeded).

## Naming and Inheritance Conventions

The concrete model uses some conventions that are not \[yet\] encoded into the
ontology structure. Due to the utility of these conventions, they will likely be
added to the model in a future revision.

### General Types

The first of these is the concept of a **General Type**. A general type is
simply a broad category of types for which there may be many variations. An
example might be an air handling unit (AHU) or a heat exchanger (HX). Each of these general types
is instantiated as an entity type (sometimes with no fields) and inherited by
any type that represents a specific variation on the class.

General types are given 1-4 character abbreviations as names (e.g., `AHU`, `HX`, `VAV`, etc.),
and each child (entity) type begins its name with `<general type>_` (e.g., `VAV_SD_...`).

Almost all general types are tagged as `is_abstract: true` and inherit from
`EQUIPMENT` (with the exception of systems, which are themselves general
types).[^2] General types can also inherit individual fields.

General types, by convention, are kept in a file called `GENERALTYPES.yaml` that is scoped to a particular namespace (e.g., `HVAC`, `METERS`, etc.).

### Abstract Functional Groups

Abstract functional groups (aka abstract types) are sets of fields required for understanding a
particular discrete device function. For example, airflow control would have a
field for the flow setpoint, flow sensor, and damper command. These field
sets are given short names, like `SD` (short for "supply damper") and marked as `is_abstract: true` so
they cannot be assigned directly to entities.

Functional groups, by convention, are contained in a file called
`ABSTRACT.yaml` that is scoped to a particular namespace.

### Use of optional fields

Optional fields are used for fields that provide nice-to-have information in a
type. For instance, a device may have an additional sensor that is used for
monitoring only. Adding these fields as optional to the general type or functional
groups they're likely to be seen with decreases the diversity of types without
affecting analysis.

### Type Composition and Naming

For the most part, types have one level of inheritance hierarchy below abstract
types. A typical type will implement its general type and the functional group(s)
that represent its functionality. Ideally, the constructed type will have no
fields directly assigned to it.

Typically the type is named by the general type and its inherited functional
groups with `_`. Functional groups are roughly ordered by significance, which is
somewhat subjective; the order is not inherently meaningful, but for readability
some type of ordering should be used (an alternative might be alphabetically).

Specific types are, by convention, organized into files by general type, named
by that class (ex: `VAV.yaml`).

## Specific Model Details

For further detail on types in specific namespaces see the following:

*   [HVAC](model_hvac.md)

## Notes

[^1]: Explanations are primarily for HVAC at this time, as it is one of the most
    complex systems to model. \
[^2]: Sometimes devices are so bespoke as to not be worth defining as
    `canonical`; however, it should be be the goal of the modeler to reduce
    these devices to sufficiently meaningful `abstract` concepts and to build
    the appropriate `canonical` representation for such combinations.

---

# Digital Buildings HVAC Model

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/model_hvac.md

# Digital Buildings HVAC Model

This document intends to outline best practices for modeling things in the HVAC
namespace, based on implementations for Google's own corporate real estate. As
stated elsewhere, modeling is somewhat arbitrary, and different, equally valid
models could be created for the same physical thing. However, there are certain
preferences which manifest as one begins to model the systems and justification
for certain choices will be made here.

- [Digital Buildings HVAC Model](#digital-buildings-hvac-model)
  * [Guiding Principles](#guiding-principles)
  * [Fields](#fields)
  * [Types](#types)
    + [General Types](#general-types)
      - [General Equipment Types](#general-equipment-types)
      - [General System Types](#general-system-types)
        * [Notes on System Design](#notes-on-system-design)
      - [Abstract Types](#abstract-types)
        * [Specific Abstract Type Models](#specific-abstract-type-models)
          + [Air Flow Control](#air-flow-control)
          + [Air Temperature Control and Monitoring](#air-temperature-control-and-monitoring)
          + [Air Pressure Control](#air-pressure-control)
          + [Humidity Control](#humidity-control)
          + [Air Quality Control](#air-quality-control)
          + [Fan Control](#fan-control)
          + [Mechanical Heating and Cooling Controls](#mechanical-heating-and-cooling-controls)
          + [Economizer Control](#economizer-control)
          + [Water Temperature Control](#water-temperature-control)
          + [Water Differential Pressure Control](#water-differential-pressure-control)
          + [Flow Control](#flow-control)
          + [Isolation Damper and Valve Control](#isolation-damper-and-valve-control)
  * [Connections](#connections)

## Guiding Principles

Our philosophy follows a few basic principles (with certain exceptions that we
will call out as they occur):

*   **Model with an end use in mind.** Have justification as to **why** you are modeling a device
    before doing so. For this deployment, the purpose of modeling was to enable
    machine learning, engineering analytics, and intra-operative app development;
    therefore, the fields we mapped were those we anticipated most relevant to
    those uses. It's not necessary to integrate every available field (for
    instance, PID gains may be available but are rarely required for analysis);
    what is required varies by use case, so have those use cases in mind before
    setting out to model.
*   **Brevity is preferred.** Try to avoid extraneous subfields, fields, or
    relationships unless they are necessary within the context. For example,
    when modeling a fan, the field `run_command` is sufficient, whereas `fan_run_command`
    would be redundant. See the discussion on model flexibility and ambiguity
    [here](ontology.md#structural-flexibility-and-ambiguity) for more detail.
*   **Consistency is paramount.** Avoid adding new types, new fields, etc.,
    except where it is necessary to define novel concepts. If a novel concept
    does emerge, push that concept to its logical limits and apply it
    consistently.
*   **Rely on precedent.** The models that are currently defined encode large amounts of
    institutional knowledge, thought, and experience that may not be
    superficially obvious. Wherever possible, defer to precedent on how to model
    a particular device, field, or system.
*   **Do more with less.** Attempt to apply the fewest number of abstract concepts to match the modeling goal. For example, for an AHU with a chilled water coil that
    controls to supply air temperature, it would be valid to apply the abstract type `STC` (which
    contains supply temperature sensor and setpoint) and add an additional type for the
    chilled water valve control; it would also be valid to apply the `CHWSC`
    type (which contains all of those fields). In this instance, the **most**
    correct solution is to apply `CHWSC` and describe the device with fewer
    inherited abstract types.
*   **Avoid single-field type definitions.** To avoid needlessly expanding the ontology by
    defining a different abstract type for every field, avoid creating abstract types with a single field (the most elegant types contain at least a few sensors or setpoints). There are some notable
    exceptions to this, but only where ubiquity necessitates it.
*   **Deviate minimally from industry standard terminology.** The purpose of the
    standard field name is to provide concise and descriptive information about what
    the point is. The more that field names diverge from common industry terminology, the
    harder it is for industry professionals to navigate. For example, `supply`
    is much more common than `outlet`, even though semantically they would be
    identical on most assets.
*   **Use your best judgment.** These are merely guidelines, and it is up to the
    modeler to understand what ramifications their decisions will have on the
    end-use of the applied ontology.

## Fields

This section outlines some frequently asked questions on how to properly build
certain fields, specifically which subfields should be used in different
circumstances. (Note: for consistency, the decisions here apply across all
models, not just the particular model to which they are useful.)

*   **Prefer Return and Supply to Inlet and Outlet.** It would be
    straightforward to model all devices with the generic `inlet` and `outlet`
    subfields, but this breaks the rule of attempting to maintain consistency
    with industry practice. The use of `inlet` and `outlet` also breaks down
    when equipment with more complex process control (e.g., an AHU has `return`,
    `mixed`, `exhaust`, and `supply` sensors) is modeled because then it would
    require a mix of common and uncommon terminology. Therefore, `supply` and
    `return` are preferred to `inlet` and `outlet`.
*   **Differentiate Supply and Discharge.** It is not typical to distinguish
    `supply` and `discharge` within the industry, but there is solid justification to prefer some distinction, primarily with the case of VAV devices. Because VAVs commonly temper incoming air before it is output into the
    space, it is necessary to differentiate between `supply` air and `discharge`
    air. This does add some complexity to AHU modeling (where the application
    must be carried for logical consistency) because some units serve multiple
    zones through VAVs and others serve zone directly; in these cases the
    leaving air temperature would be `supply` and `discharge`, respectively.
*   **Qualify Isolation Dampers and Valves with Process Location.** It is not
    strictly required that isolating components be labeled with process location
    information (e.g., `supply_air_isolation_damper` where `supply` indicates
    process location), but is preferred. There will be examples that, based
    purely on entity context, do not require any location qualification (for
    example, a boiler with a single isolation valve). However, it is preferred
    to add these qualifiers regardless of whether it's needed based purely on
    entity context. (Note: this is an exception to the philosophy of brevity
    because it has the added benefit of simplifying queries to retrieve all
    permutations of isolation valves or dampers.)
*   **Understand the Difference Between Limit and Max.** Designate boundary conditions with `limit` instead of
    `max`, which is reserved for aggregation. For example, suppose a supply
    temperature setpoint resets between a high and low value; the fields should
    be `high_limit_supply_air_temperature_setpoint` and
    `low_limit_supply_air_temperature_setpoint`. If the fields were instead
    `max_supply_air_temperature_setpoint` and
    `min_supply_air_temperature_setpoint`, this would imply aggregations across several
    different instances of `supply_air_temperature_setpoint` (i.e., the maximum setpoint among multiple).
*   **Be Clear When Modeling Setpoint Directionality.** Sometimes directionality is ambiguous in
    control logic. Use additional descriptors to differentiate directionality
    where it is ambiguous. The quintessential example of this is zone
    temperature setpoint versus zone cooling and heating temperature setpoints;
    the former is non-directional (the zone attempts to maintain **to** the
    setpoint), while the latter defines boundary conditions which dictate the
    conditioning mode the unit will engage in upon breach and it would be ambiguous
    without the `cooling` and `heating` descriptors. For fields like
    `zone_air_co2_concentration_setpoint`, where it is very clearly an upper
    boundary condition, it is unnecessary to add additional descriptors.

## Types

As stated previously, types define the properties and behavior of entities in
the real world. In a basic sense, they are the set of all standard fields of a
device; in a deeper sense, they also represent what the set of fields mean about
the device’s behavior (that it controls to a setpoint, that it performs mechanical heating and/or cooling,
etc.). The functional types (which do not themselves get applied directly to
real-world devices) are **abstract** (i.e.,
[functional groups](model.md#functional-groups)). Types that are applied
directly are made up from combinations of those functional types; these should
try to be **canonical** ([canonical types](ontology.md#canonical-types)) where
possible, but this is not a strict requirement.

The syntax for defining these types is discussed in
[entity types](ontology_config.md#entitytypes); this section discusses actual
application and provides basic guidelines for constructing new types.

### General Types

The concept of a **general type** (see
[general types](model.md#general-types) for model details) is used to broadly
classify equipment based on its holistic function. Because types with very
similar function (such as fans or AHUs) can be extremely varied, it is important
to have a general concept that allows **similar enough** devices to be
considered together, even when their specific type definitions otherwise
wouldn’t strongly group them.

Below is the list of general types, and the "smell test" that would make
entities viable candidates for each. Note that any of the defining
characteristics for each class may or may not be present in the actual fieldset for that
unit (e.g., a unit with outside air dampers is considered an AHU, even if the
actual device doesn't report the damper commands or positions). The modeler should
apply the general type that properly describes the physical device, not simply
the telemetry representation of the device.

#### General Equipment Types

This section outlines **general types** for specific equipment.

*   **Air Handling Unit (`AHU`):** an air-side device that provides air to a
    zone directly or indirectly via terminal units, providing recirculated and
    fresh air. It must have both outside air and return air capabilities to be
    considered part of this class.
*   **Boiler (`BLR`):** a water-side device that heats domestic or heating
    water. Must produce hot water.
*   **Chiller(`CH`):** a water-side device that chills (cools) water utilizing
    the refrigeration cycle and compressors. Can be either air-condensing or
    water-condensing. Must produced cool water.
*   **Compartment Unit (`CU`):** an airside device that delivers both outside
    and return air but which does not source the outside air itself (i.e., the CU
    is located downstream from some other device, like a DOAS, which pre-conditions
    the outside air for the CU). This is typical in colder climates, or where
    ventilation heat recovery is routinely practiced.
*   **Cooling Tower (`CT`):** a water-side device that cools water through the
    direct or indirect evaporation of water. Typically (but not always)
    associated with a chiller or water-source fan coil units. Must produce
    condensing water.
*   **Dry Cooler (`DC`):** a water-side device that cools water sensibly through
    air flow over its coil.
*   **Dedicated Outside Air System Unit (`DOAS`):** an air-side device that
    typically provides conditioned air to other downstream distribution
    equipment. They typically have heat recover between the supply and exhaust
    air streams. They must have both supply and exhaust sides, and must provide
    single pass air flow (i.e., they do not allow recirculation of air). TODO:
    Define these in the ontology.
*   **Duct Furnace (`DFR`):** an air-side device that provides heat to the hot
    deck of a dual-duct system. Must provide hot air to a hot deck.
*   **Duct Heater (`DH`):** an air-side device that provides heat to an
    airstream in a duct. It does not move the air itself; it is simply an
    independent heating mechanism located in-stream with another air-side device that does move air.
*   **Fan (`FAN`):** a stand-alone, air-side device that moves air from one
    location to another. Fans **must** be stand-alone (i.e., not a subcomponent of
    another device, such as an AHU) in order to qualify for this category. (As
    stated elsewhere, it was chosen to model the total physical device as a
    whole, as opposed to nesting subcomponents and this is a logical outflow of
    that choice.)
*   **Fan Coil Unit (`FCU`):** an air-side device which provides conditioning to
    a space. It must be recirculation only (i.e., no integral fresh air
    capabilities) in order to be considered part of this class.
*   **Heat Exchanger (`HX`):** a device which provides heat exchange interface
    between two fluid streams (without intermixing the two streams). Heat exchangers are not responsible for fluid flow (i.e., they do not pump fluid themselves).
*   **Humidifier (`HUM`):** an air-side device which is responsible for
    providing humidification to a space. This general type represents stand-alone humidifiers;
    an AHU can have humidification, but would be classified as an `AHU` and not a
    `HUM`.
*   **Make-Up Air Unit (`MAU`):** an air-side device which provides outside air
    to a space (directly or indirectly). It must have only fresh air, and must
    have no integral exhaust capabilities to be considered part of this class.
*   **Pump (PMP):** a stand-alone, water-side device that moves liquid (e.g., water,
    glycol, liquid CO2, etc.) from one location to another. As with the FAN type, it must not
    be a subcomponent of any other device (e.g., not onboard a boiler) in order
    to qualify for this class.
*   **Terminal Unit (`VAV`):** an air-side device that serves as the end-point
    to a ducted air distribution system. May be attached to multiple duct
    systems (e.g., a dual-duct VAV) and may have pressure-independent or
    pressure-dependent control; it can be overhead or underfloor; it can also
    be constant volume. The only requirement is that it terminates the air
    distribution system. TODO: update VAV to TU for improved generality (?).
*   **Unit Heater (`UH`):** a stand-alone, air-side device that heats air. It
    must not be part of any larger air-side distribution system (or else it would be classified as a `DH`).
*   **Weather Station (WEATHER):** a group of sensors used to measure ambient
    weather conditions (e.g., dry bulb temperature, relative humidity, enthalpy,
    carbon dioxide levels, etc.).
*   **Zone (`ZONE`):** a group of sensors associated with an individual zone,
    rather than to an HVAC asset.

#### General System Types

This section defines **general types** for systems (which are, by definition, interconnected groups of
equipment, but not the equipment itself):

*   **CONDENSING WATER SYSTEM (`CDWS`):** a system that produces sensibly- or
    evaporatively-cooled water by means of cooling towers or dry coolers. Must
    serve as condensing source for heat pumps or chillers.
*   **CHILLED WATER SYSTEM (`CHWS`):** a system that produces (or can produce)
    mechanically cooled water and distributes it to end-use devices. Can be
    composed of pumps, chillers, heat exchangers, etc.
*   **HEATING WATER SYSTEM (`HWS`):** a system that produces heated water for the
    purpose of conditioning air.

##### Notes on System Design

All equipment is interconnected in some way to other equipment via systems; this
can be indirect (such as FCUs serving adjacent zones) or direct (a pump that serves a
chiller). A typical approach to modeling is generally to draw the boundary
around individual equipment, and create relationships between those equipment,
but a few problems arise from this:

*   Equipment may serve multiple other devices, or be served by multiple devices
    and in some complex way (e.g., primary and secondary pump headers).
*   Certain sensors and setpoints do not rightfully apply to any one piece of
    equipment (such as header temperature sensors).

In these cases, model the system as an independent entity and map the system
fields directly to it, and connect the relevant equipment to the system entity.
For more complex systems (imagine a chilled water system with multiple secondary
risers and a production loop) it is valid to break the system down into multiple
individual systems (e.g., `PRODUCTION`, `SECONDARY_UPPER_FLOORS`,
`SECONDARY_LOWER_FLOORS`) and then link them to a common system.

#### Abstract Types

Modeling types begins with defining functional groups based on what particular
pieces of equipment (or systems) typically possess. For HVAC, these can be
divided into a few basic categories:

*   **MONITORING:** The subtype has fields that monitor the current state of the
    entity, such as run command, temp sensors, pressure sensors, valve
    positions, etc.
*   **OPERATIONAL:** The subtype holds the operating condition of the entity, and
    always includes a sensor and setpoint pair (e.g. supply air temp sensor and
    supply air temp setpoint).
*   **CONTROLS:** The subtype holds the fields necessary to analyse the performance
    of the entity’s control system. For example, supply air temp sensor, supply
    air temp setpoint, and chilled water valve command.

Because a major goal of modeling is to provide structure for analysis, the above
categories are defined as **analysis types**, which can be found in the HVAC
namespace under `analysis.yaml`.

In general, attempt to follow a few rules when creating new abstract types:

1.  Abstract types should be based on the function of the data points in the set
    as a whole.
    1.  They should roughly map to control strategy.
    2.  When not specifically used for control, they should encompass a logical
        grouping of points (e.g., a stand-alone VFD should have start/stop and
        speed commands/feedbacks in the same abstract type, since they function
        together).
2.  An abstract type should not be created or applied solely to handle omitted
    fields (incomplete translations should be utilized for this). Sometimes it
    does make sense to have more atomic abstract types (e.g., ZHM is common where
    a zone humidity sensor is nice to have for a device but isn't used for any
    control) but this is not because the control sensor is missing; it is simply
    an extra field.
3.  Sometimes (particularly in legacy systems with incomplete integrations) the
    fields available for the device are not the complete set (e.g., a setpoint is
    not BACnet-available but the sensor is). In such a case the following
    applies:
    1.  It is highly advisable to apply the correct type and leave the
        unavailable fields unmapped in the translation (i.e., model them as MISSING); do not create new,
        incomplete abstract types simply to support a bespoke 1:1 field mapping
        for a device.

##### Specific Abstract Type Models

The following sections will outline some of (but expressly not all) defined
**abstract types** found most commonly within this deployment. This forms the
body of precedent which will be extended to model different, novel scenarios.

(Note the small variations in acronyms among the defined abstract types; it is
acknowledged that some variations will exist, but consistency should be
attempted when adding new types here.)

###### Air Flow Control

This section outlines typical air-side control. Some were intended to apply to
specific mechanical devices (e.g., VAVs) and others were intended to be more
portable; note that just because an abstract type was designed for a particular
device does not mean it can't be extended to some other device.

**Single Damper Flow Control (`SD`, `ED`, `RD`, etc.):** The most important
feature of a terminal unit is its damper, and the controls associated with it.
These have impacts on upstream distribution equipment (the air-handler will
increase airflow if the number of fully open dampers exceeds a threshold) and
failure in these components can lead to system inefficiency or space discomfort.
Almost all VAVs measure airflow and control their damper to a flow setpoint.
This forms the basic nucleus of a VAV type. Other such flow control types (`ED`
and `RD`) where, instead of supplying air, they facilitate the movement of
exhaust or return air, respectively. These subtypes are much less common, but do
occur in more sophisticated systems.

**Dual Duct Terminals (`DD`):** In older systems, it is possible for there to be
two separate ducts for heating and cooling air. If the space requires cooling,
the cooling damper opens to maintain flow setpoint (vice versa in heating mode).
Therefore, in order to be fully developed, it requires that both sets of damper
control points and measurements be available.

**Outside Air Damper (`OADM`, `VOADM`, `MOADM`):** Outside air damper position is
monitored, either as a binary open/closed command (`OADM`) or a percentage command
(`VOADM`). Some dampers also have a minimum percentage command (`MOADM`). Outside
air dampers modulate to provide fresh outside air to the building for
ventilation and to provide cooling air for economization. Note that if the unit
does utilize economizer control, there are other more comprehensive types
specifically for that. See below.

**Outside Air Flow (`OAFC`, `OAFMC`, `MOAFC`):** A flow sensor is mounted in the
outside air duct, and the outside air damper modulates to control flow to a
setpoint (`OAFC`). Sometimes the damper will control to a minimum flow setpoint
(`OAFMC`). Some entities will control to a lower limit flow and lower limit flow
setpoint with a lower limit damper position (`MOAFC`).

**Bypass Air Damper (`BYPDM`):** The air damper position is monitored as a
percentage command. Bypass dampers are typically located in the supply duct
after the supply fan and temperature control, and bypass the air from the supply
duct into the return/exhaust duct. Bypass dampers are used in older units to
control supply duct pressure when the supply fan does not have a VFD (and cannot
modulate its speed).

**Supply and Return Air Flow (`SFM`, `SFC`, `RFC`):** The supply or return air
flow is either monitored by a flow sensor in the duct (`SFM`) or controlled by
the flow sensor and flow setpoint (`SFC`, `RFC`). Most entities control to duct
static pressure rather than air flow.

###### Air Temperature Control and Monitoring

This section outlines different types of temperature control for air-side
processes. Most types have heating and cooling components (like chilled water
valves) that control to a temperature setpoint. Single setpoint subtypes are represented with
the suffix `ZTC` (e.g., `CHWZTC`) while dual setpoint controlled subtypes are suffixed with `ZC` (e.g., `CHWZC`).

**Zone Temp Control (`ZTC`):** Zone is maintained to a singular fixed setpoint, and will
call for cooling if the zone temp drifts above setpoint or heating if it falls below the setpoint.
There is often a deadband used to prevent erratic and reactive fluctuation between heating
and cooling; this is often hard-coded into the programming, and unavailable;
therefore it is normally listed as optional to reduce the number of incomplete
translations.

**Zone Temp Monitoring (`ZTM`):** There is only a zone temperature sensor, and
not tied to a particular control strategy. This is a notable exception to the
rule about avoiding overly simplistic type definitions, and this is due to it
being a common occurrence in certain systems.

**Cooling Setpoint Control (`CSP`):** The zone is cooled only by the VAV (typical
of IDF, cable, or electrical rooms) and so no consideration needs to be made for
heating mode (the space never gets cold and has no heating capability). A single
lower-bound cooling setpoint is used.

**Dual Setpoint Control (`DSP`):** The zone maintains between upper- and
lower-bounds (the cooling and heating setpoint, respectively). The deadband (i.e.,
distance between the boundaries) is implied and not explicitly required as a separate field.

**Discharge Air Temp (`DTM`, `DTC`):** Discharge air temp is either monitored by
a temp sensor (`DTM`) or controlled by a sensor and setpoint (`DTC`).

**Supply Air Temp (`STM`, `STC`, `STDSPC`):** Supply air temp is either monitored
by a temp sensor (`STM`) or controlled by a sensor and setpoint (`STC`). Some
supply air temps have dual-setpoint control, where the supply air temp is kept
between a heating setpoint and cooling setpoint (`STDSPC`).

**Return Air Temp (`RTM`, `RTC`, `DSPRTC`):** Return air temp is either monitored by a temp
sensor (`RTM`) or controlled by a sensor and setpoint (`RTC`). Some
return air temps have dual-setpoint control, where the return air temp is kept
between a heating setpoint and cooling setpoint (`STDSPC`). Entities of
certain general types typically do not control return air temp, such as AHUs.

**Mixed Air Temp (`MTM`, `MTC`):** Mixed air temp is either monitored by a temp
sensor (`MTM`) or controlled by a sensor and setpoint (`MTC`). Mixed air
temperature sensors are typically located in the duct where the outside air and
return air have combined (mixed) before the supply fan and mechanical heating/cooling
components. Entities typically do not control mixed air temp. Again, `MTM` is
not preferred since other types contain mixed air temp as parts of larger
analysis groups (e.g., `ECON`), but can be used where necessary.

**Exhaust Air Temp (`ETM`):** Exhaust air temp can be standalone in certain
instances, but should normally be considered as part of a larger component (such
as a heat recovery section).

**Outside Air Temp, Humidity, and Enthalpy (`OA`):** Outside air (dry bulb) temperature, (relative) humidity, and enthalpy are
monitored by sensors. Weather stations monitor outside air characteristics, along with some
boilers, chillers, and air handler units. Some weather stations also measure
outside air dewpoint and wetbulb temps, which are included as optional fields.

###### Air Pressure Control

**Supply Air Static Pressure Control (`SSPC`,`SSPM`):** Supply air static
pressure (in the duct) is either monitored by a pressure sensor (`SSPM`) or
controlled by a sensor and setpoint (`SSPC`). Entities control their supply air
static pressure through the modulation of their supply fan speed or through the
modulation of bypass dampers.

**Building Static Pressure (`BSPM`, `BSPC`):** Building air static pressure (in
the duct) is either monitored by a pressure sensor (`BSPM`) or controlled by a
sensor and setpoint (`BSPC`). Entities control building static pressure through
the modulation of exhaust fan, exhaust dampers, and in certain instances,
outside air dampers.

**Zone Static Pressure (`ZSPM`, `ZSPC`):** Zone static pressure is either
monitored by a pressure sensor (`ZSPM`) or controlled by a sensor and setpoint
(`ZSPC`). Note that zone and building static are not the same thing, see
subfield definitions for more clarification.

**Exhaust or Return Air Static Pressure (`ESPC`, `RSPC`):** Exhaust air or return
air static pressure (in the duct) is controlled by a sensor and setpoint.
Entities do not typically control exhaust or return air static pressure.

**Filter Differential Pressure (`FDPM`):** Filter differential pressure sensors
monitor the pressure across in-duct air filters. As filters collect dust,
debris, and other particulates, their differential pressure increases. Pressure
sensors indicate when the filter requires cleaning or replacement. This is an
example of a stand-alone sensor that warrants its own type.

###### Humidity Control

**Zone Humidity (`ZHM`, `ZHC`):** Zone humidity is monitored by a sensor, or
controls to a humidification or dehumidification setpoint. Most units with `ZHC`
serve labs or cafeteria spaces for the buildings currently modeled.

**Return Air Humidity (`RHM`, `RHC`):** Return air humidity is monitored by a
sensor, or controls to a humidification or dehumidification setpoint. Most
units with `RHC` serve labs or cafeteria spaces.

**Supply Air Humidity (`SHC`):** Supply air humidity is monitored by a sensor, or
controls to a humidification or dehumidification setpoint. Most units with `SHC`
serve labs or cafeteria spaces.

###### Air Quality Control

**Carbon Dioxide Control (`CO2M`, `CO2C`, `CO2C2X`):** The concentration of
carbon dioxide in the zone air is monitored by sensors. For units that control
CO2, CO2 levels are used to determine when additional ventilation is required
(when levels exceed the setpoint). Some zones have
multiple CO2 sensors (`CO2C2X`). TODO: explain how virtual fields to reduce the
number of redundant sensors in the types.

**Carbon Monoxide Control (`COC`):** Carbon monoxide sensors are used to
determine when additional ventilation is required (when levels exceed the
setpoint). Typical of parking garages with variable
ventilation.

**Volatile Organic Compound Control (`VOCM`, `VOCC`):** Similar to CO2C, but the unit
monitors or controls volatile organic compound levels in the zone.

###### Fan Control

**Fan Types (`SS`, `SFSS`, `DFSS`, `EFSS`, `RFSS`):** There are four basic fan
types. Supply fans (`SF`) deliver air from the unit to downstream units (such as
an AHU providing supply air to VAVs). Discharge fans (`DF`) deliver air from the
unit **directly** into the zone (without downstream units). Exhaust fans (`EF`) pull
air out of the zone and exhaust it out of the building. Return fans (`RF`) draw
the air back to the return box of AHUs, predominantly. The SS type is the basic
command (start-stop) and status (feedback) for equipment (and is modified by the
appropriate additional descriptors, such as `SF` or `EF`). Current and power
sensors are also included as optional fields. Some fans have multiple supply or
exhaust fans (e.g. `SFSS2X`).

**Variable Speed Control (`VSC`):** Some fans and entities have variable speed
control (typically measured by percentage) through a variable frequency drive
(VFD). VFDs will usually also have run command and run status fields. Some fans
have multiple supply or exhaust fans (e.g `SFVSC2X`).

**Mode Speed Control (`DFHMC`,`DFHLC`,`DFHML`):** Some fans control their speed
to a discrete set of fixed speed positions (`MC`), rather than a percentage.
Some also operate with high and low speed commands (`HLC`), or high, medium, and
low speed commands (`HMLC`). These subtypes also optionally used run command and
run status fields.

###### Mechanical Heating and Cooling Controls

**Chilled Water Valve Control (`CHWSC`, `CHWDC`, etc.):** Chilled water valve
control based on a specific temperature sensor. All iterations of this abstract
type include the chilled water valve command, and its associate control temp
sensor and setpoint pair (`SC`, `DC`, `ZC`, `ZTC`, `RC`).

**Direct Expansion Control (`DXSC`, `DXDC`, etc.):** Direct expansion cooling
(basic self-contained refrigeration cycle) where the
compressor(s) control to temp sensor and setpoint pairs. A type can have multiple
compressors, but typically does not have both a compressor and chilled water
coil.

**Heat Pumps (`HPDC`, `HPRC`, etc.):** Direct expansion units with reversing
valves. The reversing valve allows the refrigeration cycle to run in either
direction, so the heat pump can provide either heating or cooling. Heat pump
types consist of the reversing valve command, compressor run command, and temp
sensor and setpoint pair.

**Heating Water Valve Control (`HWZC`, `HWSC`, `HWDC`, etc):** Contains the
heating water valve, temp sensor and setpoint pair.

**Gas and Electric Heater Control (`HTSC`, `HTVSC`, etc):** Gas and electric
heaters integral to the unit. Electric heaters have an electric coil in the duct
that transfers heat to the air. Gas heaters use natural gas to serve a heat
exchanger in the duct. From an operational standpoint, gas and electric are
identical. Heaters control to temp sensor and setpoint pairs. Heaters are either
on/off command (`HT`) or have variable control (`HTV`). Some entities have
multiple heaters (`HT2X`), but will not typically have a heater and heating
water coil. Note that the fields don't include the keywords `gas` or `electric`
because there isn't often a reason to differentiate between them on the same
unit.

###### Economizer Control

**Economizer Control (`ECON`, `ECOND`, `ECONM`):** Economizer is an energy saving
control strategy where the AHU brings in more outside air than is necessary for
ventilation purposes in order to provide supplemental free cooling. The entities
economization performance is assessed by looking at the outside air damper,
outside air temp, return air temp, mixed air temp, and supply air temp setpoint.
The type variants indicate which sensor and setpoint pair are used for outside
air damper control (D = discharge, etc.).

###### Water Temperature Control

**Supply Water Temp (`SWTM`, `SWTC`, `CHWSTM`, `CHWSTC`):** Supply water temp is
either monitored by a temp sensor (`SWTM`) or controlled by a sensor and
setpoint (`SWTC`). Depending on the entity, supply water can refer to heating or
chilled water (context dictates which).

**Return Water Temp (`RWTM`, `CHWRTM`):** Return water temp is monitored by a
temp sensor. Depending on the entity, return water can refer to heating or
chilled water.

**Process Water Supply and Return Temp (`PWSTC`):** Process water is just water
used for process cooling (i.e., sensible). This is sometimes needed for process
side modeling on heat exchangers.

###### Water Differential Pressure Control

**Differential Pressure Control (`WDPC`):** Differential pressure sensors are
mounted on water pipes and measure the pressure drop between two points along
the pipe. Most commonly, this DP measures pressure drop between supply and
return water lines. Differential pressure is controlled to a setpoint through
the modulation of pump speed and bypass valve position.

###### Flow Control

**Water Flow Rate (`WFRM`, `WFRC`, `CHWFRM`):** A water flow sensor is mounted on
or in the pipe and monitors water flow rate (`WFRM`). Some entities and systems
control to a flow sensor and setpoint through pump speed modulation (`WFRC`).
The flow sensor may also be labeled chilled water flowrate sensor (`CHWFRM`).

**Minimum Water Flow Rate (`MWFRC`):** Chillers have a minimum required (i.e.,
lower limit) flowrate when they are in operation. Some systems guarantee this
through a minimum flow setpoint and modulating bypass valve. This type has flow
sensor, min flowrate setpoint, and bypass valve command as required fields.

###### Isolation Damper and Valve Control

**Isolation Valves (`ISOVM`, `ISOVPM`):** Isolation dampers and valves allow
components of an HVAC system to be isolated during certain parts of the
sequence. Many chillers, boilers and cooling towers have isolation valves so
that they will not receive water flow when they are not in operation. Isolating
boilers, chillers, and cooling towers during inoperation saves pump energy. Heat
exchangers and other components of HVAC water systems may also have isolation
valves. Isolation valves control to a start/stop command (`ISOVM`) or a
percentage command (`ISOVPM`). They may also be labeled `SWISOVM` (supply water
isolation valve), `CHWSWISOVM` (chilled water supply isolation valve),
`CDWSWISOVM` (condensing water supply isolation valve), `HXSWISOVM` (heat
exchanger isolation valve) or `RWISOVM` (return water isolation valve). Note: it
is **strongly** recommended to associate the isolation valve with the process side
it serves (return or supply), see [above](#fields-faqs) for justification.

**Bypass Valves (`BYPVPM`):** Bypass valves allow supply water to bypass the
distribution side and flow directly back into the return water line. Bypass
valves allow the system to maintain minimum flow (for the boilers or chillers)
even during times of low heating or cooling demand from downstream units. Bypass
valves may also be labeled `CHWBYPVPM` (chilled water bypass valve).

**Makeup Water Valves (`MWVPM`):** Some cooling towers are equipped with makeup
water valves that supply additional water to the system to make for water losses
from evaporation.

## Connections

This section discusses (what will be) required connections for particular types
of entities. More details to be added when this feature is implemented.

*   `VAV` entities will require connections to the equipment which serve them
    (`AHU`, `CU`, `DOAS`, etc.)
*   All equipment served by a hydronic source (e.g. a chilled water `FCU`)
    requires a connection to that system.
*   `CHL`, `BLR`, `CT`, and `HX` entities must be connected to a hydronic
    system.
*   `PMP` entities must be connected either to their associated hydronic system
    (in the event of headered pumps) or to the specific entity which they serve
    (such as a production pump which serves a single chiller).

---

# Digital Buildings Ontology

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology.md

# Digital Buildings Ontology

The Digital Buildings Ontology defines both
[semantic data](https://en.wikipedia.org/wiki/Semantic_data_model) primitives
and concrete constructions of these primitives to model physical spaces and
equipment. The sections below outline the conceptual model of the ontology.

*   For an explanation of the existing abstract model see [model](model.md).
*   For an explanation of the model configuration files see
    [config](ontology_config.md).

- [Digital Buildings Ontology](#digital-buildings-ontology)
  * [Overview](#overview)
  * [Namespaces](#namespaces)
  * [Components](#components)
    + [Subfields](#subfields)
    + [Fields](#fields)
      - [Equivalence](#equivalence)
      - [Namespace Elevation](#namespace-elevation)
      - [Enumeration](#enumeration)
      - [Structural Flexibility and Ambiguity](#structural-flexibility-and-ambiguity)
      - [Implicit Inheritance](#implicit-inheritance)
      - [Alternate Approaches and Future Extensions](#alternate-approaches-and-future-extensions)
        * [Equipment Composition](#equipment-composition)
        * [Display Name](#display-name)
    + [Dimensional Units](#dimensional-units)
    + [Multi-State Values](#multi-state-values)
      - [Individual States](#individual-states)
      - [Multi-State groups](#multi-state-groups)
      - [Effect on Namespace Elevation](#effect-on-namespace-elevation)
    + [Entity types](#entity-types)
      - [GUIDs](#guids)
      - [Type names](#type-names)
      - [Field Definitions](#field-definitions)
      - [Inheritance](#inheritance)
      - [Abstract Types](#abstract-types)
      - [Canonical Types](#canonical-types)
      - [Relationship Constraints](#relationship-constraints)
    + [Relationships](#relationships)
    + [Change Management](#change-management)
    + [Notes](#notes)


## Overview

The Digital Buildings project is concerned with modeling the characteristics and
telemetry of **entities**, and their relationships with each other. An entity is
any instance of a "thing" in the model; for example a building, a floor, or a piece of equipment (like an energy meter). The ontology is concerned with
"describing the thing."

The ontology describes entities using **entity types**. An entity type indicates
both a place within the ontology's composable taxonomy and a set of semantically
defined data **fields** that are expected for that entity. Fields are composed
of structured groupings of **subfields** that provide them with specific
meaning.

Relationships between entities are defined by directed, named **connections**.

Other components of the model stack, such as translations and links, are
discussed in [onboarding](building_config.md).

## Namespaces

All elements of the ontology are organized into namespaces, with some
constraints. There is a global namespace that all other namespaces can reference
directly. Below the global namespace, the ontology allows exactly one level of
additional namespaces. Hierarchical namespacing is explicitly disallowed. In
the interest of cross-compatibility, certain components are elevated to the
global namespace when possible (more details on this in individual component
sections).

## Components

### Subfields

The subfield is the basic unit of meaning in the ontology. Each subfield
consists of a single or compounded word[^5] with a very specific human-readable
definition. Subfields are largely analogous to the concept of a "tag" in Brick
or Haystack, but with a few more constraints.

Subfields have the following attributes:

*   Subfields are typically globally defined (i.e., defined in the global namespace).
*   Subfields must be unique within their namespace (typically the global namespace).
*   Each subfield have a unique and specific meaning.
*   Subfield names may be camelCased for readability, but are not case sensitive.
*   Subfields should be used nearly universally across different namespaces and
    applications.
*   Subfields cannot be referred to with a namespace identifier (e.g., HVAC/subfield is not a valid reference).
*   Subfields are grouped into categories that dictate their grouping with each other when they are combined into sets to form fields.

There is no explicit namespacing for subfields, so an individual field's
namespace can only use one definition of a subfield.[^6] It is expected that the
vast majority of subfields will be defined in the global namespace. Defining a
subfield locally prevents any field using it from being elevated to the global
namespace.[^7]

Subfields are grouped into categories that add structure to field composition (note that the ordering of this table reflects the expected ordering of subfields in field construction).

<table>
  <tr>
   <td><strong>Category</strong></td>
   <td><strong>Description</strong></td>
   <td><strong>Examples</strong></td>
   <td><strong>Allowed Per Field</strong></td>
   <td><strong>Required</strong></td>
  </tr>
  <tr>
   <td><p style="text-align: right">Aggregation Descriptor</p></td>
   <td>
     A subfield that modifies aggregations to explicitly differentiate temporal aggregation (e.g., daily max) from spatial aggregation (e.g., the max of 3 zone temperature sensors in a space). Note that windowing specifics are added into this subfield, and omitting them implies a fixed window (e.g., the max over the day boundary if `daily` is used). (Note: the window time is always spelled out to avoid subfield validation errors.) This subfield can only used when accompanied by an aggregation subfield.
   </td>
   <td>daily, fivesecond, fivesecondrolling</td>
   <td>1</td>
   <td>Optional (Required if Aggregation is used)</td>
  </tr>
  <tr>
   <td><p style="text-align: right">Aggregation</p></td>
   <td>
     An aggregation such as minimum, maximum, rootmeansquare, etc. It is implied that aggregations are spatial (e.g., the max of 3 zone temperature sensors in a space) except when accompanied by a defined aggregation descriptor. In any case, this is not the same as an operating limit (e.g., the max flowrate for a valve); these are treated separately (see note below).
   </td>
   <td>Average, Max, Min</td>
   <td>1</td>
   <td>Optional</td>
  </tr>
  <tr>
   <td><p style="text-align: right">Descriptor</p></td>
   <td>General purpose modifier that specifies the exact function of the field within the context of the entity. The number of descriptors used should be limited by the context (i.e., if a descriptor is extraneous it should be omitted).
   </td>
   <td>Discharge, Return, Zone, Primary, Chilled etc...</td>
   <td>10</td>
   <td>Optional</td>
  </tr>
  <tr>
   <td><p style="text-align: right">Component</p></td>
   <td>Specifies the specific subcomponent of the entity being represented (e.g., the fan of a fan-coil unit). As with descriptors, context drives necessity; supply_fan_run_command is necessary for an AHU because there will routinely be an exhaust_fan_run_command that it needs to be distinguished from, but it is clear from the context of a FAN (that’s all it is) that run_command applies to the fan, and therefore no component subfield is necessary to describe it.
</td>
   <td>Valve, fan, damper...</td>
   <td>10</td>
   <td>Optional</td>
  </tr>
  <tr>
   <td><p style="text-align: right">Measurement Descriptor</p></td>
   <td>
     A modifier of the measurement which adds necessary context. The classic example of this is pressure, which must be distinguished between differential and absolute.
   </td>
   <td>Differential, relative, static</td>
   <td>1</td>
   <td>Optional</td>
  </tr>
  <tr>
   <td><p style="text-align: right">Measurement</p></td>
   <td>A field that implies the type of measurement being performed. Each measurement is exclusive to a particular physical quantity (e.g., temperature), but which may have multiple valid units of measurement (*F, R, *C, K). This subfield is required for any numeric field with a point type other than `count`.
   </td>
   <td>Temperature, flowrate, flowvolume</td>
   <td>1</td>
   <td>Optional</td>
  </tr>
  <tr>
   <td><p style="text-align: right">Point Type</p></td>
   <td>Defines the function of the point across several layers of context: directionality (input/output), reading type (analog, input, multistate), telemetric versus static data (label and capacity being static; sensor and setpoint being active), etc. This is the one component that is required for every field.
   </td>
   <td>Sensor, Setpoint, Status, Command, Count, Accumulator</td>
   <td>1</td>
   <td>Required</td>
  </tr>
</table>

**Note:** See [HVAC model](model_hvac.md) for details on operating limits.

### Fields

Fields are constructed by combining subfields in a structured way to define very
specific semantic concepts. Field names are intended to read naturally and be
self-describing based on the composition of subfield definitions.

A field adheres to the following rules:

*   The field must be unique within its namespace.
*   The field's subfields must used in their correct locations based on their categories (i.e., the complete field name must follow the construction format).
*   Each subfield can be used no more than once in the field name.
*   The field cannot have the same set of subfields as another field with different
    ordering.
*   The field must specify a measurement subfield for any numeric point (unless the point type is
    `count`).

The format of a field is as follows:

`(<agg_desc>_)?(<agg>_)?(<descr>_)*(<component>_)?(<meas.
descr>_)?(<meas>_)?<pointtype>(_<num> )*`[^13]

Example: `max_discharge_air_temperature_setpoint`

#### Equivalence

While the ordering of subfields within a field has value in communicating the
field's semantic meaning to a human reader, we enforce that it is only the set
of contained subfields that is necessary for equivalence testing.[^14]
Applications should depend on the field set, not the string value.

#### Namespace Elevation

The ontology prefers elevating fields to the global namespace whenever possible.
This means that any field using only globally defined subfields and multistate
values can be referenced by any namespace as if it is global, even if it is
defined in a child namespace. Identically defined fields in different child
namespaces are therefore equivalent[^23] (equivalence is defined by the subfield
set).

#### Enumeration

In some cases a device may have two points with semantically identical meaning
(i.e., if a device has two identical zone temperature sensors). In this case, the
two sensors must use the same field name. To differentiate them we allow a
numeric increment to be added to the name, i.e., `<field>_1`. Multiple increments
are allowed to indicate subgrouping as well, i.e., `<field>_2_1`.

NB: Modelers should be careful with applying enumerations, as the analysis
applied will be unable to apply meaningful distinctions to such fields. This
shouldn't be a problem normally since, if two points are functionally different,
they shouldn't have the same name. For example, if supply_air_temperature_sensor_1 is
the real control sensor while supply_air_temperature_sensor_2 is redundant for
monitoring, they should have separate names. For ease of integration, omission
of the redundant point is acceptable, but if that is not desired an additional
descriptor should be added.

#### Structural Flexibility and Ambiguity

A very strict naming convention can have the unintended consequence of creating
redundant or unnecessarily long names. For instance, a
`discharge_air_fan_power_sensor`is redundant because fans deal only with Air. It
could be easily shortened to `discharge_fan_power_sensor` without losing
clarity.

When constructing field names, the user should choose the smallest set of
subfields that uniquely defines the concept within the scope. Because device
scope is defined arbitrarily, there is not necessarily one correct way to
construct a point. Each individual implementation will have to adopt its own
conventions for how to break up equipment and name points. See
[Alternate Approaches and Future Extensions](#alternate-approaches-and-future-extensions)
for further discussion.

#### Implicit Inheritance

Any set of adjacent subfields can be considered a root concept from which fields
with longer names inherit. Depending on the fields added, this relationship can
extend on multiple axes, forming a graph of related concepts. This graph can be
used to navigate related concepts with different names. For instance, a search
engine could use the graph to fan out the search for `zone_air_temperature` out
across all fields that have a superset of the tags `zone`, `air` and
`temperature`.[^18]

#### Alternate Approaches and Future Extensions

##### Equipment Composition

As with most systems models, the decision of how to draw boundaries around
entities is subjective and, to some degree, arbitrary. In building the ontology,
we face the common trade off between a flatter graph with fewer, more complex
entities or a deep graph of simpler interconnected ones. The former results in a
smaller and easier to manage set of components and relationships. The latter
encourages smaller and more easily comparable components.

In the Digital Buildings model, this decision applies to how we model complex
equipment. For instance. If a device has two identical fans with different
purposes (e.g., supply and exhaust) the model needs to somehow differentiate them. In
a flat approach, we could represent this device as a single entity type with
fields for both fans and add descriptors to all the fan fields such that
everything for each fan has the same descriptor prefix (`supply_`, `exhaust_`).
Alternately, we could model this device as a graph that includes two identical
fans connected to a parent entity via relationships (minimally `HAS_PART`, in
this case).

In the former model we end up with a larger fan-out of field names (e.g.,
`supply_fan_run_status` and `exhaust_fan_run_status` vs. just `fan_run_status`), but a
smaller number of entities to represent the device (one instead of three in this
case) and lower expressivity requirements for relationships.

The concrete models and existing primitives of the Digital Building ontology
generally favor the flatter modeling approach. This decision is driven by the
reality that each piece of equipment is generally analyzed as a unit, and
therefore decomposing it simply means more difficult retrieval.

##### Display Name

The current design imposes that the entire set of subfields associated with a
field be part of the visible field name. The challenge with this approach is
that imparting a complete and nuanced meaning to a field could result in a very
long field name that feels unnecessarily complex in context. A potential future
solution to this is to allow types to define display names for fields that omit
component subfields or subset descriptors. This would allow fields to be more
fully qualified on the backend for lookup and comparison without making them
unwieldy for the user.

### Dimensional Units

In the ontology, measurement subfields identify what dimensional units apply to
a field. the measurement subfield must be provided any time a field describes a
numeric value (unless the point type is `count`).

Each measurement subfield maps to one and only one quantity kind. For instance
data for a field with the `temperature` subfield could be assigned units of
Kelvin or Fahrenheit, but not pounds. The units configuration for each subfield
calls out all the supported units for each subfield as well as a _standard_ unit
for each. Standard units should all be from the same unit family to ease
standardization. The ontology currently standardizes on SI as the unit family.

While the current ontology configuration does not explicitly call out conversion
factors, it generally tries to conform to unit names from
[QUDT](https://www.qudt.org/) so that their conversion
factors can be used. Future development may integrate a unit ontology more
directly.

### Multi-State Values

A multi-state is a data type that consists of an enumerated set of states with
specific meanings, such as {ON, OFF, AUTO}.

#### Individual States

Like subfields, states are intended to be global whenever possible, but can be
defined only within a namespace as well. Each state has a specific definition
that is the same wherever it is used.

In order to maximize interoperability each possible state must have one
canonical definition. For flexibility we would also like to allow modification
of the set of states without needing to update the global namespace.

#### Multi-State groups

Multi-state groups are defined on a field-by-field basis. Fields with point type
`status` or `mode` are always multistates whereas ones with type `command`
should be interpreted as multistate if not given a measurement subfield. All
allowed states for a field across all devices are listed, however individual
devices may or may not use all states (TODO: link to translations doc).

#### Effect on Namespace Elevation

States can affect whether fields are elevated to the global namespace. Like with
subfields, only fields having globally defined states can be elevated to the
global namespace.

### Entity types

An entity type is a grouping of fields with a specific description that
represents a "thing" in the building model. Obvious examples include a room, an
air conditioner, or a camera. It is also possible to define an entity that maps
to a defined functionality that is a subset of a complete device. For instance,
we might want to define the fields needed for high/low setpoint temperature
control as its own entity type in the ontology.

Entity types can have any of the following attributes:

*   A name (e.g., VAV_SD_DSP), which is the visible identifier for the type but has no structural meaning.
*   A UUID4 GUID, which is version-independent and is automatically set by the system.
*   A description giving a short and human-readable summary of the type and its meaning.
*   An abstract or canonical flag.
*   An allow undefined fields flag.
*   A list of zero or more parent types.
*   Required and/or optional fields (if the fields are not already inherited by one of the parent types).
*   Required Relationships (coming soon).

A type has meaning beyond its defined fields. For instance, an entity of type X
and type Y, both having field A are distinguishable from each other, even though
they have the exact same fields.

#### GUIDs
Each type has a GUID (UUID4) that is version-independent.

#### Type names

Type names have no structural meaning in the ontology, but because this is the
most visible identifier of the type, the concrete types adhere to the
convention of starting with a general type (TODO: structurally define how
general types are identified) followed by an `_` separated list of parent
types.[^24] Type names may change from version to version, independent of
[GUID](#guid).

#### Field Definitions

Fields on types can be defined either as required or optional. The intent of
this is to minimize the number of distinct entity types that are required to
cover the equipment set. This is especially true in the HVAC domain when there
may be a large number of minor (unimportant) variations in a particular
general type but there is a set of common fields across all of the devices
that are used for analysis.

#### Inheritance

Types in the ontology can inherit field associations from other types. Multiple
inheritance is allowed with the following combination rules.

*   A field inherited from multiple parents is considered to exist only once in
    the child.
*   If a field is associated to a type directly or through inheritance as both
    required and optional, the resulting definition shows the field as required.
*   Field increments are preserved and same fields with different increments are
    considered unique.
*   Relationship requirements are additive, with the strictest requirement
    prevailing.
*   Conflicting relationships constraints are construction errors.
*   Attributes (`description`, `guid`, `is_canonical`, `is_abstract`) are not
    inherited.

As with individual types, inheritance trees are meaningfully independent of
the resulting field set. For instance, Type X inheriting from V and W is
distinguishable from type Y inheriting from only V, even if both types only have
field A.

Composable inheritance is primarily intended to encourage users to define
subunits of functionality with associated fields, and build types by composing
the subunits.

#### Abstract Types

Designating a type as abstract indicates that it should only be used in
inheritance and not directly associated with any entities. This is typically
used for abstract units of functionality that are used to compose other types.

#### Passthrough Types

The `allow_undefined_fields` flag can be used to define a passthrough type,
which does not directly correspond to a logical entity in the model. Instead, a
passthrough entity provides translations that will be linked to one or more
other entities. When `allow_undefined_fields` is true, entities of this type are
allowed to define translations for fields that are not listed as required or
optional on this type.

Passthrough types cannot be inherited by other types, which makes the
`allow_undefined_fields` flag mutually exclusive with the `is_abstract` flag.

#### Canonical Types

In real modeling environments we find there are often exceptions to our
idealized picture of the world. When this occurs we need to create one-off
constructions to cover the exceptions. To take a concrete example, we often see
device controllers in the HVAC world that carry sets of points for multiple
logical pieces of equipment. Because we use the convention of creating a type
for every device that sends data to the system, we end up with a lot of types
that have odd collections of points that don't map to any specific equipment
concept.

The `is_canonical` flag lets the modeler differentiate between 'official'
curated types (canonical) and everything else (not canonical).

#### Relationship Constraints

Each entity type may define requirements for what connections must be made
between an entity of a certain type and entities of other types. For instance,
it might be a requirement that a `VAV` terminal in a HVAC connection have a
`FEEDS` connection from an Air Handler (`AHU`). Connections requirements are
always defined on the destination entity to avoid validation deadlocks when
building models.

NB: This functionality is still in development.

### Relationships

The ontology supports named relationships between entities called connections.
Each relationship has a specific definition that defines the how the two
entities are connected. This may be a physical (e.g., `FEEDS`) or logical (e.g.,
`HAS_PART`). Connections are always global. Connections and their descriptions
can be found here. **TODO add link**.

### Change Management

Versioning is anticipated for the ontology, though the exact process and
constraints are TBD.

<!-- Footnotes themselves at the bottom. -->

### Notes

[^5]: We deliberately do not use camel case here because it makes conversion of
    _ to Camels ambiguous. \
[^6]: We do allow individual namespaces to override global definitions, as this
    does not break globally unique naming and has unambiguous meaning (the
    relevant subfield definition can be found directly in the namespace of the
    field). We do not, however, anticipate needing namespaced subfields in
    Carson. \
[^7]: see a discussion of namespace elevation in [Fields](#fields). \
[^13]: The `_<num>` field is used for cases when a particular entity type has
    more than one field with a particular semantic value. Any field may have
    this suffix. It does not need to be explicitly defined in the
    configuration. \
[^14]: This is the case because we explicitly prohibit different orderings of
    the same descriptors to have meaning and actively purge them at
    validation time. \
[^18]: NB: there is likely some additional logic needed here to deal with
    different types of subfields, ex: `max_zone_air_temperature_sensor`might
    be treated differently because it is an aggregation. \
[^23]: The configuration syntax takes this ambiguity into account in such a way
    to minimize the amount of namespace qualification required. \
[^24]: Validation currently depends on comparing the fist segment of the name
    for determining whether certain types should be compared with each other
    for certain configuration linter warnings. This should be replaced with a
    check on some aspect of the type structure rather than the name.

---

# Digital Buildings Ontology Configuration

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/ontology_config.md

# Digital Buildings Ontology Configuration

The Digital Buildings ontology uses [YAML](http://yaml.org) syntax to define its
models. The format allows users to specify subfields, fields, entity types,
states, units and connections in multiple namespaces. Files written in the
format can be strictly validated for consistency and backwards compatibility
with earlier versions.

*   For an explanation of the existing abstract model see [model](model.md)
*   For a conceptual explanation of the ontology see [ontology](ontology.md)

## Table of Contents

- [Digital Buildings Ontology Configuration](#digital-buildings-ontology-configuration)
  * [Namespaces and File Structure](#namespaces-and-file-structure)
  * [Namespace-aware Components](#namespace-aware-components)
  * [Namespace Agnostic Components](#namespace-agnostic-components)
  * [Namespace Elevation](#namespace-elevation)
  * [Configuration Syntax](#configuration-syntax)
    + [Subfields](#subfields)
    + [Fields and Multi-state groups](#fields-and-multi-state-groups)
      - [Elevating Fields](#elevating-fields)
    + [States](#states)
    + [EntityTypes](#entitytypes)
    + [Connections](#connections)
    + [Units](#units)
  * [Validation](#validation)
  * [Notes](#notes)

## Namespaces and File Structure

Each namespace in the ontology has folders with reserved names for each type
component: `fields`, `subfields`, `entity_types` and `states`. The global
namespace has two additional folders `units` and `connections`(coming soon), as
well as folders for each of the child namespaces.

Child namespaces are defined by adding subfolders to the global namespace with
the name of the child namespace. Child namespace names that overlap with
reserved folder names are, obviously, not allowed. Only one level of child
namespaces is allowed.

File names and subfolder hierarchy below the reserved folder names are ignored
for the purposes of constructing the ontology. All files in all
folders under a reserved folder will be read and consolidated into the model as
if they had been defined in a single file.

## Namespace-Aware Components

Fields, EntityTypes and MultiStates all carry explicit namespaces. That is, if a
user defines any of these components in a namespace and it cannot be
[elevated](#elevating-names) to the global namespace, it carries that qualifier
everywhere in the system. Ex: `HVAC/zone_temperature_sensor`.

Because of namespace elevation, states in field files and fields in entity type
files can always be written with the namespace omitted. The only case where a
namespace is required is when a user is referring to a non-elevated field in
another namespace. This imposes a few constraints on components, which will be
discussed later.

## Namespace-Agnostic Components

**Subfields**: Unlike other components, are Subfields are not namespace aware.
As a result, they are always used verbatim and should be defined in the global
namespace whenever possible. Subfields defined in a non-global namespace are
only available for use in that namespace and conflicting subfields in the local
namespace will override the definition of the globally defined versions for any
fields defined in that namespace.

**Units and Connections**: Units and connections are always defined globally.

## Namespace Elevation

[Namespace elevation](ontology.md#namespace-elevation) is the concept of pushing
definitions from child namespaces to the global namespace when doing so is
guaranteed safe. Field definitions are subject to namespace elevation.
Functionally this means that a field, regardless of where it is defined, will be
considered global if it only uses subfields in the global namespace. From a
syntax perspective, an elevated field can always be referenced without being
fully qualified.

## Configuration Syntax

### Subfields

Subfields are described in a folder with the name `subfields`. Subfields are
primarily defined at the top level of the BOS ontology, but top level
definitions for all except measurement subfields may be overridden in local
namespaces (though this is discouraged).

In order to minimize repetitive text, subfields are grouped by type, then
defined as key:value mappings consisting of the subfield name and a definition.
Example:

```
aggregation_descriptor:
  daily: description
  fivesecond: description
  ...
aggregation:
  max: The largest value ...
  min: The smallest value ...
  ...
component:
  fan: ...
  pump: ...
descriptor:
  ...
measurement:
  ...
measurement_descriptor:
  ...
point_type:
  setpoint: A value the system controls to on a particular dimension
  ...
```

The value for the key is simply a free-text description of the subfield's
meaning.

The validation enforces that:

*   All subfields begin with a lowercase alpha character
*   No subfield names are duplicated within the namespace
*   Measurement subfields are defined only in the global namespace
*   All Measurement subfields have mappings in the [units](#units) config

### Fields and Multi-state groups

Fields are described in a folder with the name `fields`. They can be configured
in the global namespace or in individual namespaces. There is no particular
preference for definition at the top level or in namespaces (since fields are
elevated whenever possible). The parser should automatically sort fields into
the global or local namespace depending on whether or not they can be elevated.

Fields are added in fully constructed form using the `"literals"` tag.[^5]

```yaml
literals:
- zone_air_temperature_mode:
  - AUTO
  - OCCUPIED
  - UNOCCUPIED
- outside_air_temperature_sensor:
    flexible_min: 248.15
    flexible_max: 318.15
- bypass_air_damper_percentage_command:
    fixed_min: 0
    fixed_max: 100
- power_sensor:
    fixed_min: 0
    flexible_max: 318000
```

For numeric fields, users must define the default value range: the minimum and
maximum expected values for the field across all entities that have the field.
The range should be specified as a map containing exactly two entries:

* the minimum, with a key of either `flexible_min` or `fixed_min`
* the maximum, with a key of either `flexible_max` or `fixed_max`

Each key should map to a double value, expressed in the SI unit for the field.
"Fixed" means the value should never be changed and should always apply across
all entities that have the field. For example, a percentage field may have an
expected range of 0 to 100 regardless of the entity. "Flexible" means the value
may be adjusted through the range calculation pipeline, which periodically
calculates new ranges for fields by using the interquartile-range method on
timeseries data. A range may consist of two flexible bounds, two fixed bounds,
or one flexible bound and one fixed bound.

For multistate fields (any field with a status, alarm, mode, or command point
type, e.g. `zone_air_temperature_mode` in the example above), users must define
the valid states inline as a nested array. Each state is considered a reference
to a state value in the global namespace unless a state with the same name is
defined in the local namespace, in which case the definition is assumed to use
the local version.

Use of locally defined states across namespaces is not currently supported as it
would require support for aliasing of unqualified state names[^2].

See [Ontology Fields](ontology.md#fields) for more detail on field construction
rules.

The validation enforces that:

*   fields only use defined subfields
*   only one instance of a subfield set exists in each namespace
*   fields follow construction rules
*   only defined states are assigned to fields
*   each state is only defined once in a multi-state group for a field
*   default value range maps have exactly two entries: one "min" and one "max"
*   default value ranges have a min that is less than the max

#### Elevating Fields

When building the ontology, any fields using all globally defined subcomponents
are created in the global namespace. Field validation for duplicates is done in
the namespace the field arrives in after elevation.

### States

States are described in a folder with the name `states`. States may be defined
globally or in local namespaces, with a preference for global definitions for
any state that is likely to be reusable.

**Unlike fields, multistates are always namespaced based on the subfolder they
reside in.** They are listed in a file called "states". Configuration is a
simple key:value pairing of the name and the definition:

```yaml
ON: This thing is running
OFF: This thing is not running
```

Validation enforces:

*   Keys are unique per namespace.
*   Keys begin with a alpha-character
*   A test description is provided

### Entity Types

Entity types are described in a folder with the name `entity_types`. Entity
types are the most often namespaced component. Each Entity Type specifies the
fields and inherited types that compose it. Entity Types are namespaced like
fields and can used both locally and globally namespaced fields and types in
their construction.

A typical entity type construction looks like this:

```yaml
AHU_DFSS_DTC_DFVSFC_CHWVM_RTM:
  guid: '4d68ac84-786f-425c-9a65-097b1fb04c91' // auto-generated UUID v4 GUID
  description: this is a really common HVAC device
  is_abstract: false // note: this defaults to false if unspecified
  allow_undefined_fields: false // note: this defaults to false if unspecified
  is_canonical: false // defaults to false.  See this doc for detail
  implements:
  - some_parent_type
  - another_parent_type
  uses:
  - discharge_air_flowrate_setpoint
  - discharge_air_flowrate_sensor
  opt_uses:
  - discharge_air_temperature_sensor
  connections:  # NB:  Connection constraints are not yet implemented
  - air_handler_type: FEEDS
  - chilled_water_plant_type: FEEDS

```

*   `guid`: A GUID (UUID v4 format) that is automatically generated by a GitHub
    Action when a new entity type is added to the ontology. This should not be
    manually provided. If any duplicates are found, the user must remove the
    duplicate so that the GitHub Action regenerates the missing GUID.
*   `description`: A plain-text explanation of what this type represents. The
    definition is particularly important because types have inherent meaning
    independent of the fields they contain.
*   `is_abstract`: set true if this type cannot be assigned directly to an
    entity
*   `allow_undefined_fields`: set true if entities of this type are allowed to
    define translations for fields that are not listed as required or optional
    on this type.
    Other types cannot inherit from this type if this value is set to true.
*   `is_canonical`: set true if this is a preferred type in your model
*   `implements`: lists parents that this type will inherit fields and
    relationship constraints from
*   `uses`: required fields for this type
*   `opt_uses`: optional fields for this type
*   `connections`: required connections this type must be a target of.
    Specification is `<source type>:<connection type>`

When specifying an entity, the user can add fields or other entities either in
the local namespace or the global one verbatim, as the parser should be able to
explicitly differentiate between whether or not the user's intent was to specify
a local or global field or entity[^4]. Entries from other local namespaces are
prefixed with `"<namespace>/"`.

Validation enforces:

*   guids are present for all types, unique, and correctly formatted (this is
    handled automatically by a GitHub Action)
*   there are no duplicate fields defined directly in `uses` or `opt_uses`
*   all assigned fields, relationships and referenced types exists
*   all type names are unique per-namespace
*   `is_abstract` and `allow_undefined_fields` are not both true.
*   none of the types in `implements` have `allow_undefined_fields` set to true.
*   types have text descriptions (warning)

### Connections

Connections are described in a folder with the name `connections`. Connections
can **only** be described in the global namespace, and the set of connections is
intended to grow infrequently.

Connections are defined by name with an associated description[^6]:

```yaml
FEEDS:
  description: Source sends physical media (air, water, etc.) to Target
CONTAINS:
  description: Source physically contains target
```

Validation enforces:

*   All connections are unique
*   All connections have definitions provided

### Units

Units are described in a folder with the name `units`. They are **only** defined
in the global namespace and are grouped by measurement subfield. For example:

```yaml
concentration:
  parts_per_million: STANDARD
current:
  amperes: STANDARD
  milliamperes:
    multiplier: 0.001
    offset: 0
energy:
  joules: STANDARD
  kilowatt_hours:
    multiplier: 3600000
    offset: 0
```

Under each subfield name, the configuration defines a list of dimensional units
of a single
[Quantity Kind](https://qudt.org),
One of the listed units must be listed as the `STANDARD` unit for the type. All
of the `STANDARD` units for all subfields must belong to the same unit family,
such as standard SI units.
All units that are not standard must map to a `multiplier` and an `offset`. The
conversion multiplier for a unit is the number to multiply by to convert a value
using this unit to the standard unit. The offset is the number to add to convert
a value using this unit to the standard unit.

If a subfield needs to use the same set of units as another subfield, it is
defined as an alias by providing the other subfield name instead of a list of
units. For example:

```yaml
distance:
  meters: STANDARD
  feet:
    multiplier: 0.3048
    offset: 0
  inches:
    multiplier: 0.0254
    offset: 0
length: distance
level: distance
```

Validation enforces:

*   Each subfield only has units defined for it one time
*   Each dimensional unit is defined only once in the file
*   Exactly one `STANDARD` designation is made per subfield
*   Each subfield alias refers to a subfield that has units defined
*   Each non-standard unit specifies exactly one multiplier and one offset
*   Multiplier and offset values are numeric

## Validation

The Digital Buildings ontology contains a configuration validator that enforces
all the constraints outlined above.

The validator source code can be found [here](TODO:ADD PATH).

The Validator is Python based, it takes the following arguments:

*   original: a path pointing to the original files of the ontology
*   changed (optional): a path pointing to the changed files of the ontology.

The validator can be run as following: `python3 validator.py
--original=Users/foo/ontology/`

## Notes

[^2]: The reason for this requirement is so that compiled code for the ontology
    have clean enumerations. \
[^3]: The "literals" list would also be in its own document, if used. \
[^4]: An unstated assumption here is that the local version of a field is
    assumed to be used when a conflict exists between the local and global
    namespace. A user could explicitly specify a global namespace to override
    this with a leading "/'". \
[^5]: A construction syntax was originally envisioned to help related subfield
    permutations to auto-generate, but we found that in practice the number of
    fields was small enough that it was never implemented. \
[^6]: longer form with `description` added as a separate key anticipates
    additional configuration functionality for fields \

---

# Process Overview

Source: https://github.com/google/digitalbuildings/blob/master/ontology/docs/overview.md

# Process Overview

An overview of the process is depicted in the figure below.

![](./figures/overview.png)


Start by going through the existent ontology types [[yaml]](./../yaml).

If the types covers what you need to model, then you may skip to the [Building Configuration part](#building-configuration). 

Otherwise, follow the next [step](#ontology-types-extension).

## Ontology Types Extension

The overall steps for the ontology extension are depicted in the figure below.

![](./figures/overallprocess.png)


To extend the Ontology with new entity types, fields, or other.
You are required to propose such extensions in yaml files and submit a pull request.


* Upon each pull request, the Ontology Types Validator [link](https://github.com/google/digitalbuildings/tree/master/tools/validators/ontology_validator) is triggered by a github action.
  For example, the following pull request shows that some types are not valid.
) as shown in the figure below (please expand to see the detailed error message: [https://github.com/google/digitalbuildings/pull/62/checks?check_run_id=920485160
](https://github.com/google/digitalbuildings/pull/62/checks?check_run_id=920485160)

![](./figures/type-validator-errors.png)

* Iterate on your pull request until the validation is successful.

* Ask for a review from the Digital Buildings Ontology team.

## Building Configuration

The Building configuration is a yaml file containing various information and requirements about the building, as detailed [[link]](https://github.com/google/digitalbuildings/blob/master/ontology/docs/building_config.md)

You may generate the building configuration file in yaml using the method of your choice.

### GUID Generation
The GUID Generator allows users to [UUID4](https://datatracker.ietf.org/doc/html/rfc4122.html) values for entities present in a building configuration instance. **GUIDs are required for valid building configurations.** The GUID Generator is not a stand-alone application and must be run through the [toolkit](https://github.com/google/digitalbuildings/tree/master/tools).

To install dependencies for the GUID Generator run setup in the [tools](https://github.com/google/digitalbuildings/tree/master/tools) directory.
* For Windows: `py setup.py install`
* For Unix-based systems: `sudo python3 setup.py install`

### Validating Building Config
The ontology instance validator ensures that the building configuration file is consistent with the ontology types.

#### Case: No changes to the ontology types
In the case of no change has been done to the ontology types or if the changes are merged in the digitalbuildings master branch, you can apply the following to test your generated building config:

* Install the required dependencies using the setup.py file from the following repo: [[link]](https://github.com/google/digitalbuildings/tools/validators/instance_validator) and run `python3 setup.py install`
* Run the following command to validate the building configuration:
```
python3 instance_validator.py --input path/to/YOUR_BUILDING_CONFIG.yaml
``` 

#### Case: Changes to the ontology types
In the case of changes to the ontology types and they are not merged in the master branch. 

* You need to point the Instance Validator to the newly added types.
 
* Iterate until the instance validator passes.


#### Telemetry Validation
Once the building configuration file has been validated for the types, the next validation step checks for telemetry data.
Please follow the step in [telemetry-validation](https://github.com/google/digitalbuildings/tree/master/tools/validators/instance_validator#telemetry-validation)

### Toolkit
The toolkit serves as a single point of entry for all DBO tools, but currently only supports GUID generation and instance validation. To specify instance validation, provide `-v` or `--validate`, and to run the GUID Generator provide `-g` or `--generate`.

To run:
* Install the required dependencies for [Instance Validator](https://github.com/google/digitalbuildings/tree/master/tools/validators/instance_validator) and [GUID Generator](https://github.com/google/digitalbuildings/tree/master/tools/guid_generator)
* For Windows run `py toolkit.py -g -v --input path/to/YOUR_BUILDING_CONFIG.yaml
* For Unix-based systems run `python3 toolkit.py -g -v --input path/to/YOUR_BUILDING_CONFIG.yaml

Further documentation for the toolkit can be found [here](https://github.com/google/digitalbuildings/tree/master/tools)

#### Next Step
Once the building configuration file is valid, please follow the instructions in your SOW.

---
