|-|-|
| Gateway | KNX-Gateway. |
| Name | Node-Name. |

# WEBSEITE

Der **KNX Viewer** enthält jetzt eine eigene **Vue-basierte Webseite**, die direkt aus dem Node-Editor geöffnet werden kann.

Sie kann verwendet werden, um:
- **Lichter** aus booleschen KNX-Werten live anzuzeigen
- **Dimmer** aus Werten im Stil `DPT 5.001` anzuzeigen
- Einträge zu filtern, zwischen Viewer-Nodes zu wechseln und Auto-Refresh aktiv zu halten
- eine optisch mit **KNX AI** abgestimmte Oberfläche zu nutzen

Die Webseite wird direkt von Node-RED bereitgestellt und folgt daher demselben Authentifizierungsmodell wie Editor und Admin-Endpunkte.

# AUSGÄNGE

1. Gruppenadressen (Dashboard)
   : payload (html): direkt mit Dashboard-<b>Template</b> verbinden; erzeugt eine Tabelle mit allen GAs und Werten.
2. Einfaches Array zur Aufzeichnung
   : payload (array): enthält alle GAs; für eigene Formatierung/Sortierung.
3. Telegramm-Warteschlange (Dashboard)
   : payload (html): mit <b>Template</b> verbinden; zeigt die KNX-Sendequeue zur BUS-Überwachung.

# HINWEISE

- Die **Webseite** ersetzt die bestehenden Ausgänge nicht; sie bleiben für klassische Dashboard-/Template-Flows verfügbar.
- Licht- und Dimmer-Karten werden aus den aktuell vom Viewer gesehenen KNX-Werten abgeleitet.
- Wenn noch keine Telegramme empfangen wurden, bleibt die Webseite leer, bis der Viewer Live-Verkehr gesammelt hat.

# BEISPIEL

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png" width="90%">

Setze einen Viewer-Node in den Flow und verbinde ihn mit einem Dashboard-<b>Template</b>.
Der <b>Template</b>-Node enthält nur diesen Text:

```

<div ng-bind-html="msg.payload"></div>

```

Ausgabe: <img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png" width="90%">

**Diesen Code in den Flow kopieren**

> Knoten an die eigene Umgebung anpassen

`

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]

    

```

`

```

---

# KNX Load Control Node

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-LoadControl-Configuration.md

title: "LoadControl-Configuration"
lang: de
permalink: /wiki/de-LoadControl-Configuration
# KNX Load Control Node

Mit dem Load-Control-Node schaltest du Lasten (Waschmaschine, Ofen usw.) automatisch ab, wenn der Verbrauch einen Schwellwert überschreitet.
Das Abschalten erfolgt intelligent: der mögliche Geräteverbrauch wird berücksichtigt, um zu entscheiden, ob gemeinsam mit anderen abgeschaltet wird.
Der Node kann Lasten automatisch wieder zuschalten.
Es wird jeweils ein Gerät (oder mehrere) in der konfigurierten Reihenfolge geschaltet.

**Allgemein**

|Eigenschaft|Beschreibung|
|--|--|
| Gateway | KNX-Gateway. Ohne Auswahl werden nur Eingangs-Nachrichten berücksichtigt. |
| Modus | _Automatisch (intern)_ nutzt Monitor W/Schwellwerte/Timer. _Manuell (msg.shedding)_ deaktiviert die interne Logik und verwendet nur `msg.shedding` (`shed`/`unshed`). |
| Monitor W | GA für den Gesamtverbrauch des Gebäudes. |
| Limit W | Maximaler Zähler/Vertragsschwellwert. Bei Überschreitung beginnt das Abschalten. |
| Ausschaltverzögerung (s) | Prüfintervall (Sekunden) zum Abschalten. |
| Einschaltverzögerung (s) | Prüfintervall (Sekunden) zum Wiederzuschalten. |

**Load Control**

Füge Geräte hinzu, die bei Überlast abgeschaltet werden sollen.
Wähle das Gerät über Name oder GA.
Optional: GA mit Geräteleistung angeben. Überschreitet die Leistung einen Grenzwert, gilt das Gerät als "in Benutzung". Bei geringem Verbrauch kann es zusammen mit dem nächsten abgeschaltet werden.
Ist "Automatische Wiederherstellung" aktiv, wird nach Ablauf des Reset-Delays wieder eingeschaltet.

## Inputs

|Eigenschaft|Beschreibung|
|--|--|
| `msg.readstatus = true` | Liest die aktuellen Watt-Werte aller gelisteten Geräte vom BUS (normalerweise automatisch). |
| `msg.enable = true` | Lastabwurf aktivieren. |
| `msg.disable = true` | Lastabwurf deaktivieren. |
| `msg.reset = true` | Node zurücksetzen und alle Geräte einschalten. |
| `msg.shedding` | String. In _Manuell_: `shed` schaltet die nächste Last aus, `unshed` stellt die vorherige wieder her. In _Automatisch_: `shed`/`unshed` erzwingt die interne Logik; `auto` stellt die normale Überwachung wieder her. |

## Outputs

1. Standardausgang: `payload (string|object)` mit dem Ergebnis.

## Details

```javascript

msg = {
  topic: "Home Total Consumption",
  operation: "Increase Shedding" | "Decrease Shedding" | "enable/disable/reset",
  device: "Washing machine",
  ga: "",
  totalPowerConsumption: 3100,
  wattLimit: 3000,
  payload: 1
}
```

# Beispiel

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleLoadControl">HIER KLICKEN FÜR DAS BEISPIEL</a>

---

# Logger

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-Logger-Configuration.md

title: "Logger-Configuration"
lang: de
permalink: /wiki/de-Logger-Configuration
# Logger

Der Logger-Node zeichnet alle Telegramme auf und erzeugt eine ETS-Busmonitor-kompatible XML-Datei.

Du kannst die Datei per File-Node speichern oder z. B. per FTP versenden. ETS kann sie für Diagnose oder Telegramm-Replay einlesen.
Der Node kann zudem Telegramme pro Sekunde (oder in frei wählbaren Intervallen) zählen. 
 <a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample" target="_blank">Beispiele hier.</a>

## Einstellungen

|Eigenschaft|Beschreibung|
|--|--|
| Gateway | KNX-Gateway. |
| Topic | Topic des Nodes. |
| Node Name | Name des Nodes. |

## ETS-kompatible BUS-Diagnosedatei

|Eigenschaft|Beschreibung|
|--|--|
| Timer für automatischen Start | Timer automatisch beim Deploy/Start starten. |
| Neue Payload-Ausgabe alle (in Minuten) | Intervall für das Senden des Payloads und/oder das Speichern in eine Datei. Beim Speichern in eine Datei wird die Datei bei Erreichen der konfigurierten Zeilenanzahl **rotiert**, wobei die ältesten Zeilen zuerst entfernt werden. |
| Maximale Anzahl von Zeilen (0 = keine Begrenzung) | Max. Zeilenzahl in der XML innerhalb des Intervalls; 0 = kein Limit. Wenn zusätzlich die Dateispeicherung aktiviert ist, gibt dieser Wert auch die maximale Zeilenzahl der Datei an. Beim Erreichen des Grenzwerts wird die Datei **rotiert**, wobei nach und nach die ältesten Zeilen entfernt werden. |

## KNX-Telegrammzähler

|Eigenschaft|Beschreibung|
|--|--|
| Timer für automatischen Start | Timer automatisch beim Deploy/Start starten. |
| Zählintervall (in Sekunden) | Intervall (Sekunden) für die Ausgabe des Telegramm-Zählstands. |

# Ausgaben des Logger

**PIN 1: ETS-Busmonitor-kompatible XML**

Mit einem File-Node `payload` speichern oder z. B. an FTP senden.

```javascript

msg = {
  topic: "MyLogger",
  payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." // XML-String
}
```

**PIN 2: KNX-Telegrammzähler**

Bei jedem Intervall gibt der Node z. B. so aus:

```javascript

msg = {
  topic: "",
  payload: 10,
  countIntervalInSeconds: 5,
  currentTime: "25/10/2021, 11:11:44"
}
```

# Eingangs-Nachrichten (INPUT)

ETS-kompatible XML

**Timer starten**

```javascript

msg.etsstarttimer = true; return msg;
```

**Timer stoppen**

```javascript

msg.etsstarttimer = false; return msg;
```

**Sofortige XML-Ausgabe**

```javascript

// Gibt die XML sofort aus; startet ggf. den Timer neu
msg.etsoutputnow = true; return msg;
```

Telegrammzähler

**Timer starten**

```javascript

msg.telegramcounterstarttimer = true; return msg;
```

**Timer stoppen**

```javascript

msg.telegramcounterstarttimer = false; return msg;
```

**Zählstand sofort ausgeben**

```javascript

msg.telegramcounteroutputnow = true; return msg;
```

## Siehe auch

- [Sample Logger](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Logger -Samples

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-Logger-Sample.md

title: "Logger-Sample"
lang: de
permalink: /wiki/de-Logger-Sample

# Logger -Samples

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width = "90%"> <br/>

\*\* Kopieren Sie diesen Code und fügen Sie ihn in Ihren Fluss ein \*\*

<details> <summary> Code anzeigen </summary>

> Passen Sie die Knoten entsprechend Ihrem Setup an und stellen Sie den Pfad in den Dateiknoten \*\* ein.

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]

```

</details>

---

# Node Self Protection

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-Protections.md

title: "Protections"
lang: de
permalink: /wiki/de-Protections

# Node Self Protection

KNX-Ultimate hat zwei Arten von internem Schutz, um Ihren KNX-Bus vor Überschwemmungen und Ihre Knoten-Red-GUI vor dem Nichtreagieren zu schützen, wenn Sie einen Fehler in Ihren Strömen machen. <br/>
Lassen Sie uns einen Spaß haben \*\* mit diesen Schutzungen! <br/>

## Flutschutz

Der Hochwasserschutz vermeidet, dass Ihre Knoten-rot-Benutzeroberfläche aufgrund einer zu hohen Menge an Nachrichten, die an den TE-Eingangspin des Knotens gesendet wurden, in einem bestimmten Zeitrahmen von 1 Sekunde nicht mehr reagieren.
Die maximale Anzahl von MSG, die Sie an einen Knoten senden können, beträgt 120 pro Sekunde.Wenn Sie eine Menge MSG an den Knoten senden müssen, sollten Sie einen "Verzögerungs" -Knoten in Betracht ziehen, um jede Nachricht ein bisschen zu verzögern. <br/>

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width = "90%"> <br/>

\*\* Kopieren Sie diesen Code und fügen Sie ihn in Ihren Fluss ein \*\*

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]

```

<br/>

## Kreisförmiger Referenzschutz

Der kreisförmige Referenzschutz vermeidet, dass Ihre knotenrote Benutzeroberfläche nicht mehr reagiert und Ihre KNX-Installation überflutet wird, indem zwei Knoten mit derselben Gruppenadressenverbindung deaktiviert werden. <br/>
Wenn Sie beispielsweise die \*\* Ausgabe \*\* Pin eines Knotens mit Gruppenadresse 0/1/1 mit dem \*\* Eingang \*\* Ping eines anderen Knotens mit derselben Gruppenadresse 0/1/1 verknüpfen, wird der Schutz eingeleitet. <br/>

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width = "90%"> <br/>

\*\* Kopieren Sie diesen Code und fügen Sie ihn in Ihren Fluss ein \*\*

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]

```

<br/>
<br/>
<br/>

---

# Scene Controller

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-SceneController-Configuration.md

title: "SceneController-Configuration"
lang: de
permalink: /wiki/de-SceneController-Configuration
# Scene Controller

Der Scene-Controller-Node verhält sich wie ein KNX-Szenencontroller: Szenen speichern und abrufen.

## Node-Einstellungen

| Property | Beschreibung |
|--|--|
| Gateway | Gewähltes KNX-Gateway. |
| Scene Recall | **Datapoint ** und**Trigger Value** . Gruppenadresse zum Abrufen (z. B. `0/0/1`). Reagiert auf Telegramme an dieser GA, um die Szene abzurufen. DPT ist der Datentyp der Recall-GA. Trigger Value ist der Wert, der das Abrufen auslöst. Hinweis: Für DIM-Befehle als Trigger den passenden Dimm-Objektwert setzen (`{decr_incr:1,data:5}` hoch, `{decr_incr:0,data:5}` runter). |
| Scene Save | **Datapoint ** und**Trigger Value** . Gruppenadresse zum Speichern (z. B. `0/0/2`). Speichert die aktuellen Werte aller Geräte in der Szene in nichtflüchtigem Speicher. DPT ist der Datentyp der Save-GA. Trigger Value löst das Speichern aus (DIM wie oben). |
| Node name | Anzeigename (z. B. "Recall: … / Save: …"). |
| Topic | Topic des Nodes. |

## Szenenkonfiguration

Füge Geräte wie bei einem echten KNX-Szenencontroller hinzu. Jede Zeile entspricht einem Gerät.

Der Node speichert automatisch aktualisierte Werte aller Aktoren der Szene, sobald sie vom BUS eintreffen.

| Property | Beschreibung |
|--|--|
| ADD | Zeile hinzufügen. |
| Zeilenfelder | 1) Gruppenadresse 2) Datapoint 3) Default-Wert in der Szene (durch Scene Save überschreibbar). Darunter: Gerätename.

 Eine Pause einfügen: **wait ** im ersten Feld und eine Zahl im letzten Feld (Millisekunden), z. B. `2000`.
**wait** akzeptiert auch Sekunden/Minuten/Stunden: `12s`, `5m`, `1h`. |

| Remove | Gerät/Zeile entfernen. |

## Ausgaben

```javascript

msg = {
  topic: "Scene Controller",
  recallscene: true|false,
  savescene: true|false,
  savevalue: true|false,
  disabled: true|false
}
```

## Eingänge (INPUT)

Primär reagiert der Node auf KNX-Telegramme, kann aber auch per Nachricht gesteuert werden. Eingänge vom BUS lassen sich deaktivieren, sodass nur Flow-Nachrichten wirken.

**Szene abrufen**

```javascript

msg.recallscene = true; return msg;
```

**Szene speichern**

```javascript

msg.savescene = true; return msg;
```

**Aktuellen Wert einer GA speichern**

Obwohl die Szene Aktor-Werte automatisch mitführt, kann es sinnvoll sein, als "wahren Szenenwert" den Ist-Wert einer anderen GA (z. B. Status statt Befehl) zu speichern.

Beispiel Rolladen: absolute Positions-Status-GA liefert den exakten Wert. Damit können Befehls-GAs der in der Szene enthaltenen Aktoren aktualisiert werden.

```javascript

msg.savevalue = true;
msg.topic = "0/1/1"; // GA
msg.payload = 70; // zu speichernder Wert
return msg;
```

**Scene Controller deaktivieren**

Deaktiviert BUS-Kommandos (Flow-Nachrichten bleiben aktiv). Praktisch z. B. nachts.

```javascript

msg.disabled = true; // false = reaktivieren
return msg;
```

## Siehe auch

[Sample Scene Controller](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Sicherheitsrichtlinie

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-SECURITY.md

title: "SECURITY"
lang: de
permalink: /wiki/de-SECURITY

# Sicherheitsrichtlinie

Home Automation ist kein Witz.Bitte betrachten Sie alle Gefahren, die die Verwendung dieses Repositorys zur Kontrolle Ihres Hauses oder des Gebäudes beinhalten.
Ein einzelnes Licht, das eingeschaltet bleibt, wenn Sie nicht zu Hause sind, zum Beispiel kann \*\* zu einer ernsthaften Feuergefahr werden \*\*. <br/>
Alle unbeaufsichtigten Geräte sind Ihr Gebäude gefährdet. <br/>
Ganz zu schweigen davon, ob eine Garagentür für Ihre Schuld oder für einen Fehler im KNX-Ultimate-Repository ein Garagentür schließt, während ein Kind dazwischen sitzt.
Die \*\* Aufbausicherheit \*\* muss Ihr Hauptanliegen sein. <br/>
Bitte verwenden Sie KNX-Ultimate (aber es ist im Allgemeinen für alle Repositorys gleich) nur, um Aktuatoren zu kontrollieren, die mit anderen zertifizierten Mitteln gesichert wurden. <br/>
Für das obige Beispiel muss die Garagentür durch ein \*\* zertifiziertes mechanisches oder elektronisches System \*\* gesichert werden, wodurch Schäden an Menschen, Tiere oder Dinge verhindern.
Der Entwickler von KNX-Ultimate Repository und allen an diesem Projekt beteiligten Entwicklern ist in keiner Weise für Schäden verantwortlich, wie in der MIT-Lizenz angegeben, die Sie \[hier] finden können (§url0§). <br/>

## Home Automation Regeln

Nach meiner Erfahrung habe ich einige \*\* Best Practices \*\* entwickelt, um mein Zuhause vor Feuer, Schäden und Risiken für dritte Personen zu sichern. <br/>
Einige interessante Dinge sind unten für Sie.Ich hoffe, Sie schätzen das. <br/>

- Installieren Sie einen oder mehrere Hauptnetzschalter, die die Leistung in Ihrem gesamten Haus während des Weges unterbrochen haben, sodass nur die minimale Anzahl der erforderlichen Geräte (wie Refirgerator, Alarmpanel, Internetrouter usw.).Wenn Sie während des Weges eine Automatisierung benötigen, können Sie den Haupt -Netzschalter vorübergehend einschalten und den vollen Zugriff wiedererlangen.Dies ist wert, um ein mögliches Hacken Ihres Hauses durch jemanden zu vermeiden, der beispielsweise zu einem unsachgemäß gesicherten, immer betriebenen IoT -Gerät zugreifen kann.
- Installieren Sie einen redundanten Internetrouter mit einer anderen WAN -Linie, z. B. einer LTE -Verbindung.Falls Sie einen Wan verloren haben, haben Sie einen anderen, auf den Sie sich verlassen können.
- Finden Sie einen Weg, um \*\* in Ihrem Haus einzugeben, auch bei Stromausfällen (z. B. einem Phisycal -Mechanich -Schlüssel irgendwo im Garten).
- Finden Sie einen Weg, um Ihr Zuhause zu beenden \*\* Auch bei Stromausfällen (z. B. einen Phisycal -Mechanich -Schlüssel irgendwo in der Nähe Ihrer Haupttür).
- Finden Sie einen Weg, um \*\* aus Ihrem Zuhause aus Bulgary oder Feueralarm aus zu entkommen (z. B. mittels einer erweiterbaren Leiter aus einem Balkon).
- Verwenden Sie nur professionelles und zertifiziertes Bulgary/Fire -Sicherheitssystem und befehlen Sie es von KNX.Beachten Sie, dass der KNX -Teil Ihres Sicherheitssystems eine Hintertür für mögliche Probleme ist.Lassen Sie den KNX -Knoten niemals Ihr Sicherheitssystem ohne Passwort entwaffnen.Wenn Sie einen Touchscreen verwenden, vermeiden Sie \*\* Single -Taste -Entwaffnung \*\* Fähigkeit.Erstellen Sie stattdessen Tasten, die ein Sicherheitsfeld \*\* Tastatur \*\* Simulation simulieren.
- Installieren Sie einen \*\* medizinischen Notfall.Im Notfall benachrichtigen Sie Ihre Familie oder jemanden automatisch, der Ihnen helfen kann, alle bedeutenden Lichter einschalten, ein \*\* sichtbares Eingangsmuster \*\* für Sanitäter erstellen, Türen und den Weg entsperren, damit sie Sie auch für den Fall für den Fall, falls Sie in Unbewusstsein werden, erreichen können.Wiederholen Sie eine Audio-Nachricht, um zu helfen \*\* Sanitäter Equipe \*\* Verwenden Sie beispielsweise Sie Sonos-Sprecher, in denen Sie \*\* wie Sie in Ihrem Zuhause finden können, \*\* Wer Eltern nennen \*\*, welche bereits bestehenden \*\* Krankheiten \*\* Haben Sie.Sie können sogar Alexa, Siri oder Google Home verwenden, um diesen KNX -Pushbutton auszulösen (siehe im Beispielabschnitt des Wiki), falls Sie einen Schlaganfall haben und sich nicht bewegen können.
- Installieren Sie eine \*\* Panik \*\* KNX PushButton
- Berücksichtigen Sie dies: Geben Sie niemals in Ihr Haus ein, wenn jemand Sie dazu zwingt und bedroht, wenn sich Ihre Familie im Inneren befindet.Sobald Sie drinnen sind, kann der Täter alles tun, was er will \*\* und niemand draußen kann sich um Sie kümmern.Installieren Sie eine \*\* Panik \*\* Button irgendwo in der Nähe Ihrer externen Türen und Garagen.
- Wenn Sie externe Perimetersensoren installiert haben, leuchten Sie Stunde nach Hause mit mindestens 4 (einer für jeden Winkel Ihres Hauses) leistungsstarke LEDs -Projektor, sobald jemand in der Abenddämmerung oder Nacht in den Umfang eintritt.
- Machen Sie eine Ankündigung über Alarm -Tastaturen, sobald jemand ein Fenster, eine Außentür oder Blind öffnet, auch wenn Sie zu Hause sind.

## Denken Sie daran: Sie sind die einzige Verantwortung für die Sicherheit Ihres Eigentums.Befolgen Sie das Gesetz und betrachten Sie diesen Knoten von KNX-Ultimate nur als Automatisierungshilfe, und verlassen Sie sich nur auf zertifizierte und mechanisch oder elektronisch gesicherte Automatisierungsgeräte.Denken Sie an Ihre Sicherheit.Denken Sie, dass etwas schief gehen oder scheitern kann. Haben Sie also ein Backup und für Heilungs- und Sicherheitsrisiken doppelte Sicherheitsbeutung.Nur dann können Sie Ihr Leben mit Hilfe und Spaß an der Heimautomatisierung genießen!

---

# Treppenlicht-Konfiguration (Übersetzung folgt)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-Staircase-Configuration.md

title: "Staircase-Configuration"
lang: de
permalink: /wiki/de-Staircase-Configuration
# Treppenlicht-Konfiguration (Übersetzung folgt)

Für diese Seite liegt derzeit keine deutsche Übersetzung vor.
Die vollständigen Informationen findest du in der [englischen Version](./Staircase-Configuration).
Wenn du helfen möchtest, eine Übersetzung bereitzustellen, freuen wir uns über Beiträge!

---

# WatchDog

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-WatchDog-Configuration.md

title: "WatchDog-Configuration"
lang: de
permalink: /wiki/de-WatchDog-Configuration
# WatchDog

Überwacht die Verbindung zum Gateway oder zu einem bestimmten KNX-Gerät und ermöglicht automatische Maßnahmen bei Störungen.

**Funktion**

1. Prüft die KNX-Kommunikation durch periodische Telegramme, wartet auf Antwort und sendet bei Ausfall eine Nachricht in den Flow. Zwei Prüf-Levels (siehe unten).
2. Ändert per Nachricht die Parameter des Config-Nodes (KNX/IP-Router/Interface), z. B. Umschalten auf ein Backup-Gateway.
3. Erzwingt Verbindungsaufbau/-abbau des Gateways zum KNX-BUS.

## Prüfungen auf Ethernet-Ebene und KNX-Twisted-Pair

Der WatchDog bietet zwei Prüfstufen:

- Ethernet-Level: prüft nur die Verbindung zwischen KNX-Ultimate und KNX/IP-Interface (Unicast).
- Ethernet+KNX-TP: prüft die gesamte Strecke bis zum TP-Medium; erfordert ein physisches Gerät, das auf Read-Requests antwortet.

Ideal zum Signalisieren von Fehlern/Verbindungsproblemen (E-Mail, automatisches Failover auf Backup-Gateway etc.).

## Einstellungen (SETTINGS)

| Property | Beschreibung |
|--|--|
| Gateway | Gewähltes KNX-Gateway. |
| Gruppenadresse monitor | GA, an die gelesen wird und von der eine Antwort erwartet wird. DPT muss 1.x (Boolean) sein. |
| Name | Node-Name. |
| Watchdog-Timer automatisch starten | Timer beim Deploy/Start automatisch starten. |
| Check level (siehe wiki) | Siehe oben. |

**Check level**

> Ethernet: Verbindung zwischen KNX-Ultimate (Unicast) und KNX/IP-Interface.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png" width="90%">

> Ethernet und KNX TP: Vollständige Prüfung (Router/Interface). Read an physisches Gerät, Antwort erwarten; Fehler auf Ethernet/TP werden gemeldet. In ETS eine Status-GA einrichten, die auf Read antwortet.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png" width="90%">

## Erweiterte Optionen

| Property | Beschreibung |
|--|--|
| Wiederholungsintervall (in Sekunden) | Intervall in Sekunden zwischen zwei Prüfungen. |
| Anzahl der Wiederholungen, bevor ein Fehler ausgegeben wird | Anzahl erfolgloser Versuche bis zur Fehlermeldung. |

# Ausgaben des WatchDog

Der Node gibt Nachrichten aus, wenn eigene Prüfungen Fehler melden oder wenn ein KNX-Ultimate-Node im Flow einen Fehlerstatus meldet.

**Bei WatchDog-eigenem Verbindungsproblem**

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/WatchDog-Configuration" target="_blank">Siehe hier.</a>

```javascript

msg = {
  type: "BUSError",
  checkPerformed: "Ethernet" // oder "Eth+KNX",
  nodeid: "23HJ.2355",
  payload: true,
  description: "..."
}
```

**Wenn einer deiner KNX-Ultimate-Nodes Probleme hat**

```javascript

msg = {
  type: "NodeError",
  checkPerformed: "Self KNX-Ultimate node reporting a red color status",
  nodeid: "23HJ.2355",
  payload: true,
  description: "...",
  completeError: {
    nodeid: "23HJ.2355",
    topic: "0/1/1",
    devicename: "Kitchen Light",
    GA: "0/1/1"
  }
}
```

**Neue Gateway-Konfiguration via setGatewayConfig**

```javascript

msg = {
  type: "setGatewayConfig",
  checkPerformed: "The Watchdog node changed the gateway configuration.",
  nodeid: "23HJ.2355",
  payload: true,
  description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1\nBindLocalInterface:Auto",
  completeError: ""
}
```

**Erzwungener Verbindungs-Auf/Abbau**

```javascript

msg = {
  type: "connectGateway",
  checkPerformed: "The Watchdog issued a connection/disconnection to the gateway.",
  nodeid: "23HJ.2355",
  payload: true, // true=connect, false=disconnect
  description: "Connection",
  completeError: ""
}
```

# Eingangs-Nachrichten (INPUT)

## WatchDog starten/stoppen

```javascript

msg.start = true; return msg; // Start
```

```javascript
msg.start = false; return msg; // Stop
```

## KNX/IP-Gateway-Einstellungen zur Laufzeit ändern

Mit `msg.setGatewayConfig` IP/Port/PhysicalAddress/Protocol usw. ändern; der Config-Node übernimmt und verbindet neu. Beim Neustart gelten wieder die Config-Node-Werte. Alle Parameter optional.

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12", Port:3671, PhysicalAddress:"15.15.1", BindToEthernetInterface:"Auto",
  Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"` };
return msg;
```

Nur IP ändern:

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12" }; return msg;
```

**Verbindung trennen und Auto-Reconnect deaktivieren**

```javascript

msg.connectGateway = false; return msg;
```

**Verbindung herstellen und Auto-Reconnect aktivieren**

```javascript

msg.connectGateway = true; return msg;
```

## Siehe auch

[Sample WatchDog](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# Alerter -Knotenkonfiguration

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-Alerter-Configuration.md

title: "zh-CN-Alerter-Configuration"
lang: de
permalink: /wiki/de-zh-CN-Alerter-Configuration

# Alerter -Knotenkonfiguration

Verwenden Sie den Alerter-Knoten, um zu fordern, ob sich das ausgewählte Gerät in einem Alarmzustand auf dem Monitor oder über den Knoten-Red-Contribrib-TTS-Ultimate-Knoten (Voice Broadcast) befindet, dh "Payload" **true** .
Dieser Knoten gibt Nachrichten aus, die die Details des aktuellen Alarmgeräts in einem konfigurierbaren Zeitintervall (einzeln) enthalten.Zum Beispiel kann es Ihnen sagen, wie viele Fenster geöffnet sind.<br/>
Der Knoten liest direkt den Gerätewert aus dem KNX -Bus.Darüber hinaus können Sie auch benutzerdefinierte Warnungen an Knoten senden, unabhängig von KNX -Geräten.<br/>
Die Beispielseite zeigt, wie es im Prozess verwendet wird.<br/>

- **Gateway (Gateway)**

> Wählen Sie das zu verwendende KNX -Gateway aus. Sie können das Gateway auch nicht auswählen.Zu diesem Zeitpunkt werden nur Nachrichten, die in den Knoten eintreten, nur verarbeitet.

- **Name (Name)**

> Knotenname.

- **So starten Sie Alarmabfragen**

> Wählen Sie das Ereignis aus, das das Senden der Alarmmeldung auslöst.

- **Intervall jeder Nachricht (Sekunden)**

> Das Zeitintervall zwischen zwei aufeinanderfolgenden Ausgabenachrichten.

## Ausrüstung, die überwacht werden muss

Fügen Sie die Geräte hinzu, die hier überwacht werden müssen.<br/>
Füllen Sie die Gruppenadresse des Geräts ein oder geben Sie eine Beschriftung für das Gerät an.<br/>

- **Lesen Sie den Wert jedes Geräts beim Anschließen/Wiederverbinden**

> Beim Starten oder Wiederverbinden sendet der Knoten eine Leseanforderung für jedes Gerät in der Liste.

- **Schaltfläche add**

> Fügen Sie der Liste eine Zeile hinzu.

- **Ausrüstungslinie ** > Die erste Spalte ist die Gruppenadresse (Sie können auch jeden Text mit Eingabemeldungen ausfüllen; siehe Beispielseite).Die zweite Spalte ist die Abkürzung des Geräts (**bis zu 14 Zeichen** ).Die dritte Spalte ist der vollständige Name des Geräts.

- **Schaltfläche löschen**

> Entfernen Sie das Gerät aus der Liste.

<br/>
<br/>

## Die Ausgabenachricht des Knotens

Pin1: Jedes Alarmgerät gibt eine Meldung gemäß dem festgelegten Intervall aus.<br/>
Pin2: Ausgabe einer zusammenfassenden Meldung, die alle Geräte im Alarmzustand enthält.<br/>
Pin3: Nur das letzte Gerät, das den Alarmstatus eingegeben hat, wird ausgegeben.<br/>

**Pin1** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

**Pin2** 

```javascript

msg = {
  topic: "door, 0/0/11, 0/1/2, 0/0/9",
  devicename: "入户门, 客厅壁灯, 地下室壁灯, 书房灯",
  longdevicename: "主入户门, 客厅左侧壁灯, 地下室右侧壁灯, 书房顶灯",
  count: 4,
  payload: true
}
```

**Pin3** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

Ausgabe, wenn alle Geräte stationär sind (keine Alarme):

**Pin1, Pin2, Pin3** 

```javascript

msg = {
  topic: "",
  count: 0,
  devicename: "",
  longdevicename: "",
  payload: false
}
```

<br/>
<br/>

## Eingabenachricht für den Knoten

```javascript

msg.readstatus = true
```Liest

den aktuellen Wert jedes Geräts in der Liste.

```javascript

msg.start = true
```Starten

Sie eine Umfrage, in der "alle Alarmgeräte und Ausgaben nacheinander durchlaufen".Umfragen endet nach dem letzten Geräteausgang; Wenn Sie erneut befragen, senden Sie die Eingabenachricht erneut.

<br/>

**benutzerdefinierter Gerätealarm** <br/>

Um den Status eines benutzerdefinierten Geräts (True/False) zu aktualisieren, senden Sie die folgende Eingabenachricht:

```javascript

msg = {
  topic: "door",
  payload: true // 也可为 false，以清除此设备的告警
}
```

<br/>

## Beispiel

<a href = "/node-red-contrib-knx-ultimate/wiki/samplealerter"> klicken Sie hier, um das Beispiel anzuzeigen </a>

<br/>
<br/>
<br/>

---

# de-zh-CN-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-Docs-Language-Bar.md

title: "zh-CN-Docs-Language-Bar"
lang: de
permalink: /wiki/de-zh-CN-Docs-Language-Bar

<H1> <p Align = 'Center'> Wiki -Sprachleiste - Wie </p> </h1>

Verwenden Sie diesen Modus, um der Wiki -Seite Sprachschalter hinzuzufügen und eine konsistente Benennung in der Übersetzung beizubehalten.

Führung

-Dateiname: Basisseite, dann Präfixe für andere Sprachen: "It-", "de-," zh-cn "(z. B." Hue light.md.md \ ", It-Hue Light.md").
- Erste Zeile (erforderlich): Fügen Sie die Sprachleiste mit dem Erde -Symbol hinzu und verlinken Sie mit vier Varianten.
-Segmentierer: Hinzufügen von `---` in der nächsten Zeile, dann in der leeren Zeile, dann auf den Seiteninhalt.
- Link: Verwenden Sie die absolute Wiki -URL.Ändern Sie Platz in '+`+` in der URL
- Neue Seite: Wenn Sie nicht übersetzt wurden, können Sie die EN -Seite vorübergehend behalten.Fügen Sie andere Dateien hinzu, wenn Sie bereit sind.

Fragment

- Platzieren Sie es ganz oben auf jeder Seite und ersetzen Sie den "Seitentitel" ohne Erweiterung durch den Namen Wiki -Datei:
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)` `
-`---`

Treffen

.
- Verwenden Sie eine konsistente DPT -Notation (z. B. `DPT 3.007`,` DPT 5.001`, `DPT 9.001`).
- Halten Sie den Produktnamen und die Marke unverändert (z. B. Hue, KNX).

Betreuer

- Überprüfen Sie alle Seiten: \ `npm run wiki: validate ''
- Automatische feste Sprachleiste für absolute URL: \ `NPM Wiki: Fix-Langbar \` \ `
- HINWEIS: Seiten unter `_sidebar.md`, '\ _foter.md \`, \ `\` proben/' sind von der Überprüfung ausgeschlossen.

---

# KNX Globale Variablen

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-GlobalVariable.md

title: "zh-CN-GlobalVariable"
lang: de
permalink: /wiki/de-zh-CN-GlobalVariable

# KNX Globale Variablen

Dieser Knoten ordnet die vom Bus empfangene Gruppenadresse in die globale Kontextvariable \ ab, \
Und lassen Sie das Schreiben in den KNX -Bus durch diese Variable schreiben.

## Übersicht

- Fügen Sie den globalen Kontextknoten zum Prozess hinzu und nennen Sie ihn.Dieser Name wird als Grundname der globalen Variablen verwendet.
- Lesen Sie mit dem Suffix `_read` (wie` myvar_read`).
- Schreiben Sie, um das Suffix `_write` (wie` myvar_write`) zu verwenden.
- Variablen können als schreibgeschützte oder in Konfiguration gelesen/schreiben/schreiben.
- Ändern Sie aus Sicherheitsgründen bitte den Standardnamen.

Hinweis: Nachdem das Schreiben ausgeführt wurde, wird `<name> _write` automatisch gelöscht, um wiederholtes Schreiben zu vermeiden.

## aufstellen

| Eigenschaften | Beschreibung |
|-|-|
| Gateway | KNX -Tor. |
| Variabler Name |Der grundlegende Name der globalen Variablen.`<name> _read` und` <name> _write` werden erstellt. Verwenden Sie den Standardnamen aus Sicherheitsgründen nicht.|
| Als globale Variable aussetzen |Wählen Sie aus, ob und wie globale Variablen freigelegt werden. Wenn Sie nicht schreiben müssen, wird empfohlen, nur schreibgeschützt zu sein.|
| Bus -Schreibintervall | Umfrage `<Name> _write` und schreiben Sie in den Bus.|

## MSG -Objekt in Variable

```javascript

{
  address: "0/0/1",
  dpt: "1.001",
  payload: true,
  devicename: "Dinning Room->Table Light"
}
```

## Schnelle Verwendung

### Lesen Sie Variablen

```javascript

const list = global.get("KNXContextBanana_READ") || [];
node.send({ payload: list });

const ga = list.find(a => a.address === "0/0/10");
if (ga && ga.payload === true) return { payload: "FOUND AND TRUE" };
if (ga && ga.payload === false) return { payload: "FOUND AND FALSE" };
```

### Schreiben Sie durch Variablen in den Bus

```javascript

const toSend = [];
toSend.push({ address: "0/0/10", dpt: "1.001", payload: msg.payload });
// 如果已导入 ETS，可省略 dpt，由系统据 payload 推断
toSend.push({ address: "0/0/11", payload: msg.payload });

global.set("KNXContextBanana_WRITE", toSend);
```

## Vollständiges Beispiel

<a href = "/node-red-contrib-knx-ultimate/wiki/sampleglobalcontextnode" target = "_ leer"> <i class="fa-info-circle"

---

# de-zh-CN-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-HATranslator.md

title: "zh-CN-HATranslator"
lang: de
permalink: /wiki/de-zh-CN-HATranslator

 Dieser Knoten konvertiert Eingabe -MSG in einen gültigen wahren/falschen Wert.

Es kann die Eingangsnutzlast in true /false boolean umwandeln.<br />
Jede Zeile im Textfeld stellt einen Übersetzungsbefehl dar. <br/>
Sie können Ihre eigenen Übersetzungslinien hinzufügen.<br/>

| Eigenschaften | Beschreibung |
|-|-|
| Name | Knotenname. |
| Eingabe |Eingabe -MSG -Eigenschaften zur Bewertung und Übersetzung. |
| Übersetzung |Ihre eigenen Übersetzungsbefehle hinzufügen, löschen oder bearbeiten.Der Übersetzungsbefehl für diese Zeile muss die \*\* Eingabezeichenfolge aus HA: KNX -Wert \*\* (_knx Valu _ &#x4E3A; true oder falsch) sein.Zum Beispiel: <Code> Öffnen: True </code> <code> geschlossen: false </code>. |

<br/>

---

# de-zh-CN-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-Home.md

title: "zh-CN-Home"
lang: de
permalink: /wiki/de-zh-CN-Home

<H1> <P Align = 'Center'> KNX Ultimate - vereinfachtes Chinesisch </p> </h1>

Willkommen bei KNX Ultimate Chinese Dokumentation.

- Verwenden Sie die Seitenleiste, um auf KNX -Knoten, Farbtonknoten, Beispiele und Führer zuzugreifen.
- Wenn die Seite noch keine chinesische Kultur hat, können Sie sich auf den ursprünglichen englischen Text beziehen.

Hauptinhalt

- KNX: Gateway -Konfiguration, Geräteknoten, Schutz, Protokoll
- Farbton: Brücke, Licht, Szene, verschiedene Sensoren (Bewegung/Kontakt/Licht/Temperatur), Tap Dial usw.
- Beispiele: Switches, Dimming, RGB/HSV, Integration (Home Assistant, Alexa, Google)

---

# de-zh-CN-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-KNXAutoResponder.md

title: "zh-CN-KNXAutoResponder"
lang: de
permalink: /wiki/de-zh-CN-KNXAutoResponder

 Dieser Knoten antwortet auf die Leseanforderung des KNX -Busses.

Der Knoten zeichnet alle Telegramme auf, die in den KNX -Bus übertragen werden und die Werte im Speicher speichern.
Anschließend wird auf die Leseanforderung geantwortet, indem solche gemerkten Werte anhand der Anfrage an den Bus zurücksendet werden.
Wenn die zu gelesene Gruppenadresse noch keinen Wert hat, antwortet der Knoten mit dem Standardwert.
Dieser Knoten reagiert nur auf die im Feld **Antwort** JSON angegebene Gruppenadresse.
Standardmäßig gibt es einen vorkompilierten **Beispiel ** "Antwort" JSON -Text, den Sie einfach ändern/löschen können.Bitte stellen Sie sicher, dass**nicht drücken ** , um es zu verwenden!!!**Konfiguration**

| Eigenschaften | Beschreibung |
|-|-|
| Gateway | Wählen Sie das zu verwendende KNX -Portal aus |
| Antwort | Der Knoten antwortet auf eine Leseanforderung aus der in diesem JSON -Array angegebenen Gruppenadresse.Das Format ist unten angegeben.|

<br/>

\*\*json Format \*\*

JSON ist immer eine Reihe von Objekten, die jede Anweisung enthalten. Jede Anweisung zeigt dem Knoten an, was zu tun ist.

| Eigenschaften |Beschreibung |
|-|-|
| Hinweis | **Optional** Hinweisschlüssel, um Erinnerungen zu erhalten. Es wird nirgendwo verwendet.|
| Ga |Gruppenadresse.Sie können auch ".." wilde Münzen zu bestimmten Gruppen von Adressen verwenden.".." kann nur mit der dritten GA -Ebene verwendet werden, zum Beispiel: \*\*1/1/0..257 **. Bitte beachten Sie das Beispiel unten.|
| DPT | Gruppenaddatenpunkt, Format "1.001".Wenn die ETS -CSV -Datei importiert wurde,** optional \*\*. |
| Standard |Wenn der Knoten nicht an den Wert des Komponentenadresses erinnert wurde, wird er in einer Read -Request -Antwort an den Bus gesendet.|

**Beginnen wir mit einem Befehl**

Der Autoresponder -Knoten antwortet auf eine Leseanforderung unter Gruppenadresse 2/7/1.Wenn es noch nicht im Speicher ist, wird es mit _True _ antworten.
Die ETS -CSV -Datei muss importiert werden, andernfalls müssen Sie auch die __"DPT" hinzufügen: "1.001" \*\* Key.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

**Vollständige Anweisungen**

Der Auto-Responder-Knoten antwortet auf Leseanforderungen ab dem 01.03.1, einschließlich 01.03.22.Wenn der Speicher noch keinen Wert hat, antwortet er mit _False _.
Es gibt auch einen__ Hinweis \*\* Schlüssel, der nur als Erinnerungsnotiz verwendet wird.Es wird nirgendwo verwendet.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

**Angeschlossener Befehl**

Von 2/2/5 bis 2/2/21 antwortet der Autoresponder -Knoten auf eine Leseanforderung an die Gruppenadresse.Wenn es noch keinen Wert im Speicher gibt, antwortet es mit einem Wert von 25.
Der Autoresponder -Knoten antwortet auch auf Leseanforderungen von Komponenten 2/4/22.Wenn noch kein Wert im Speicher enthält, wird der unbekannte String \*unbekannte Zustand verwendet!\*Antwort.
Beachten Sie das **comma** zwischen den JSON -Objekten jeder Richtlinie.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

<br/>

---

# KNX Viewer

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-knxUltimateViewer.md

title: "zh-CN-knxUltimateViewer"
lang: de
permalink: /wiki/de-zh-CN-knxUltimateViewer

<p> Dieser Knoten funktioniert mit dem Knoten des Knoten -Red -Dashboards <b> Ui_Template </b>.<br/>
Zeigen Sie alle Gruppenadressen und deren Werte in der Dashboard -Montage an.<br/>
</p>

# KNX Viewer

| Eigenschaften | Beschreibung |
|-|-|
| Gateway | KNX Gateway |
| Name | Knotenname |

# Ausgangsstift

1. Gruppenadresse (Dashboard)
: Payload (HTML): Direkt mit der <b> -Schabat </b> Knoten des Dashboards herstellen; Generieren Sie eine Tabelle, die alle Gas und Werte enthält.
2. Einfaches Array für die Aufnahme
: Nutzlast (Array): Enthält alles Gas und kann bei Bedarf formatiert/sortiert werden.
3. Message Warteschlange (Dashboard)
: Payload (HTML): Verbindung zu <b> Vorlage </b>;Zeigt die KNX -Send -Warteschlange an, um die Busstaus zu überwachen.

# Beispiel

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png" width = "90%"> <br/>

Setzen Sie den Betrachter in den Vorgang ein und schließen Sie eine Dashboard <b> Template </b> Knoten an.Der Inhalt des <b> -Schabels </b> Knoten lautet wie folgt:

```

<div ng-bind-html="msg.payload"></div>

```

Ausgangsdiagramm: <br/> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png" Width = "90%"> <br/>

<br />

**Kopieren Sie den folgenden Code in den Prozess**

> Passen Sie die Knoten entsprechend Ihrer Umgebung an

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]

    

```

``

---

# KNX -Laststeuerungsknoten

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-LoadControl-Configuration.md

title: "zh-CN-LoadControl-Configuration"
lang: de
permalink: /wiki/de-zh-CN-LoadControl-Configuration

# KNX -Laststeuerungsknoten

 Verwenden des Laststeuerungsknotens können Sie die Trennung der Last (Waschmaschine, Ofen usw.) automatisch verwalten, wenn der aktuelle Verbrauch einen bestimmten Schwellenwert überschreitet.

Das Gerät wird intelligent heruntergefahren und überprüft den möglichen Verbrauch des Geräts, um festzustellen, ob es mit anderen Geräten ausgeschaltet ist.<br/>
Der Knoten kann die Last automatisch reaktivieren.<br/>
Dieser Knoten schaltet ein Gerät (oder Geräte) gleichzeitig gemäß der gewählten Bestellung ab. <br/>

**Allgemein**

| Eigenschaften |Beschreibung |
|-|-|
| Gateway |KNX Portal. Es ist auch möglich, kein Gateway auszuwählen.In diesem Fall werden nur in den Knoten eingegebene Nachrichten berücksichtigt. |
|Überwachung WH | Die Gruppenadresse repräsentiert den Gesamtverbrauch Ihres Gebäudes. |
| Begrenzen Sie WH | Maximale Schwelle, die das Messgerät standhalten kann.Wenn dieser Schwellenwert überschritten wird, beginnt der Knoten damit, das Gerät abzuschalten. |
| Verzögert (s) |Zeigt in Sekunden an, was darauf hinweist, dass der Knoten die Häufigkeit des Verbrauchs bewertet und jedes Gerät abschaltet. |
| Verzögerung der (s) |zeigt in Sekunden an, was darauf hinweist, dass der Knoten die verbrauchte Frequenz bewertet und auf jedem geschlossenen Gerät eingeschaltet wird.|

<br/>

**Laststeuerung**

Hier können Sie das Gerät zum Herunterladen bei Überladung hinzufügen.<br/>
Wählen Sie das ausgeschaltete Gerät aus.Geben Sie den Gerätenamen oder seine Gruppenadresse ein.<br/>
Geben Sie eine Gruppenadresse ein, die das von dem in der ersten Zeile ausgewählte Gerät verbrauchte angeben. **Dies ist ein optionaler Parameter** . Wenn das Gerät mehr als eine bestimmte Anzahl von Watts verbraucht, bedeutet dies, dass es verwendet wird.Wenn weniger verbraucht wird, wird das Gerät als "nicht verwendet" und das Gerät sofort ausgeschaltet. <br/>
Wenn \*autoreCovery \* aktiviert ist, wird das Gerät automatisch reaktiviert, wenn die Reset -Verzögerung abläuft.

## Eingeben

| Eigenschaften | Beschreibung |
|-|-|
| `msg.readstatus = true` | Erzwingen Sie den KNX -Bus jedes Geräts in der Liste, um den Wert zu lesen._ **Der Knoten selbst hat alle Operationen ausgeführt** _, aber bei Bedarf können Sie diesen Befehl verwenden, um einen erneuten Lesen des aktuellen Wertes in Watt zu erzwingen.| | |
| `msg.enable = true` | Lastkontrolle aktivieren. |
| `msg.disable = true` | Deaktivieren Sie die Lastkontrolle. |
| `msg.reset = true` |den Knotenstatus zurücksetzen und alle Geräte wieder eröffnen. |
| `msg.shedding` | String._ """"" Sog "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" Verwenden Sie diese Nachricht, um den Falloff -Timer zu erzwingen, um den \*\* -Monitor zu ignorieren |

## Ausgabe

1. Standardausgang
: Payload (Zeichenfolge | Objekt): Standardausgabe des Befehls.

## Detail

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}

```

# Probe

\ <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> Klicken Sie hier hier </a> hier </a>

<br/>

---

# Logger (Protokoll)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-Logger-Configuration.md

title: "zh-CN-Logger-Configuration"
lang: de
permalink: /wiki/de-zh-CN-Logger-Configuration

# Logger (Protokoll)

Der Logger -Knoten erfasst alle Nachrichten und gibt eine XML -Datei aus, die mit dem ETS -Bus -Monitor kompatibel ist.

Sie können es mit dem Dateiknoten auf der Festplatte speichern oder an FTP usw. senden usw. Diese Datei kann in ETS zur Diagnose oder Wiedergabe von Nachrichten verwendet werden.
Dieser Knoten kann auch die Anzahl der Nachrichten (pro Sekunde oder benutzerdefiniertes Intervall) zählen.<br/> <a href = "/node-red-contrib-knx-ultimate/wiki/logger-sample" target = "_ leer"> Beispiel ist hier </a>

## aufstellen

| Eigenschaften | Beschreibung |
|-|-|
| Gateway | KNX -Tor. |
| Thema | Das Thema des Knotens. |
| Name | Knotenname. |

## ETS -kompatible Busdiagnosedateien

|Eigenschaften |Beschreibung |
|-|-|
| Auto Start Timer | Starten Sie den Timer automatisch, wenn Sie bereitgestellt oder gestartet werden. |
|Jede (in Minuten) neue XML ausgeben | Wie viele Minuten gibt ETS-kompatible XML aus? |
| Maximale Anzahl der Zeilen in XML (0 = keine Grenze) | Die maximale Anzahl von XML -Zeilen in diesem Zeitfenster; 0 bedeutet keine Grenze.|

## KNX -Nachrichtenzähler

| Eigenschaften | Beschreibung |
|-|-|
| Auto Start Timer | Starten Sie den Timer automatisch, wenn Sie bereitgestellt oder gestartet werden.|
| Zählerintervall (in Sekunden) | Das Intervall für die Ausgabe des Prozesses zählt in Sekunden.|

#Node -Ausgabe

**Pin 1: ETS -kompatible xml**

Verwenden Sie den Dateiknoten, um `msg.payload` zu speichern, oder senden Sie ihn an FTP usw.

```javascript

msg = {
  topic: "MyLogger",
  payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." // XML 字符串
}
```

**Pin 2: KNX -Nachrichtenanzahl**

Ausgabe pro Zählzyklus:

```javascript

msg = {
  topic: "",
  payload: 10,
  countIntervalInSeconds: 5,
  currentTime: "25/10/2021, 11:11:44"
}
```

# Meldung eingeben (Eingabe)

ETS -kompatible XML -Steuerung

**Timer starten** 

```javascript

msg.etsstarttimer = true; return msg;
```

**Timer stoppen** 

```javascript

msg.etsstarttimer = false; return msg;
```

**Ausgabe xml jetzt** 

```javascript

// 立刻输出 XML；若计时器在运行，则一并重启
msg.etsoutputnow = true; return msg;
```Meldungszählerkontrolle

**Timer starten** 

```javascript

msg.telegramcounterstarttimer = true; return msg;
```

**Timer stoppen** 

```javascript

msg.telegramcounterstarttimer = false; return msg;
```

**Ausgangszahl sofort** 

```javascript

msg.telegramcounteroutputnow = true; return msg;
```

## Sehen

- [Beispiellogger](/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Recorder -Probe

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-Logger-Sample.md

title: "zh-CN-Logger-Sample"
lang: de
permalink: /wiki/de-zh-CN-Logger-Sample

# Recorder -Probe

<img src="https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width="90%"> <br/>

**Kopieren Sie diesen Code und fügen Sie ihn in Ihren Stream ein**

<details> <summary> Code anzeigen </summary>

> Passen Sie den Knoten entsprechend Ihren Einstellungen an und setzen Sie den Pfad zum Dateiknoten \*\*.

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]

```

</details>

---

# Knoten Selbstschutz

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-Protections.md

title: "zh-CN-Protections"
lang: de
permalink: /wiki/de-zh-CN-Protections

# Knoten Selbstschutz

KNX-Timate hat zwei Arten von internem Schutz, um Ihren KNX-Bus vor Überschwemmungen zu schützen, und die rote G-Goten-G-GOI ist vor dem Nichtaufstand geschützt, wenn Sie einige Fehler im Fluss machen.<br/> <br/>
Lass uns etwas Spaß haben **!<br/>

## Hochwasserprävention

Der Hochwasserschutz verhindert, dass Ihr Knoten nicht mehr reagiert, da die Nachricht im angegebenen Zeitbereich zu hoch gesendet wird.<br/> <br/>
Die maximale MSG, die Sie an den Knoten senden können, beträgt 120 pro Sekunde.Wenn Sie eine große Menge an MSG an einen Knoten senden müssen, sollten Sie einen "Verzögerungs" -Knoten in Betracht ziehen, um jede Nachricht zu verzögern. <br/>

\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width = "90%">> ** Kopieren Sie diesen Code und fügen Sie ihn in Ihren Stream ein** 

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]

```

<br/>

## Rundschreibenschutzschutz

Der Schleifenreferenzschutz verhindert, dass Ihre Knoten nicht mehr reagieren und Ihre KNX -Installation überflutet, indem beide Knoten mit derselben Gruppenadressenverbindung deaktiviert werden.<br/>
Wenn Sie beispielsweise die** Ausgabe eines Knotens mit Gruppenadresse 0/1/1 mit der Eingabe eines anderen Knotens mit derselben Gruppenadresse 0/1/1 verknüpfen, wird der Schutz aktiviert. <br/>

\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width = "90%">

**Kopieren Sie diesen Code und fügen Sie ihn in Ihren Stream ein** 

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]

```

<br/>
<br/>
<br/>

---

# Szenencontroller

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-SceneController-Configuration.md

title: "zh-CN-SceneController-Configuration"
lang: de
permalink: /wiki/de-zh-CN-SceneController-Configuration

# Szenencontroller

Dieser Knoten steht im Einklang mit dem KNX -Szenencontroller: Die Szene kann gespeichert und zurückgerufen werden.

## Knoteneinstellungen

| Eigenschaften | Beschreibung |
|-|-|
| Gateway | Ausgewähltes KNX -Gateway. |
| Szenenrückruf | **DataPoint ** und**Triggerwert** . Die Gruppenadresse, mit der das Szenario abgerufen wurde (z. B. 0/0/1`).Der Knoten erinnert an die Szene, wenn die Nachricht von dieser GA empfangen wird.DPT ist die Art von Rückruf -GA;Triggerwert ist der Wert, der zum Auslösen des Rückrufs erforderlich ist.Tipp: Wenn Sie im Dim-Modus ausgelöst werden, legen Sie bitte den richtigen Wert des Dimmobjekts fest (Up-Anpassungsanpassung durch {Decr_incr: 1, Daten: 5} `und herunteranstellungen durch {Decr_incr: 0, Daten: 5}`).|
| Szene retten | **DataPoint ** und**Triggerwert** . Die Gruppenadresse zum Speichern der Szene (z. B. 0/0/2`).Wenn ein Knoten eine Nachricht empfängt, speichert er den aktuellen Wert aller Geräte in der Szene (nichtflüchtiger Speicher).DPT ist der Typ zum Speichern von GA; Auslöser des Triggerwerts speichern (Dim Supra).|
| Knotenname | Knotenname (schreiben Sie "Rückruf: ... / Speichern: ...").|
| Thema | Das Thema des Knotens. |

## Szenario -Konfiguration

Fügen Sie wie ein echter KNX -Szenencontroller Geräte zur Szene hinzu. Jede Zeile repräsentiert ein Gerät.

Sobald ein neuer Wert aus dem Bus eingeht, zeichnet der Knoten automatisch den neuesten Wert des Aktuators in der Szene auf.

| Eigenschaften | Beschreibung |
|-|-|
| Taste hinzufügen | Fügen Sie eine neue Zeile hinzu.|
| Reihenfeld | 1) Gruppenadresse 2) DataPoint 3) Standard -Szenenwert (kann durch Szene speichern).Der Gerätename ist unten.<br/> Pause einfügen: Füllen Sie **Warten Sie ** in der ersten Spalte und füllen Sie die letzte Spalte für die Dauer (Millisekunden) wie "2000" aus.<br/>**Warte** unterstützt auch Sekunden/Minute/Stunde: `12s`,` 5m`, `1H`.|
| Entfernen | Entfernen Sie diese Gerätelinie.|

## Knotenausgabe

```javascript

msg = {
  topic: "Scene Controller",
  recallscene: true|false,
  savescene: true|false,
  savevalue: true|false,
  disabled: true|false
}
```

## Eingabenachricht (Eingabe)

Der Knoten stützt sich hauptsächlich auf KNX -Nachrichten, um die Szene abzurufen/zu speichern. Es kann auch über Nachrichten gesteuert werden.Befehle aus dem Bus können deaktiviert und nur verarbeitete Nachrichten akzeptiert werden.

**Rückrufszenario** 

```javascript

msg.recallscene = true; return msg;
```

**Szene speichern** 

```javascript

msg.savescene = true; return msg;
```

**Speichern Sie den aktuellen Wert eines GA**

Obwohl die Szene den Wert des Testamentsausführenden automatisch verfolgt, ist es in einigen Fällen erforderlich, den aktuellen Wert eines anderen GA (wie den Status und nicht den Befehl) mit einem "echten Szenenwert" aufzuzeichnen.

Zum Beispiel spiegelt der Roller -Verschluss: Der Zustand der absoluten Höhe spiegelt die genaue Position wider.Dieser Status GA wird verwendet, um den Befehl GA des relevanten Testamentsanbieters in der Szene zu aktualisieren.

```javascript

msg.savevalue = true;
msg.topic = "0/1/1"; // GA
msg.payload = 70; // 要保存的值
return msg;
```

**Szenencontroller deaktivieren**

Deaktivieren Sie Befehle aus dem KNX -Bus (Akzeptieren Sie immer noch Prozessmeldungen).Zum Beispiel ist es nützlich, wenn Sie sich nachts nicht an eine Szene aus der Entitätstaste erinnern/speichern möchten.

```javascript

msg.disabled = true; // false 重新启用
return msg;
```

## Sehen

[Szenen -Szenen -Controller](/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Sicherheitsrichtlinie

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-SECURITY.md

title: "zh-CN-SECURITY"
lang: de
permalink: /wiki/de-zh-CN-SECURITY

# Sicherheitsrichtlinie

Home Automation ist kein Scherz.Bitte berücksichtigen Sie alle Gefahren, die mit diesem Repository zur Kontrolle Ihres Hauses oder des Gebäudes verbunden sind.
Wenn Sie beispielsweise nicht zu Hause sind, ist ein Licht eingeschaltet und **kann zu einer ernsthaften Gefahr für das Feuer** werden.<br/>
Alle unbeaufsichtigten Geräte gefährden Ihr Gebäude.<br/>
Ganz zu schweigen davon, ob es an Ihrer Schuld oder einem Fehler im KNX-Timate-Repository liegt, die Garagentor ist geschlossen, während das Kind dazwischen sitzt.
**Die Sicherheit des Gebäudes** muss Ihr Hauptproblem sein.<br/>
Bitte verwenden Sie KNX-Ultimate (aber normalerweise für alle Repositories gleich), um nur Aktuatoren zu kontrollieren, die mit anderen zertifizierten Mitteln gesichert sind.<br/> <br/>
Im obigen Beispiel muss die Garagentür durch ein zertifiziertes mechanisches oder elektronisches System gesichert werden, um Schäden an Menschen, Tieren oder Dingen zu verhindern.
Der Entwickler des KNX-atimate-Repositorys und alle am Projekt beteiligten Entwickler sind nicht für Schäden verantwortlich, wie in der MIT-Lizenz angegeben, finden Sie \ [hier](§url0§).<br/> <br/>

## Home -Automatisierungsregeln

Nach meiner Erfahrung habe ich einige Best Practices entwickelt, um mein Zuhause vor den Risiken von Feuer, Schaden und Risiken der dritten Person zu schützen.<br/>
Hier sind einige interessante Dinge für Sie.Ich hoffe, Sie schätzen das. <br/>

- Installieren Sie einen oder mehrere Haupt -Netzschalter, um das gesamte Haus abzuschneiden, wenn Sie nicht dort sind, und lassen Sie nur eine minimale Anzahl der erforderlichen Geräte (wie Abdeckungen, Alarmplatten, Internetrouter usw.).Wenn Sie bei der Abreise eine Automatisierung benötigen, können Sie den Haupt -Netzschalter vorübergehend einschalten und den vollen Zugriff zurückerhalten.Es lohnt sich, durch Menschen mit Zugang, wie beispielsweise nicht sicheren, immer fähigen IoT -Geräten, auf Ihr Zuhause zu vermeiden.
- Verwenden Sie eine andere WAN -Linie, um einen redundanten Internetrouter wie LTE -Verbindung zu installieren.Wenn Sie einen Wan verlieren, müssen Sie sich auf einen anderen verlassen.
- Sogar in einem Stromausfall (z. B. Phisycal Mechanichalschlüssel irgendwo im Garten), auch in Ihrem Haus, finden Sie einen Weg.
- Auch im Falle eines Stromausfalls finden Sie einen Weg, um Ihr Haus zu verlassen (z. B. irgendwo in der Nähe Ihres Tores, einem Phisycal -Mechanich -Schlüssel).
- Finden Sie einen Weg, um aus Ihrem Haus zu entkommen, wenn ein Schaum- oder Feueralarm auftritt (z. B. durch eine erweiterbare Leiter auf dem Balkon).
- Verwenden Sie nur professionelle und zertifizierte Block-/Feuersicherheitssysteme und dann von KNX.Bitte beachten Sie, dass der KNX -Teil des Sicherheitssystems zur Hintertür möglicher Probleme wird.Lassen Sie sich niemals von KNX -Knoten das Sicherheitssystem ohne Passwort nicht sicherstellen.Wenn Sie einen Touchscreen verwenden, vermeiden Sie die Funktion **Single -Taste ** .Erstellen Sie Schaltflächen, die Sicherheitspanels simulieren**Tastatur** ATSERPION.
- Installieren Sie **medizinischer Notfall ** KNX Pushtton, zum Beispiel in die Nähe des Bettes.In einem Notfall werden Ihre Familie oder jemand, der Ihnen helfen kann, automatisch benachrichtigt, alle wichtigen Lichter einschalten, einen sichtbaren Eingangsmodus für Pflegekräfte erstellen, Türen freischalten und sie mit Ihnen in Verbindung setzen, selbst wenn Sie überfordert werden.Wiederholen Sie eine Audio -Nachricht, um dem Pflegepersonal Equipe zu helfen, z. B. die Verwendung von Sonos -Lautsprechern, und erklären Sie, wie Sie zu Hause finden können. Die Eltern nennen**, Ihre Krankheit** Krankheit \*\*, an welchen Krankheit leiden Sie?Sie können diesen KNX -Pushbutton sogar mit Alexa, Siri oder Google Home (siehe Beispielabschnitt des Wiki) auslösen, falls Sie einen Schlaganfall haben und sich nicht bewegen können.
- Installieren Sie einen **Pank** KNX PushButton
- In diesem Sinne: Betreten Sie Ihr Zuhause nicht, wenn jemand es zwingt und Sie dazu bedrohen, insbesondere wenn Ihre Familie im Inneren ist.Sobald Sie nach innen sind, kann der Verbrecher tun, was er will, und niemand draußen kann sich um Sie kümmern.Installieren Sie eine \*\* Panic \*\* Taste in der Nähe der äußeren Abteilung und der Garage.
- Wenn Sie periphere periphere Sensoren installiert haben, können Sie nach der Dämmerung oder Nacht in den Umfang in den Umfang eintreten, und können die Stunde mindestens 4 (jeden Winkel Ihres Hauses) aufleuchten, um nach Hause zu gehen.
- Selbst wenn Sie zu Hause sind, geben Sie eine Ankündigung über die Alarm -Tastatur an, wenn jemand ein Fenster, eine Außentür oder ein blindes Fenster öffnet.

## Denken Sie daran: Sie sind die alleinige Verantwortung für die Sicherheit des Eigentums.Befolgen Sie das Gesetz und betrachten Sie diesen Knoten im KNX-Stil nur mit Automatisierungshilfe und verlassen sich ausschließlich auf zertifizierte, mechanische oder elektronisch feste Automatisierungsgeräte.Betrachten Sie Ihre Sicherheit.Denken Sie, dass etwas problematisch oder scheitert sein kann. Haben Sie also ein Backup und haben Sie für Heilungs- und Sicherheitsrisiken eine doppelte Sicherheitssicherung.Nur auf diese Weise können Sie das Leben mit Hilfe und Spaß an der Heimautomatisierung genießen!

---

# Watchdog (Watchdog)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/de-zh-CN-WatchDog-Configuration.md

title: "zh-CN-WatchDog-Configuration"
lang: de
permalink: /wiki/de-zh-CN-WatchDog-Configuration

# Watchdog (Watchdog)

Wird verwendet, um den Verbindungsstatus mit einem Gateway oder einem bestimmten KNX -Gerät zu erkennen und automatisierte Vorgänge im Falle eines Ausfalls durchzuführen.

**Funktion**

1. Senden Sie Nachrichten regelmäßig und warten Sie auf eine Antwort. Wenn die Busverbindung abnormal ist, geben Sie Nachrichten an den Prozess aus.Es sind zwei Erkennungsniveaus verfügbar (siehe unten).
2. Ändern Sie die Gateway-Parameter des Konfigurationsknotens (config-node) über die Nachricht, um das Wechseln von KNX/IP-Router/-schnittstelle (z. B. Master-Support-Schalten) zu realisieren.
3.. Kraftaufbau/Trennung vom KNX -Bus.

## Ethernet -Schicht und KNX Twisted Pair Layer Detection

Watchdog bietet zweistufige Tests:

- Ethernet -Ebene: Erkennen Sie nur die Konnektivität zwischen KNX -Ultimat und der KNX/IP -Schnittstelle (Unicast).
- Ethernet + KNX -TP: Überprüfen Sie den gesamten Link (Ethernet → TP). Ein physisches Gerät, das auf Leseanfragen antwortet, ist erforderlich.

Geeignet für Fehler-/Verbindungsfehleralarme (E -Mail -Benachrichtigungen, automatische Sicherungs -Gateway -Switching usw.).

## Einstellungen (Einstellungen)

|Eigenschaften | Beschreibung |
|-|-|
| Gateway | Ausgewähltes KNX -Gateway. |
| Gruppenadresse zur Überwachung |Gruppenadresse zum Senden und Überwachung;DPT muss 1.x (boolean) sein. |
| Name | Knotenname. |
| Auto starten Sie den Watchdog -Timer | Starten Sie den Timer automatisch auf Bereitstellung/Start. |
|Überprüfen Sie die Ebene | Siehe oben. |

**Überprüfen Sie die Ebene**

> Ethernet: Verbindungen zwischen KNX -LUFTIME (UNICAST) und der KNX/IP -Schnittstelle erkennen. <br/>

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png" width = "90%"> <br/>

> Ethernet + KNX TP: Komplette Erkennung (unterstützt Router/Schnittstelle).Senden Sie das Lesen an das physische Gerät und warten Sie auf die Antwort.Fehler bei Ethernet oder TP werden gemeldet.Bitte konfigurieren Sie einen **Status** GA in ETS für einen Aktuator, der auf das Lesen antwortet. <br/>

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png" width = "90%"> <br/>

## Erweiterte Optionen

| Eigenschaften | Beschreibung |
|-|-|
| Wiederholungsintervall (in Sekunden) | Erkennungsintervall in Sekunden. |
| Anzahl der Wiederholungen vor dem Angeben eines Fehlers |Wie viele aufeinanderfolgende Fehler werden gemeldet. |

# Watchdog -Ausgabe

Watchdog gibt eine Nachricht aus, wenn die interne Erkennung einen Fehler findet, oder ein KNX -Ultimate -Knoten meldet einen Fehler im Prozess.

**Watchdog -eigenes Verbindungsproblem ** **<a href = "/node-red-contrib-knx-ultimate/wiki/watchdog-configuration" target = "_ leer"> siehe hier für Details </a>

```javascript

msg = {
  type: "BUSError",
  checkPerformed: "Ethernet" // 或 "Eth+KNX",
  nodeid: "23HJ.2355",
  payload: true,
  description: "..."
}
```

** Ausnahme trat an einem Ihrer KNX -Ultimate -Knoten auf** 

```javascript

msg = {
  type: "NodeError",
  checkPerformed: "Self KNX-Ultimate node reporting a red color status",
  nodeid: "23HJ.2355",
  payload: true,
  description: "...",
  completeError: {
    nodeid: "23HJ.2355",
    topic: "0/1/1",
    devicename: "Kitchen Light",
    GA: "0/1/1"
  }
}
```

** Ändern Sie die Gateway -Konfiguration über SetGatewayConfig** 

```javascript

msg = {
  type: "setGatewayConfig",
  checkPerformed: "The Watchdog node changed the gateway configuration.",
  nodeid: "23HJ.2355",
  payload: true,
  description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1\nBindLocalInterface:Auto",
  completeError: ""
}
```

** Zwangsverbindung/Trennen** 

```javascript

msg = {
  type: "connectGateway",
  checkPerformed: "The Watchdog issued a connection/disconnection to the gateway.",
  nodeid: "23HJ.2355",
  payload: true, // true=连接，false=断开
  description: "Connection",
  completeError: ""
}
```

# Meldung eingeben (Eingabe)

## Start/Stop Watchdog

```javascript

msg.start = true; return msg; // 启动
```

```javascript
msg.start = false; return msg; // 停止
```

## Ändern Sie die KNX/IP -Gateway -Einstellungen während der Laufzeit

Ändern Sie IP/Port/PhysicalAddress/Protocol usw. über `msg.setgatewayconfig`; Der Konfigurationsknoten wendet eine Wiederverbindung an.Node -Red stellt nach dem Neustart den Einstellungen im Konfigurationsknoten wieder her.Alle Parameter sind optional.

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12", Port:3671, PhysicalAddress:"15.15.1", BindToEthernetInterface:"Auto",
  Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"` };
return msg;
```Ändern

Sie nur die IP:

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12" }; return msg;
```

** Erzwungene Trennung und Deaktivierung der automatischen Wiederverbindung** 

```javascript

msg.connectGateway = false; return msg;
```

** Zwangsverbindung und aktivieren automatische Wiederverbindung** 

```javascript

msg.connectGateway = true; return msg;
```

## Sehen

[Sample Watchdog](/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# INPUT FLOW MESSAGE

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Device.md

title: "Device"
lang: en
permalink: /wiki/Device
## KNX-ULTIMATE DEVICE NODE SETTINGS

This node lets you control a KNX Group Address, this is the most used node.  

[<i class="fa fa-code"></i> Here you'll find some samples](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**Configuration**

|Property|Description|
|--|--|
| Gateway | Select the KNX gateway to be used |
| GA Type dropdown list | The group address type. **3-Levels** is the default, where you can type the _3 level group address_ or the _group address name_ (if you've upload the ETS file), or **Global**, for reading the GA at startup from a global variable, or **Flow** that do the same as the _Global_, but at flow level. Select **$Env variable** to read the group address from an environment variable. Select **Universal mode (listen to all Group Addresses)** to react to ALL group addresses.|
| Group Addr. | The KNX Group Address you want to control. If you've imported the ETS group addresses file, you can just start typing in your device name. You can leave it empty if you wish set it with _msg.setConfig_ input message. |
| Datapoint | The datapoint belonging to your node.|

### Manual command button

The editor can expose a per-node button that manually issues a KNX command without wiring an inject node.

|Property|Description|
|--|--|
| Show manual button | When enabled the small button appears on the node tile both in the palette and in the flow editor. |
| Button action | Choose what happens when you click the button. **Send KNX Read** issues a standard read telegram. **Toggle boolean** is available for datapoint type 1.x and alternates between _true_ and _false_ each time you click the button. **Write custom value** sends the value you provide (the value must be compatible with the configured datapoint). |
| Initial toggle state | (Boolean datapoints only) Sets the starting value used by the toggle action. The state automatically keeps in sync with telegrams that the node receives from KNX. |
| Custom value | The payload used by the custom value mode. You can enter any JSON literal: for example `42`, `true`, `"text"` or `{ "red": 255, "green": 0 }`. |

The button is only displayed when the option is enabled. If the node works in universal mode the read action is disabled because the target group address would be unknown.

## TAB Advanced options

|Property|Description|
|--|--|
|| **General properties** |
| Node name | Self explaining. |
| Topic | The msg output topic. Leave it blank to have it set to your Group Address. |
| Passthrough | If set, you can pass the input mgs to the output msg. |
|| **From node's INPUT PIN to KNX BUS** |
| Telegram type | _write_ to send write telegram (usually, you want that), otherwise you can choose the telegram's type to react to. |
| RBE filter | _Report by change_ filter. If set, only the msg input (from the Flow) having different values each time, will be sent to the KNX bus. If you intend to send everytime the same value, turn it off. If enabled, "rbe" indication will be added to node's name.|
| Periodic send stored value | When enabled, the node sends the last stored value to the KNX bus at the given interval (as a _write_ telegram). This bypasses output RBE on purpose. |
| Periodic send interval | Interval in seconds for the periodic send. |
|| **From KNX BUS to node's ouput PIN** |
| Read status on start | Read group address status, every time Node-Red starts and at every reconnection to the KNX Gateway. The node stores all group address values to a file, so you can choose wether to read from file or from the KNX bus. |
| RBE filter | _Report by change_ filter. If set, only the msg output (to KNX bus) having different values each time, will be sent to the msg output's flow. If you intend to send everytime the same value, leave it off. If enabled, "rbe" indication will be added to node's name. |
| React to write telegrams | The node will react (will send a msg to the flow) each time it receives a _write_ telegram from the KNX bus. Usually, you want that. |
| React to response telegrams | The node will react (will send a msg to the flow) each time it receives a _response_ telegram from the KNX bus. Usually, you want that for particular scenarios. |
| React to read telegrams | The node will react (will send a msg to the flow) each time it receives a _read_ telegram from the KNX bus. Usually, you want that if you're want to send a custom value to the KNX BUS. |
| Multiply | Multiplies or divides the payload value. Works only if the value is a number. |
| Decimals | Round or handle decimals in any way. Works only if the value is a number. |
| Negatives | Handles the negative values. Works only if the value is a number. |

## TAB KNX Function

You can use Javascript to modify the behaviour of the input msg coming from the flow and the output telegram sent to the KNX bus.\
The embedded code editor provides useful objects and functions to retrieve the value of all group addresses, both with the imported ETS file and without (specifying the datapoint).\
The script is called everytime the node receives a msg from the flow or a telegram from the KNX BUS.\
If enabled, "f(x)" indication will be added to node's name.

|Property|Description|
|--|--|
| Search GA | It's a helper only avaiable if the ETS file has been imported. Start typing and select the group address you wish to add to the code. Then copy the full field and paste it into the getGAValue function. 

 **getGAValue('0/0/1 table nord lamp')** |

### List of common object and functions you can use in the code

|Object or Function|Description|
|--|--|
| msg (object) | The current msg object received by the node. |
| getGAValue (string GA, optional string DPT, optional bool readIfMissing) | Get the specified GA's value, for example **'1/0/1'**, or also **'1/0/1 Bed table light'** (all text after a blank space will be ignored by the function). With the ETS file imported, you can also copy and paste the GA and GA Name directly from the **Search GA** field. **DPT** is optional if you've imported the ETS file, otherwise you must specify it (for example '1.001'). By default, if the value is not cached, the function sends a `GroupValue_Read` and waits for the reply. Pass `false` as the third parameter, or as the second one when no DPT is needed, to use cache-only mode and return `undefined` when the value is not available locally. `getGAValue` is async, so use `await getGAValue(...)` whenever you need the actual value. Even in cache-only mode, keep `await`: without it, you'll get a Promise object, not the GA value. |
| setGAValue (string GA, any value, optional string DPT) | Set the specified GA's value. The GA can be wrote for example **'1/0/1'**, or also **'1/0/1 Bed table light'** (all text after a blank space will be ignored by the function). With the ETS file imported, you can also copy and paste the GA and GA Name directly from the **Search GA** field. The **value** is mandatory (boolean/number/string/object). **DPT** is optional if you've imported the ETS file, otherwise you must specify it (for example '1.001'). |
| self (any value) | Set the currend node's value and sends the value to the KNX BUS as well. For example, _self(false)_. Caution using **self** function in the _From KNX BUS to node's OUTPUT PIN_ code, because the code will be executed everytime a KNX telegram is received, so you coud have recurrency loops. |
| toggle (nothing) | Toggle the currend node's value and sends the value to the KNX BUS as well. For example, _toggle()_. Caution using **toggle** function in the _From KNX BUS to node's OUTPUT PIN_ code, because the code will be executed everytime a KNX telegram is received, so you coud have recurrency loops. |
| node (object) | The node object. |
| RED (Node-Red object) | The Node-Red's RED object. |
| return (msg) | Mandatory `return msg;`, if you want to emit the message. Otherwise, using `return;` will not emit any message. |

### From KNX BUS to node's OUTPUT PIN

In this sample, we'll send the input msg to the KNX BUS only if another GA has opposite value.\
We'll turn on the light only if it's status GA is off, and vice versa.

```javascript

const statusGA = await getGAValue('0/0/09','1.001');
if (msg.payload !== statusGA){ // "!==" means "not equal"
    return msg;
}else{
    // Both values are identical, so i don't send the msg.
    return;
}
```

Here, if someone switches on the light, we turn on another light 0/1/8 and after 2 seconds we switch off the lamp connected to the node.

```javascript

if (msg.payload){ 
    setGAValue('0/1/8',true)
    setTimeout(function() {
        self(off);
    }, 2000);
}
return msg;
```

### From KNX BUS to node's ouput PIN

In this sample, we'll emit the msg object to the flow, by appending the value of another GA to the output msg.\
The ouput msg to the flow will have also the external temp in the property `msg.externalTemperature`

```javascript

// The current msg contains the internal temperature in the "msg.payload" property, but we want to emit the external temperature as well.
msg.externalTemperature = await getGAValue('0/0/10'); // In case the ETS file is missing, you must specify the dpt as well: await getGAValue('0/0/10','9.001')
return msg;
```

In this other sample, we'll not emit a msg to the flow, in case msg.payload and another GA value are both false.

```javascript

const otherGA = await getGAValue('0/0/11','1.001');
if (msg.payload === false && otherGA === false){
    // Both false, don't emit the msg to the flow.
    return;
}else{
    // Ok, emit it.
    return msg;
}
```

## TAB Payload sample

|Property|Description|
|--|--|
| Sample | This will give it a hint on what to write in an external function node, if you want to control the node via a Node-Red function node. |

### Inputs

- **destination (string)**: the destination group address, for example `1/1/0` (only 3-level is allowed)
- **payload (any)**: the payload to be sent (for example `true` / `false` / number / string / object)
- **event (string)**: `_GroupValue_Write_` / `_GroupValue_Response_` / `_Update_NoWrite_` (`_Update_NoWrite_` updates the internal value only)
- **readstatus (boolean)**: issue a read request to the KNX bus (pass `_true_` every time: `msg.readstatus = true`)
- **dpt (string)**: for example `"1.001"` (sets the datapoint)
- **dpt = raw**: keeps incoming telegrams undecoded; `msg.payload` will be `null` and the bytes will be available in `msg.knx.rawValue`. Use `msg.writeraw` to send raw telegrams
- **writeraw (buffer)**: sends a raw buffer value to the bus (use with **bitlength**)
- **bitlength (int)**: bit length of **writeraw** (`bitlenght` is still accepted for backward compatibility)
- **resetRBE (boolean)**: resets the internal RBE filters (`msg.resetRBE = true`)
- **setConfig (json)**: programmatically change the node Group Address and Datapoint (see details)

### Details

`msg.setConfig`: It's possible to programmatically change the KNX-Ultimate node configuration, by sending msg.setConfig object to the node.
The new configuration will be retained until next msg.setConfig or until restart/redeploy.
All properties (_setGroupAddress_ and _setDPT_) **are mandatory** ..\
Use it like that, in a functon node:

**Set both GA and DPT**

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to **auto** , the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "1.001"
};
msg.setConfig = config;
return msg;
```

**Set GA and read the datapoint from the ETS file**

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to "auto", the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "auto"
};
msg.setConfig = config;
return msg;
```

### Outputs

1. Standard output: `payload` (string|number|object) on Pin 1
2. Errors: `error` (object) on Pin 2 (detailed error message)

### Details

`msg.payload` is used as the payload of the group address (the group address value).
This is, instead, an example of the complete msg object.

```javascript

msg = {
    topic: "0/1/2" // (Contains the node's topic, for example "MyTopic". If the node's topic is not set, contains the Group Address, for example "0/1/2")
    payload: false 
    previouspayload: true // Previous node payload value.
    payloadmeasureunit: "%" // Payload's measure unit.
    payloadsubtypevalue: "Start" // Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm
    devicename: "Dinning table lamp" // If the node is in universal mode, it contains the full path (main, middle,name) of the group address name, otherwise, the node name.
    gainfo: { // Contains the details about the group address name and number. This object is only present if the node is set in universal mode and with the ETS file been imported. If something wrong, it contains the string "unknown".
        maingroupname:"Light actuators"
        middlegroupname:"First flow lights"
        ganame:"Table Light"
        maingroupnumber:"1"
        middlegroupnumber:"1"
        ganumber:"0"
    },
    echoed:true, // True if the msg is coming from the input PIN, otherwise false if the msg is coming form the KNX BUS.
    knx: { // This is a representation of the KNX BUS telegram, coming from BUS
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001"
        dptdesc: "Humidity" // Payload's measure unit description
        source: "15.15.22"
        destination: "0/1/2" // Contains the Group Address
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }
}
```

**Payload sample**

|Property|Description|
|--|--|
| Sample | This will give it a hint on what to write in an external function node, if you want to control the node via a Node-Red function node. |

### Inputs

- **destination (string)**: the destination group address, for example `1/1/0` (only 3-level is allowed)
- **payload (any)**: the payload to be sent (for example `true` / `false` / number / string / object)
- **event (string)**: `_GroupValue_Write_` / `_GroupValue_Response_` / `_Update_NoWrite_` (`_Update_NoWrite_` updates the internal value only)
- **readstatus (boolean)**: issue a read request to the KNX bus (pass `_true_` every time: `msg.readstatus = true`)
- **dpt (string)**: for example `"1.001"` (sets the datapoint)
- **dpt = raw**: keeps incoming telegrams undecoded; `msg.payload` will be `null` and the bytes will be available in `msg.knx.rawValue`. Use `msg.writeraw` to send raw telegrams
- **writeraw (buffer)**: sends a raw buffer value to the bus (use with **bitlength**)
- **bitlength (int)**: bit length of **writeraw** (`bitlenght` is still accepted for backward compatibility)
- **resetRBE (boolean)**: resets the internal RBE filters (`msg.resetRBE = true`)
- **setConfig (json)**: programmatically change the node Group Address and Datapoint (see details)

### Details

`msg.setConfig`: It's possible to programmatically change the KNX-Ultimate node configuration, by sending msg.setConfig object to the node.
The new configuration will be retained until next msg.setConfig or until restart/redeploy.
All properties (_setGroupAddress_ and _setDPT_) **are mandatory** ..\
Use it like that, in a functon node:

**Set both GA and DPT**

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to **auto** , the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "1.001"
};
msg.setConfig = config;
return msg;
```

**Set GA and read the datapoint from the ETS file**

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to "auto", the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "auto"
};
msg.setConfig = config;
return msg;
```

### Outputs

1. Standard output: `payload` (string|number|object) on Pin 1
2. Errors: `error` (object) on Pin 2 (detailed error message)

### Details

`msg.payload` is used as the payload of the group address (the group address value).
This is, instead, an example of the complete msg object.

```javascript

msg = {
    topic: "0/1/2" // (Contains the node's topic, for example "MyTopic". If the node's topic is not set, contains the Group Address, for example "0/1/2")
    payload: false 
    previouspayload: true // Previous node payload value.
    payloadmeasureunit: "%" // Payload's measure unit.
    payloadsubtypevalue: "Start" // Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm
    devicename: "Dinning table lamp" // If the node is in **universal mode** , it contains the full path (main, middle,name) of the group address name, otherwise, the node name.
    gainfo: { // Contains the details about the group address name and number. This object is only present if the node is set in **universal mode ** and with the**ETS file ** been imported. If something wrong, it contains the string**unknown** .
        maingroupname:"Light actuators"
        middlegroupname:"First flow lights"
        ganame:"Table Light"
        maingroupnumber:"1"
        middlegroupnumber:"1"
        ganumber:"0"
    }
    knx: { // This is a representation of the KNX BUS telegram, coming from BUS
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001"
        dptdesc: "Humidity" // Payload's measure unit description
        source: "15.15.22"
        destination: "0/1/2" // Contains the Group Address
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }
}
```

## MESSAGE OUTPUT FROM THE NODE SET AS "Universal mode (listen to all Group Addresses)"

Here you have 2 options: import ETS cvs file or not. 

Importing your ETS file is the <b>aboslute suggested method</b>. If you import your ETS file, the node will do the datapoint decoding automatically and gives you the device name as well.

If you do not import the ETS, the node will output the RAW telegram and it tries to decode it as well.

```javascript

msg = {
    topic: "0/1/2" // (Contains the Group Address of the incoming telegram)
    payload: false // (Automatically decoded telegram. If you've <b>not imported the ETS file</b>, the node will try to decode the telegram <b>but you can obtain an erroneus value</b>)
    payloadmeasureunit: "%" // (payload's measure unit)
    payloadsubtypevalue: "Start" // (Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm.)
    devicename: "(First Floor->Dinning Room) Dinning table lamp" // (the node will output the complete path of your house, including the device name, or the node's name in case you've <b>not imported the ETS file</b> )) 
    knx: 
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001" // (If you've <b>not imported the ETS file</b>, this represents the datapoint used to try to decode the telegram)
        dptdesc: "Humidity" // (payload's measure unit description)
        source: "15.15.22"
        destination: "0/1/2" // (Contains the Group Address of the incoming telegram, same as topic)
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }}
 
```

## OUTPUT MESSAGE IN VIRTUAL DEVICE

Here you'll find a sample of [Virtual Device](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device)

```javascript

{
   topic: '5/0/1',
   payload: true,
   devicename: 'Light Status',
   event: 'Update_NoWrite',
   eventdesc: "The value has been updated from another node and hasn't been received from KNX BUS",
   previouspayload: true
 }
 
```

# INPUT FLOW MESSAGE

## CONTROLLING KNX DEVICES

The node accepts msg from the flow to be sent out to KNX bus and send out msg to the flow as soon KNX message arrive from the bus.

Supposing you provided a Group Address and a Datapoint to the node, either manually or with auto populating fields by selecting your device from the device's list after you've importet the ETS file.

You can also override one or more parameters set in the KNX-Ultimate config window.

All properties below are optional, except for the payload.

**msg.destination** 

For example, "0/0/1". Set the 3-level Group Address you wanna update.

**msg.payload** 

For example, true/false/21/"Hello". Set the payload you want to send to the KNX BUS.

**msg.event** 

"GroupValue\_Write": writes the telegram to the KNX BUS.

"GroupValue\_Response": sends a response telegram to the KNX BUS.

"Update\_NoWrite": sends nothings to the KNX BUS, just updates the internal value of the KNX-Ultimate node. This is useful if you wanna only store the value into the node and read it later with a read request.

CAUTION: in case of _msg.event = "Update\_NoWrite"_ all nodes with the same group address will emit to the flow a msg like this:

```javascript

{
  topic: '5/0/1',
  payload: true,
  devicename: 'Light Status',
  event: 'Update_NoWrite',
  eventdesc: "The value has been updated from another node and hasn't been received from KNX BUS",
  previouspayload: true
}

```

If you wish to issua a "read" command, please use "readstatus" instead (see below).

**msg.readstatus = true** 

Issue a "Read" command to the BUS.

**msg.dpt** 

For example "1.001". Sets the <b>Datapoint</b>. (You can write it in these formats: 9 , "9" , "9.001" or "DPT9.001")

**msg.writeraw ** 
**msg.bitlength** 

Writes RAW data to the KNX BUS. Please see below an example.

**msg.resetRBE** 
 pass msg.resetRBE = true to a device node, to reset both input and output RBE filter on that particular node.

## PROGRAMMATICALLY CHANGE THE NODE CONFIGURATION VIA MSG

It's possible to programmatically change the KNX-Ultimate node configuration, by sending msg.setConfig object to the node.

[Please see here the sample page.](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample-setConfig)

# QUICK HOW TO

You can more samples [here](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**TURN ON A LAMP** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**ABSOLUTE DIM A LAMP** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = 30; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**SEND TEXT TO A DISPLAY** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = "Output Tem. 35°C"; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**READ THE STATUS OF THE WASHING MACHINE** 

```javascript

// Example of a function that sends a read status message to the KNX-Ultimate
// Issues a read request to the KNX bus. You'll expect a 'response' from the bus. You need to select the **React to response telegrams** option.
// The node will react to the KNX Response telegram coming from the BUS.
msg.readstatus = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**SEND RAW VALUE TO THE BUS** 

To send a RAW buffer value to the KNX bus, use the _ **writeraw ** _ and _**bitlength** _ properties of the msg input.

In this case, the _Datapoint_ you set in the property window will be ignored.

Slap a function node in front of knx-ultimate and paste his code:

```javascript

// If you encode the values by yourself, you can write raw buffers with writeraw.
// The bitlength is necessary for datapoint types where the bitlength does not equal the buffer bytelength * 8. This is the case for dpt 1 (bitlength 1), 2 (bitlength 2) and 3 (bitlength 4).
// Write raw buffer to a groupaddress with dpt 1 (e.g light on = value true = Buffer<01>) with a bitlength of 1
msg.writeraw = Buffer.from('01', 'hex'); // Put '00' instead of '01' to switch off the light.
msg.bitlength = 1;
return msg;

// Temperature sample (uncomment below and comment above)
// Write raw buffer to a groupaddress with dpt 9 (e.g temperature 18.4 °C = Buffer<0730>) without bitlength
// msg.writeraw = Buffer.from('0730', 'hex');
// msg.bitlength = 1;
// return msg;

```

**UPDATE THE NODE VALUE WITHOUT SENDING IT TO THE BUS** 

```javascript

msg.event = "Update_NoWrite";
msg.payload = true;
return msg;

```

## CONTROLLING KNX DEVICES WITH THE NODE SET TO "Universal mode (listen to all Group Addresses)"

Here you have 2 options: import ETS cvs file or not. 

Importing your ETS file is the <b>aboslute suggested method</b>. If you import your ETS file, you only need to set the payload to be transmitted. The node will do the datapoint encoding automatically.

If you do not import the ETS csv, you need to pass the datapoint type to the node as well.

**TURN OFF A LAMP <u>WITH</u> ETS FILE IMPORTED** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.event = "GroupValue_Write";
msg.destination = "0/0/1"; // Set the destination 
msg.payload = false; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**TURN OFF A LAMP <u>WITHOUT</u> ETS FILE IMPORTED** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.event = "GroupValue_Write";
msg.destination = "0/0/1"; // Set the destination 
msg.dpt = "1.001"; 
msg.payload = false; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**READ THE STATUS OF ALL KNX DEVICES <u>WITH</u> ETS FILE IMPORTED** 

You cannot issue a read request to all groups if you doesn't import your ETS file, because the node cannot know to wich devices to send the read request.

```javascript

// Example of a function that sends a read status message to the KNX-Ultimate
// Issues a read request to the KNX bus. You'll expect a 'response' from the bus. You need to select the **React to response telegrams** option.
// The node will react to the KNX Response telegram coming from the BUS.
msg.readstatus = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

## SEE ALSO

- [Gateway Configuration](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Gateway-configuration)
- [CIRCULAR REFERENCE PROTECTION and FLOOD PROTECTION](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections)
- _SAMPLES_
  - [Samples](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

---

# Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Docs-Language-Bar.md

title: "Docs-Language-Bar"
lang: en
permalink: /wiki/Docs-Language-Bar
<h1><p align='center'>Wiki Language Bar — How To</p></h1>
Use this pattern to add the language switch to wiki pages and keep naming consistent across translations.
Guidelines
- Filenames: base EN page, then prefix for other languages: `it-`, `de-`, `zh-CN-` (e.g., `HUE Light.md`, `it-HUE Light.md`).
- First line (required): add the language bar with the globe icon and links to the four variants.
- Separator: add `---` on the next line, then a blank line, then the page content.
- Links: use absolute wiki URLs. Spaces become `+` in URLs (e.g., `HUE Light` → `HUE+Light`).
- New pages: if a translation is not yet available, you may temporarily keep only the EN page published; add other files when ready.
Snippet
- Put this at the very top of each page, replacing `Page Title` with the wiki filename without extension:
  - `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
  - `---`
Conventions
- HUE node pages: sections should follow `General`, `Mapping`, `Outputs`, `Details`.
- Use consistent DPT notations (e.g., `DPT 3.007`, `DPT 5.001`, `DPT 9.001`).
- Keep product names and brands unchanged (e.g., HUE, KNX).
Maintainers
- Validate all pages: `npm run wiki:validate`
- Auto-fix language bars to absolute URLs: `npm run wiki:fix-langbar`
- Notes: `_Sidebar.md`, `_Footer.md`, and pages under `samples/` are excluded from validation.

---

# Configuración del nodo de Alerter

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Alerter-Configuration.md

title: "Alerter-Configuration"
lang: es
permalink: /wiki/es-Alerter-Configuration
# Configuración del nodo de Alerter

Con el nodo Alerter, puede indicar una pantalla o al nodo de nodo-Contrib-TTS-Ulude (retroalimentación de audio) Si los dispositivos seleccionados son alertados, es decir, tienen carga útil **Verdadero** .
El nodo emite mensajes a intervalos especificados (un mensaje a la vez) que contienen los detalles de cada dispositivo alertado.Por ejemplo, el nodo puede decirle cuántas y qué ventanas están abiertas.

El nodo recibe los valores de los dispositivos directamente desde el bus KNX.Además, puede enviar mensajes personalizados al nodo, no vinculado a los dispositivos KNX.

La página de ejemplo explica cómo usar el nodo.

- **Gateway**

> KNX Gateway seleccionada.También es posible no seleccionar ninguna puerta de enlace;En este caso, solo se considerarán mensajes entrantes al nodo.

- **Nombre**

> Nombre del nodo.

- **Tipo de inicio del ciclo de alerta**

> Aquí puede seleccionar el evento que se omitirá el inicio de enviar mensajes desde dispositivos alertados.

- **Intervalo entre cada MSG (en segundos)**

> Intervalo entre cada mensaje saliente desde el nodo.

## Dispositivos para monitorear

Aquí puede agregar dispositivos para monitorear.

Ingrese el nombre del dispositivo o su dirección de grupo.

- **Valor de lectura de cada dispositivo en Connection/Reconection**

> En conexión/reconexión, el nodo enviará una solicitud de 'leer' cada dispositivo que pertenece a la lista.

- **Agregar botón**

> Agregue una fila a la lista.

- **Filas del dispositivo ** > El primer campo es la dirección de grupo (pero también puede ingresar cualquier texto, que puede usar con mensajes entrantes, consulte la página de ejemplo), el segundo es el nombre del dispositivo**(máximo 14 caracteres)** , el tercero es el nombre largo del dispositivo.

- **Botón Eliminar**

> Elimina un dispositivo de la lista.

## Mensaje fuera del nodo

PIN1: el nodo emite un mensaje para cada dispositivo alertado, a intervalos seleccionables. 

PIN2: El nodo emite un mensaje único que contiene todos los dispositivos alertados. 

PIN3: El nodo emite un mensaje que contiene solo el último dispositivo alertado. 

**PIN1** 

```javascript

msg = {
    "topic":"0/1/12",
    "count":3, // TOTAL number of alerted devices
    "devicename":"Bedroom window",
    "longdevicename":"Bedroom main window",
    "payload":true
}

```

**PIN2** 

```javascript

msg = {
    "topic":"door, 0/0/11, 0/1/2, 0/0/9",
    "devicename":"Main Door, Applique soggiorno, Applique taverna, Luce studio",
    "longdevicename":"Main entry Door, Applique sinistra soggiorno, Applique destra taverna, Luce soffitto studio",
    "count":4,
    "payload":true
    }

```

**PIN3** 

```javascript

msg = {
    "topic":"0/1/12",
    "count":3, // TOTAL number of alerted devices
    "devicename":"Bedroom window",
    "longdevicename":"Bedroom main window",
    "payload":true
}

```Mensaje

saliente cuando todos los dispositivos están en reposo

**PIN1, PIN2, PIN3** 

```javascript

msg = {
    "topic":"",
    "count":0,
    "devicename":"",
    "longdevicename":"",
    "payload":false
}

```

## Mensaje en el nodo

```javascript

msg.readstatus = true
```Lea

el valor de cada dispositivo que pertenece a la lista.

```javascript

msg.start = true
```Comienza

el ciclo de envío de todos los dispositivos alertados.El ciclo termina con el último dispositivo alertado.Para repetir el ciclo, envíe este mensaje entrante nuevamente.

**Alerta de dispositivo personalizado** 

Para actualizar el valor verdadero/falso de un dispositivo personalizado, puede enviar este mensaje entrante

```javascript

msg = {
    "topic":"door",
    "payload":true // Or false to reset the alert for this device
}

```

## MUESTRA

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleAlerter"> Haga clic aquí para ver el ejemplo </a>

---

# Configuración Fecha/Hora

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-DateTime-Configuration.md

title: "DateTime-Configuration"
lang: es
permalink: /wiki/es-DateTime-Configuration
# Configuración Fecha/Hora

El nodo **KNX DateTime** escribe la fecha/hora actual en una o varias direcciones de grupo KNX.

Soporta:
- **DPT 19.001** (Fecha/Hora) – recomendado
- **DPT 11.001** (Fecha) – opcional
- **DPT 10.001** (Hora) – opcional

## Direcciones de grupo

|Propósito|Propiedad|DPT|
|--|--|--|
| Fecha/Hora | `GA Fecha/Hora` (`gaDateTime`) | `19.001` |
| Fecha | `GA Fecha` (`gaDate`) | `11.001` |
| Hora | `GA Hora` (`gaTime`) | `10.001` |

## Cuándo envía

- Al desplegar/iniciar (opcional, con retardo)
- Envío periódico (opcional, segundos/minutos)
- Con cada entrada (siempre)
- Botón en el editor (enviar ahora)

## Payload de entrada

Si `msg.payload` está vacío, el nodo envía la fecha/hora actual del sistema.

Soportado:
- `Date` (`new Date()`)
- timestamp (ms)
- string aceptado por `new Date("...")`
- `"now"`

## Salida del nodo

Se emite un mensaje por cada envío:
- `msg.payload`: la `Date` enviada
- `msg.sent`: array de `{ ga, dpt, name }`
- `msg.reason`: `input`, `startup`, `periodic` o `button`

## Auto-relleno (ETS)

Al añadir un nodo nuevo, puede seleccionar automáticamente el primer gateway KNX con importación ETS y rellenar GAs coherentes.

---

# Mensaje de flujo de entrada

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Device.md

title: "Device"
lang: es
permalink: /wiki/es-Device
## Configuración del nodo del dispositivo KNX-Ulimidad

 Este nodo le permite controlar una dirección de grupo KNX, este es el nodo más utilizado.

[<i class="fa fa-Code"> </i> Aquí encontrarás algunas muestras](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**Configuración**

| Propiedad | Descripción |
|-|-|
| Puerta | Seleccione la puerta de enlace KNX para ser utilizada |
| Lista desplegable Tipo de GA | El tipo de dirección de grupo. **3 niveles** es el valor predeterminado, donde puede escribir la dirección de grupo de nivel _3 o el _group name_ (si ha cargado el archivo ETS), o **global**, para leer el GA al inicio desde una variable global, o **flujo** que hace lo mismo que el _global_, pero a nivel de flujo. Seleccione **$Env variable** para leer la dirección de grupo de una variable de entorno. Seleccione **Modo universal (escuche todas las direcciones de grupo)** para reaccionar a todas las direcciones de grupo. |
| ADR DE GRUPO. | La dirección de grupo KNX que desea controlar. Si ha importado el archivo de direcciones del grupo ETS, puede comenzar a escribir el nombre de su dispositivo. Puede dejarlo vacío si lo desea establecerlo con _MSG.SetConfig_ Mensaje de entrada. |
| Punto de datos | El punto de datos que pertenece a su nodo. |

### Botón de comando manual

El editor puede mostrar, para cada nodo, un pequeño botón que envía un comando KNX sin necesidad de un nodo Inject adicional.

| Propiedad | Descripción |
|--|--|
| Mostrar botón manual | Activa o desactiva la visualización del botón en el área de trabajo y en la lista de nodos. |
| Acción del botón | Define la operación al hacer clic. **Enviar KNX Read** emite un telegrama de lectura estándar. **Toggle boolean** está disponible para datapoint 1.x y alterna los valores _true_/_false_ en cada pulsación. **Escribir valor personalizado** envía el valor indicado (debe ser coherente con el datapoint configurado). |
| Estado inicial del toggle | (Solo para datapoint booleanos) Establece el valor inicial que utiliza la acción de alternancia. El estado se sincroniza automáticamente con los telegramas recibidos desde el BUS. |
| Valor personalizado | Payload utilizado por el modo “Escribir valor personalizado”. Se aceptan literales JSON como `42`, `true`, `"texto"` o `{ "red": 255 }`. |

El botón solo aparece cuando la opción está habilitada. En modo universal la acción de lectura está deshabilitada porque el nodo no dispone de una dirección de grupo fija.

## Pestaña Opciones avanzadas

| Propiedad | Descripción |
|-|-|
|| **Propiedades generales** |
| Nombre del nodo | Autoexplicando. |
| Tema | El tema de salida de MSG. Déjelo en blanco para tenerlo configurado en su dirección grupal. |
| Passthrough | Si se establece, puede pasar el MGS de entrada al MSG de salida. |
|| **Desde el pin de entrada del nodo hasta el bus KNX** |
| Tipo de telegrama | _Write_ para enviar el telegrama de escritura (por lo general, desea eso), de lo contrario, puede elegir el tipo de telegrama para reaccionar. |
| Filtro RBE | _Report por Change_ Filter. Si se establece, solo la entrada MSG (del flujo) que tiene diferentes valores cada vez, se enviará al bus KNX. Si tiene la intención de enviar cada vez el mismo valor, apáguelo. Si está habilitado, la indicación "RBE" se agregará al nombre del nodo. |
| Envío periódico del valor almacenado | Si está habilitado, el nodo envía al bus KNX el último valor almacenado a intervalos regulares (telegrama _write_). Esta opción omite intencionadamente el RBE de salida. |
| Intervalo de envío periódico | Intervalo en segundos del envío periódico. |
|| **Desde el bus KNX hasta el pin de ojera del nodo** |
| Leer el estado al inicio | Lea el estado de la dirección de grupo, cada vez que el nodo-rojo comienza y en cada reconexión a la puerta de enlace KNX. El nodo almacena todos los valores de la dirección de grupo en un archivo, por lo que puede elegir Wether para leer desde el archivo o del bus KNX. |
| Filtro RBE | _Report por Change_ Filter. Si se establece, solo la salida MSG (al bus KNX) que tiene valores diferentes cada vez, se enviará al flujo de la salida de MSG. Si tiene la intención de enviar cada vez el mismo valor, déjelo apagado. Si está habilitado, la indicación "RBE" se agregará al nombre del nodo. |
| Reaccionar para escribir telegramas | El nodo reaccionará (enviará un mensaje al flujo) cada vez que reciba un _Write_ Telegram desde el bus KNX. Por lo general, quieres eso. |
| Reaccionar a los telegramas de respuesta | El nodo reaccionará (enviará un mensaje al flujo) cada vez que reciba un _Response_ Telegram desde el bus KNX. Por lo general, quieres eso para escenarios particulares. |
| Reaccionar a leer telegramas | El nodo reaccionará (enviará un mensaje al flujo) cada vez que reciba un _read_ telegrama desde el bus KNX. Por lo general, desea eso si desea enviar un valor personalizado al bus KNX. |
| Multiplicar | Multiplica o divide el valor de carga útil. Funciona solo si el valor es un número. |
| Decimales | Redondo o manejar decimales de cualquier manera. Funciona solo si el valor es un número. |
| Negativos | Maneja los valores negativos. Funciona solo si el valor es un número. |

## Función Tab Knx

Puede usar JavaScript para modificar el comportamiento del MSG de entrada que proviene del flujo y el telegrama de salida enviado al bus KNX.
El editor de código integrado proporciona objetos y funciones útiles para recuperar el valor de todas las direcciones de grupo, tanto con el archivo ETS importado como sin (especificar el punto de datos). \
El script se llama cada vez que el nodo recibe un mensaje del flujo o un telegrama del bus KNX.
Si está habilitado, la indicación "F (x)" se agregará al nombre del nodo.

| Propiedad | Descripción |
|-|-|
| Buscar ga | Es un ayudante solo disponible si se ha importado el archivo ETS. Comience a escribir y seleccione la dirección de grupo que desea agregar al código. Luego copie el campo completo y péguelo en la función GetGavalue. 

 **getGavalue ('0/0/1 Table Nord Lamp')** |

### Lista de objetos y funciones comunes que puede usar en el código

| Objeto o función | Descripción |
|-|-|
| msg (objeto) | El objeto MSG actual recibido por el nodo. |
| getGavalue (String ga, string opcional dpt, bool opcional readIfMissing) | Obtenga el valor de la GA especificada, por ejemplo **'1/0/1'** o **'1/0/1 Luz mesilla'** (el texto tras un espacio se ignora). Con el archivo ETS importado, también puede copiar y pegar la GA desde el campo **Búsqueda GA**. **DPT** es opcional con ETS; si no, debe indicarlo (por ejemplo `'1.001'`). Por defecto, si el valor no está en caché, la función envía un `GroupValue_Read` y espera la respuesta. Pase `false` como tercer parámetro, o como segundo si no necesita DPT, para usar el modo solo caché y devolver `undefined` cuando el valor no esté disponible localmente. `getGAValue` es asíncrona, así que use `await getGAValue(...)` cuando necesite el valor real. Incluso en modo solo caché, mantenga `await`: sin `await` recibirá una Promise, no el valor de la GA. |
| setgavalue (cadena ga, cualquier valor, cadena opcional dpt) | Establezca el valor de GA especificado, por ejemplo **'1/0/1'** o **'1/0/1 Luz mesilla'** (el texto tras un espacio se ignora). Con el archivo ETS importado, también puede copiar y pegar la GA desde el campo **Búsqueda GA**. El valor es obligatorio; **dpt** es opcional con ETS. |
| yo (cualquier valor) | Establezca el valor del nodo de Currend y envía el valor al bus KNX también. Por ejemplo, _Self (False) _. PRECAUCIÓN Uso de ** Función ** ** En la _From KNX Bus hasta el código PIN_ de salida del nodo, porque el código se ejecutará cada vez que se reciba un telegrama KNX, por lo que usted tiene bucles de recurrencia. |
| alternar (nada) | Alterne el valor del nodo de Currend y envía el valor al bus KNX también. Por ejemplo, _Toggle () _. PRECAUCIÓN Uso de la función ** Toggle** En el código _From KNX BUS al Código PIN_ de salida del nodo, porque el código se ejecutará cada vez que se reciba un Telegrama KNX, por lo que usted tiene bucles de recurrencia. |
| nodo (objeto) | El objeto nodo. |
| Rojo (objeto rojo nodo) | El objeto rojo del nodo-rojo. |
| return (msg) | Obligatorio `return msg;`, si desea emitir el mensaje. De lo contrario, usando `return;` no emitirá ningún mensaje. |

### desde el bus KNX al pin de salida del nodo

En esta muestra, enviaremos el mensaje de entrada al bus KNX solo si otro GA tiene un valor opuesto. \
Encenderemos la luz solo si su estado GA está apagado y viceversa.

```javascript

const statusGA = await getGAValue('0/0/09','1.001');
if (msg.payload !== statusGA){ // "!==" means "not equal"
    return msg;
}else{
    // Both values are identical, so i don't send the msg.
    return;
}
```

Aquí, si alguien enciende la luz, encendemos otra luz 0/1/8 y después de 2 segundos apagamos la lámpara conectada al nodo.

```javascript

if (msg.payload){ 
    setGAValue('0/1/8',true)
    setTimeout(function() {
        self(off);
    }, 2000);
}
return msg;
```

### Desde el bus KNX hasta el pasador de ooles de nodo

En esta muestra, emitiremos el objeto MSG al flujo, agregando el valor de otro GA a la salida Msg. \
El mensaje de salida al flujo también tendrá la temperatura externa en la propiedad `msg.externaltemperatura '

```javascript

// The current msg contains the internal temperature in the "msg.payload" property, but we want to emit the external temperature as well.
msg.externalTemperature = await getGAValue('0/0/10'); // Si falta el archivo ETS: await getGAValue('0/0/10','9.001')
return msg;
```

En esta otra muestra, no emitiremos un MSG al flujo, en el caso de MSG.PayLoad y otro valor de GA son falsos.

```javascript

const otherGA = await getGAValue('0/0/11','1.001');
if (msg.payload === false && otherGA === false){
    // Both false, don't emit the msg to the flow.
    return;
}else{
    // Ok, emit it.
    return msg;
}
```

## Muestra de carga útil de pestañas

| Propiedad | Descripción |
|-|-|
| Muestra | Esto le dará una pista sobre qué escribir en un nodo de función externa, si desea controlar el nodo a través de un nodo de función de nodo-rojo. |

### entradas

- **destination (string)**: la dirección del grupo de destino, por ejemplo `1/1/0` (solo se permiten 3 niveles)
- **payload (any)**: la carga útil a enviar (por ejemplo `true` / `false` / número / string / objeto)
- **event (string)**: `GroupValue_Write` / `GroupValue_Response` / `Update_NoWrite` (`Update_NoWrite` actualiza el valor interno y no envía al BUS)
- **readstatus (boolean)**: emite una solicitud de lectura al bus (use siempre `true`: `msg.readstatus = true`)
- **dpt (string)**: por ejemplo `1.001` (datapoint)
- **dpt = raw**: mantiene los telegramas entrantes sin decodificar; `msg.payload` sera `null` y los bytes estaran disponibles en `msg.knx.rawValue`. Para enviar RAW use `msg.writeraw`
- **writeraw (buffer)** + **bitlength (int)**: envio RAW al BUS (ver ejemplo); `bitlenght` sigue siendo aceptado por compatibilidad
- **resetRBE (boolean)**: restablece filtros RBE internos (`msg.resetRBE = true`)
- **setConfig (json)**: cambia programáticamente GA y DPT (ver detalles)

### Detalles

`msg.setConfig`: es posible cambiar programáticamente la configuración del nodo ultimate KNX, enviando el objeto Msg.SetConfig al nodo.
La nueva configuración se retendrá hasta el próximo msg.setConfig o hasta que reinicie/redploy.
Todas las propiedades (_setGroupAddress_ y _setdpt_) ** son obligatorias** .. \
Úselo así, en un nodo Funccton: ** Establezca tanto GA como DPT** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to **auto** , the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "1.001"
};
msg.setConfig = config;
return msg;
```

** Establezca GA y lea el punto de datos del archivo ETS** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to "auto", the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "auto"
};
msg.setConfig = config;
return msg;
```

### salidas

1. Salida estándar: `payload` (string|number|object) en el Pin 1
2. Errores: `error` (object) en el Pin 2 (mensaje de error detallado)

### Detalles

`msg.payload` se utiliza como la carga útil de la dirección del grupo (el valor de la dirección del grupo).
Este es, en cambio, un ejemplo del objeto MSG completo.

```javascript

msg = {
    topic: "0/1/2" // (Contains the node's topic, for example "MyTopic". If the node's topic is not set, contains the Group Address, for example "0/1/2")
    payload: false 
    previouspayload: true // Previous node payload value.
    payloadmeasureunit: "%" // Payload's measure unit.
    payloadsubtypevalue: "Start" // Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm
    devicename: "Dinning table lamp" // If the node is in **universal mode** , it contains the full path (main, middle,name) of the group address name, otherwise, the node name.
    gainfo: { // Contains the details about the group address name and number. This object is only present if the node is set in **universal mode ** and with the**ETS file ** been imported. If something wrong, it contains the string**unknown** .
        maingroupname:"Light actuators"
        middlegroupname:"First flow lights"
        ganame:"Table Light"
        maingroupnumber:"1"
        middlegroupnumber:"1"
        ganumber:"0"
    },
    echoed:true, // True if the msg is coming from the input PIN, otherwise false if the msg is coming form the KNX BUS.
    knx: { // This is a representation of the KNX BUS telegram, coming from BUS
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001"
        dptdesc: "Humidity" // Payload's measure unit description
        source: "15.15.22"
        destination: "0/1/2" // Contains the Group Address
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }
}
```

 ** Muestra de carga útil** | Propiedad | Descripción |

|-|-|
| Muestra | Esto le dará una pista sobre qué escribir en un nodo de función externa, si desea controlar el nodo a través de un nodo de función de nodo-rojo. |

### entradas

- **destination (string)**: la dirección del grupo de destino, por ejemplo `1/1/0` (solo 3 niveles)
- **payload (any)**: la carga útil que se enviará (por ejemplo `true`/`false`/objeto)
- **event (string)**: `GroupValue_Write` / `GroupValue_Response` / `Update_NoWrite`
- **readstatus (boolean)**: solicitud de lectura al bus (`msg.readstatus = true`)
- **dpt (string)**: por ejemplo `1.001`
- **dpt = raw**: mantiene los telegramas entrantes sin decodificar; `msg.payload` sera `null` y los bytes estaran disponibles en `msg.knx.rawValue`. Para enviar RAW use `msg.writeraw`
- **writeraw (buffer)** + **bitlength (int)**: envio RAW (ver ejemplo); `bitlenght` sigue siendo aceptado por compatibilidad
- **resetRBE (boolean)**: restablece los filtros RBE (`msg.resetRBE = true`)
- **setConfig (json)**: cambia GA y DPT (ver detalles)

### Detalles

`msg.setConfig`: es posible cambiar programáticamente la configuración del nodo ultimate KNX, enviando el objeto Msg.SetConfig al nodo.
La nueva configuración se retendrá hasta el próximo msg.setConfig o hasta que reinicie/redploy.
Todas las propiedades (_setGroupAddress_ y _setdpt_) ** son obligatorias** .. \
Úselo así, en un nodo Funccton: ** Establezca tanto GA como DPT** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to **auto** , the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "1.001"
};
msg.setConfig = config;
return msg;
```

** Establezca GA y lea el punto de datos del archivo ETS** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to "auto", the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "auto"
};
msg.setConfig = config;
return msg;
```

### salidas

1. Salida estándar
   : `payload` (string|number|object) en el Pin 1

2. Errores
   : `error` (object) en el Pin 2 (mensaje de error detallado)

### Detalles

`msg.payload` se utiliza como la carga útil de la dirección del grupo (el valor de la dirección del grupo).
Este es, en cambio, un ejemplo del objeto MSG completo.

```javascript

msg = {
    topic: "0/1/2" // (Contains the node's topic, for example "MyTopic". If the node's topic is not set, contains the Group Address, for example "0/1/2")
    payload: false 
    previouspayload: true // Previous node payload value.
    payloadmeasureunit: "%" // Payload's measure unit.
    payloadsubtypevalue: "Start" // Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm
    devicename: "Dinning table lamp" // If the node is in universal mode, it contains the full path (main, middle,name) of the group address name, otherwise, the node name.
    gainfo: { // Contains the details about the group address name and number. This object is only present if the node is set in universal mode and with the ETS file been imported. If something wrong, it contains the string "unknown".
        maingroupname:"Light actuators"
        middlegroupname:"First flow lights"
        ganame:"Table Light"
        maingroupnumber:"1"
        middlegroupnumber:"1"
        ganumber:"0"
    }
    knx: { // This is a representation of the KNX BUS telegram, coming from BUS
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001"
        dptdesc: "Humidity" // Payload's measure unit description
        source: "15.15.22"
        destination: "0/1/2" // Contains the Group Address
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }
}
```

## Salida del mensaje del nodo establecido como "Modo universal (escuche todas las direcciones de grupo)"

Aquí tiene 2 opciones: Importar archivo CVS ETS o no. 

Importar su archivo ETS es el método sugerido <b> Aboslute </b>. Si importa su archivo ETS, el nodo hará la decodificación de DataPoint automáticamente y también le dará el nombre del dispositivo. 

Si no importa el ETS, el nodo emitirá el telegrama sin procesar e intenta decodificarlo también. 

```javascript

msg = {
    topic: "0/1/2" // (Contains the Group Address of the incoming telegram)
    payload: false // (Automatically decoded telegram. If you've <b>not imported the ETS file</b>, the node will try to decode the telegram <b>but you can obtain an erroneus value</b>)
    payloadmeasureunit: "%" // (payload's measure unit)
    payloadsubtypevalue: "Start" // (Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm.)
    devicename: "(First Floor->Dinning Room) Dinning table lamp" // (the node will output the complete path of your house, including the device name, or the node's name in case you've <b>not imported the ETS file</b> )) 
    knx: 
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001" // (If you've <b>not imported the ETS file</b>, this represents the datapoint used to try to decode the telegram)
        dptdesc: "Humidity" // (payload's measure unit description)
        source: "15.15.22"
        destination: "0/1/2" // (Contains the Group Address of the incoming telegram, same as topic)
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }}
 
```

## Mensaje de salida en dispositivo virtual

Aquí encontrará una muestra de [dispositivo virtual](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device)

```javascript

{
   topic: '5/0/1',
   payload: true,
   devicename: 'Light Status',
   event: 'Update_NoWrite',
   eventdesc: "The value has been updated from another node and hasn't been received from KNX BUS",
   previouspayload: true
 }
 
```

# Mensaje de flujo de entrada

## Control de dispositivos KNX

El nodo acepta MSG del flujo que se enviará al bus KNX y envía MSG al flujo tan pronto como el mensaje KNX llega desde el bus. 

Suponiendo que proporcionó una dirección de grupo y un punto de datos al nodo, ya sea manualmente o con campos de población automática seleccionando su dispositivo desde la lista del dispositivo después de importar el archivo ETS. 

También puede anular uno o más parámetros establecidos en la ventana de configuración KNX-Uultimate. 

Todas las propiedades a continuación son opcionales, excepto por la carga útil. 
 ** Msg.Destination** 

Por ejemplo, "0/0/1". Establezca la dirección de grupo de 3 niveles que desea actualizar. ** msg.payload** 

Por ejemplo, verdadero/falso/21/"Hola". Establezca la carga útil que desea enviar al autobús KNX. ** msg.event** 

"GroupValue \ _Write": escribe el telegrama al autobús KNX. 

"GroupValue \ _Response": envía un telegrama de respuesta al bus KNX. 

"Actualizar \ _nowrite": envía nada al bus KNX, solo actualiza el valor interno del nodo Ulimado KNX. Esto es útil si solo desea almacenar el valor en el nodo y leerlo más tarde con una solicitud de lectura. 

PRECAUCIÓN: en el caso de _msg.event = "update \ _nowrite" _ Todos los nodos con la misma dirección de grupo emitirán al flujo un mensaje como este:

```javascript

{
  topic: '5/0/1',
  payload: true,
  devicename: 'Light Status',
  event: 'Update_NoWrite',
  eventdesc: "The value has been updated from another node and hasn't been received from KNX BUS",
  previouspayload: true
}

```

Si desea emitir un comando "Leer", use "ReadStatus" en su lugar (ver más abajo). 
 ** msg.readstatus = true** 

Emita un comando de "leer" al bus. ** msg.dpt** 

Por ejemplo "1.001". Establece el punto de datos <b> </b>. (Puede escribirlo en estos formatos: 9, "9", "9.001" o "DPT9.001") ** msg.writeraw ** 
**msg.bitlength** 

Escribe datos sin procesar en el bus KNX. Consulte a continuación un ejemplo. 
 ** msg.resetrbe** 
 pase msg.resetrbe = true a un nodo de dispositivo, para restablecer tanto el filtro de entrada como de salida RBE en ese nodo particular. 

## Cambiar programáticamente la configuración del nodo a través de MSG

Es posible cambiar programáticamente la configuración del nodo Ulimado KNX, enviando msg.setConfig Object al nodo. 

[Consulte aquí la página de muestra.](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample-setConfig)

# Rápido como

Puede más muestras [aquí](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome) ** Encienda una lámpara** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** ABSOLUTO Dim una lámpara** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = 30; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Enviar texto a una pantalla** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = "Output Tem. 35°C"; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Lea el estado de la lavadora** 

```javascript

// Example of a function that sends a read status message to the KNX-Ultimate
// Issues a read request to the KNX bus. You'll expect a 'response' from the bus. You need to select the **React to response telegrams** option.
// The node will react to the KNX Response telegram coming from the BUS.
msg.readstatus = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Enviar valor bruto al bus** 

Para enviar un valor de buffer RAW al bus KNX, use las propiedades _ **writeraw** _ y _**bitlength** _ de la entrada MSG. 

En este caso, se ignorará el _datapoint_ que establece en la ventana de la propiedad. 

Softe un nodo de función frente a KNX-Ulimate y pegue su código:

```javascript

// If you encode the values by yourself, you can write raw buffers with writeraw.
// The bitlength is necessary for datapoint types where the bitlength does not equal the buffer bytelength * 8. This is the case for dpt 1 (bitlength 1), 2 (bitlength 2) and 3 (bitlength 4).
// Write raw buffer to a groupaddress with dpt 1 (e.g light on = value true = Buffer<01>) with a bitlength of 1
msg.writeraw = Buffer.from('01', 'hex'); // Put '00' instead of '01' to switch off the light.
msg.bitlength = 1;
return msg;

// Temperature sample (uncomment below and comment above)
// Write raw buffer to a groupaddress with dpt 9 (e.g temperature 18.4 °C = Buffer<0730>) without bitlength
// msg.writeraw = Buffer.from('0730', 'hex');
// msg.bitlength = 1;
// return msg;

```

** Actualice el valor del nodo sin enviarlo al bus** 

```javascript

msg.event = "Update_NoWrite";
msg.payload = true;
return msg;

```

## Control de dispositivos KNX con el nodo establecido en "Modo universal (escuche todas las direcciones de grupo)"

Aquí tiene 2 opciones: Importar archivo CVS ETS o no. 

Importar su archivo ETS es el método sugerido <b> Aboslute </b>. Si importa su archivo ETS, solo necesita establecer la carga útil para transmitir. El nodo hará la codificación de punto de datos automáticamente. 

Si no importa el CSV ETS, también debe pasar el tipo de punto de datos al nodo. 
 ** Apague una lámpara <u> con el archivo </u> ETS importado** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.event = "GroupValue_Write";
msg.destination = "0/0/1"; // Set the destination 
msg.payload = false; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Apague una lámpara <u> sin </u> archivo ETS importado** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.event = "GroupValue_Write";
msg.destination = "0/0/1"; // Set the destination 
msg.dpt = "1.001"; 
msg.payload = false; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Lea el estado de todos los dispositivos KNX <u> con el archivo </u> ETS importado** 

No puede emitir una solicitud de lectura a todos los grupos si no importa su archivo ETS, porque el nodo no puede saber en los dispositivos para enviar la solicitud de lectura.

```javascript

// Example of a function that sends a read status message to the KNX-Ultimate
// Issues a read request to the KNX bus. You'll expect a 'response' from the bus. You need to select the **React to response telegrams** option.
// The node will react to the KNX Response telegram coming from the BUS.
msg.readstatus = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

## Ver también

- [Configuración de la puerta de enlace](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Gateway-configuration)
- [Protección de referencia circular y protección contra inundaciones](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections)
- _samples_
  - [muestras](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

    <table style = "font-size: 12px">
        <tr>
        <th colspan = "2" style = "font-size: 14px"> Coloros de estado del nodo Explicación </th>
        </tr>
        <tr>
        <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greendot.png"> </ img> </td>
        <TD> reaccionar para escribir telegramas </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greenring.png"> </img> </td>
            <TD> Protección de referencia circular. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target = "_ en blanco"> ver esta página. </a> </td>
        </tr>
        <tr>
        <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/bluedot.png"> </img> </td>
        <TD> Reaccionar a los telegramas de respuesta. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/bluering.png"> </ img> </td>
            <TD> Auto envía el valor del nodo como respuesta al bus. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device" target = "_ blank"> ver dispositivo virtual. </a> </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greudot.png"> </img> </td>
            <TD> Reaccionar a leer telegramas. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greyring.png"> </img> </td>
            <TD> RBE Filtro: no se han enviado telegramas. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/reddot.png"> </img> </td>
            <TD> Error o desconectado. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/redring.png"> </img> </td>
            <td> Nodo discapacitado debido a una referencia circulare. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target = "_ en blanco"> ver esta página. </a> </td>
        </tr>
    </table>

---

# es-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Docs-Language-Bar.md

title: "Docs-Language-Bar"
lang: es
permalink: /wiki/es-Docs-Language-Bar
<h1> <p Align = 'Center'> Wiki Language Bar - Cómo </p> </h1>
Use este patrón para agregar el cambio de idioma a las páginas wiki y seguir nombrando de manera consistente en las traducciones.
Pautas
-nombres de archivo: base en página, luego prefijo otros idiomas: `it-`, `de-`, `zh-cn-` (por ejemplo, `hue light.md`,` it-hue light.md`).
- Primera línea (requerida): agregue la barra de idiomas con el icono del mundo y los enlaces a las cuatro variantes.
-Separador: Agregar `---` en la siguiente línea, luego una línea en blanco, luego el contenido de la página.
- Enlaces: use URL de wiki absoluta.Los espacios se convierten en `+` en URL (por ejemplo, `Hue Light` →` Hue+Light`).
- Páginas nuevas: si una traducción aún no está disponible, puede mantener temporalmente solo la página EN publicada;Agregue otros archivos cuando esté listo.
Retazo
- Pon esto en la parte superior de cada página, reemplazando el `Título de la página` con el nombre de archivo wiki sin extensión:
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
-`---`
Convenciones
- Páginas de nodo Hue: las secciones deben seguir `General`,` Mapping`, `salidas`,` detalles '.
- Use anotaciones de DPT consistentes (por ejemplo, `DPT 3.007`,` DPT 5.001`, `DPT 9.001`).
- Mantenga los nombres y marcas de productos sin cambios (por ejemplo, Hue, KNX).
Mantenedores
- Validar todas las páginas: `NPM Run Wiki: Validate`
-Barras de idioma auto-fijado a URL absolutas: `npm run wiki: fix-langbar`
- Notas: `_sidebar.md`,` _footer.md`, y las páginas bajo `muestras/` están excluidas de la validación.

---

# Preguntas frecuentes y solución de problemas

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-FAQ-Troubleshoot.md

title: "FAQ-Troubleshoot"
lang: es
permalink: /wiki/es-FAQ-Troubleshoot
# Preguntas frecuentes y solución de problemas
¡Gracias por usar mis nodos de Node-RED! Si estás aquí probablemente tengas un problema: no te preocupes, lo resolvemos. KNX-Ultimate es estable y se usa ampliamente. Sigue los puntos de abajo; al final tienes cómo contactarme.
Requisito mínimo: **Node.js >= 16**
## El nodo no funciona
- ¿Has creado el [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration) con la IP/puerto correctos hacia tu KNX/IP Router o Interface?
- KNX/IP **Router ** : en**Host** pon la dirección multicast KNX `224.0.23.12`, puerto `3671`.
- KNX/IP **Interface ** : en**Host** pon la IP del interface (p. ej. `192.168.1.22`), puerto `3671`.
- Si tienes **varias tarjetas de red ** (Ethernet/Wi-Fi), indica cuál usar en el Gateway o deshabilita el Wi-Fi. Después,**reinicia Node-RED** .
- Usa solo routers/interfaces KNX/IP "puros” y certificados. Evita dispositivos "all-in-one” o proxies no dedicados al routing KNX/IP.
- Con un interface IP, prueba a deshabilitar el ACK seleccionando "Suppress ACK request” en el Gateway.
- Consulta también "Solo puedo recibir / no enviar”.
- Si Node-RED corre en un contenedor, retrasa unos segundos su arranque: a veces la tarjeta de red aún no está lista.
## Después de un tiempo deja de funcionar
- Relee "El nodo no funciona”.
- Deshabilita la protección DDOS/UDP flood en switches/routers (puede bloquear el UDP de KNX).
- Prueba una conexión directa entre el PC y el KNX/IP.
- Evita interfaces baratos/all-in-one: mejor un **KNX/IP Router** .
- Con interfaces IP, vigila el límite de conexiones simultáneas (manual del fabricante). Los routers no tienen ese límite.
## Configuración de knxd
- knxd en la misma máquina que Node-RED: usa `127.0.0.1` como interfaz.
- Revisa las tablas de filtrado y ajusta la dirección física del config-node.
## Veo el telegrama en ETS pero el actuador no reacciona
Puede que tengas otros plug-ins KNX para Node-RED instalados.
- Quita todos los plug-ins KNX de la paleta y deja solo KNX-Ultimate (elimina también los config-nodes ocultos).
- Con interfaces IP, prueba "Suppress ACK request” en el Gateway.
## Solo puedo recibir telegramas, no enviar (o viceversa)
Puede haber filtrado activo en el Router/Interface.
- En ETS habilita el **forwarding** en todas las páginas del router, o cambia la dirección física del config-node según las tablas de filtro.
- Con knxd, revisa las tablas de filtrado y ajusta la dirección física.
## No puedo escribir en el bus con un interface KNX/IP Weinzierl (o similar)
Algunos **interfaces ** KNX/IP, como la serie**Weinzierl KNX IP Interface 73x** , pueden no devolver el ACK del `L_Data.req` en el tiempo esperado, sobre todo a través de**enlaces VPN o de alta latencia** . En ese caso recibes telegramas pero la escritura en el bus falla en silencio.
- Activa **Suppress ACK request ** en el [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration). En una Weinzierl 732 conectada a través de VPN, esto resolvió la escritura.
## Valores incorrectos del nodo
- Usa el Datapoint correcto (temperatura: `9.001`).
- Si puedes, importa el CSV de ETS en el Gateway: tendrás siempre los DPT correctos.
- Evita tener dos nodos con **el mismo GA ** pero**distinto DPT** .
## Mensajes entre nodos con el mismo GA no se propagan
Ocurre con conexiones tunneling/unicast (KNX/IP Interface o knxd).
- En las versiones actuales, las escrituras locales ya se reflejan automáticamente en los nodos KNX Device con el mismo GA. Si aún ves incoherencias, verifica que los nodos usen el mismo gateway config-node y el mismo Group Address.
## Secure KNX Router/Interfaces
En modo secure no funcionan; funcionan si permites conexiones no seguras.
- Desactiva el routing secure o permite conexiones no seguras.
- Para mayor aislamiento, conecta una segunda tarjeta de red dedicada entre Node-RED y el Router KNX, y configura "Bind to local interface” en el Gateway.
- La conexión secure podrá implementarse en el futuro.
## Flood protection
Evita saturar la UI y el BUS limitando los msg de entrada al nodo a un máximo de 120/segundo (ventana de 1s).
- Usa un nodo **delay** para repartir los mensajes.
- Usa el filtro **RBE** para descartar valores sin cambios.
  [Detalles](/node-red-contrib-knx-ultimate/wiki/Protections)
## Avisos sobre Datapoints tras importar ETS
- En ETS completa los DPT (incluido el subtipo, p. ej. `5.001`).
- O al importar elige "Import with a fake 1.001 datapoint (Not recommended)” o salta los GA afectados.
## Protección de referencias circulares
Evita bucles cuando dos nodos con el mismo GA se conectan directamente salida→entrada.
- Revisa el flujo: separa los dos nodos o pon un "moderador” en medio.
- Activa RBE para evitar rebotes.
  [Detalles](/node-red-contrib-knx-ultimate/wiki/Protections)
## Sigo teniendo problemas
- Abre una issue en [GitHub](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/issues) (preferido).
- O envíame un PM en [KNX-User-Forum](https://knx-user-forum.de) (usuario: TheMax74; escribe en inglés).

---

# Puerta de garaje

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Garage-Configuration.md

title: "Garage-Configuration"
lang: es
permalink: /wiki/es-Garage-Configuration
# Puerta de garaje
El nodo **KNX Garage** controla un portón motorizado con GA dedicadas a mandos booleanos o impulsos, integra fotocélula y estado de obstrucción, permite mantener abierto o deshabilitar la lógica y dispone de cierre automático.
## Direcciones de grupo

|Propósito|Propiedad|Notas|
|--|--|--|
| Mando directo | `Command GA` (`gaCommand`) | GA booleana: `true` abre, `false` cierra (DPT 1.001). |
| Impulso toggle | `Impulse GA` (`gaImpulse`) | El flanco activo conmuta el portón (DPT 1.017). Se usa también si no hay mando directo. |
| Movimiento | `gaMoving` | Impulso opcional cada vez que el nodo ordena movimiento. |
| Obstrucción | `gaObstruction` | Refleja el estado de obstrucción para otros equipos KNX. |
| Mantener abierto | `gaHoldOpen` | Cancela el cierre automático mientras permanezca a true. |
| Deshabilitar | `gaDisable` | Bloquea cualquier orden emitida por el nodo (modo mantenimiento). |
| Fotocélula | `gaPhotocell` | Debe activarse cuando la fotocélula detecta un obstáculo; el nodo reabre y marca obstrucción. |

## Cierre automático
- Activa el temporizador de cierre para enviar la orden tras el retraso configurado.
- Mantener abierto o deshabilitar anulan el contador mientras estén activos.
- Al expirar se ejecuta `auto-close` y se envía el mando de cierre (o impulso).
## Seguridad
- Una fotocélula a true durante la bajada reabre inmediatamente la puerta y actualiza la obstrucción.
- Las escrituras externas sobre la GA de obstrucción mantienen sincronizado el estado interno con paneles y alarmas.
- Los impulsos de movimiento pueden alimentar ventilación, iluminación o lógicas de alarma.
## Integración con los flujos
- `msg.payload` acepta `true`, `false`, `'open'`, `'close'`, `'toggle'` para controlar la puerta desde Node-RED.
- Con *Emitir eventos* el nodo envía objetos con `event`, `state`, `disabled`, `holdOpen`, `obstruction`.
## Ejemplo en el flow
```javascript

// Abrir el portón
msg.payload = 'open'; // también acepta true
return msg;
```

```javascript
// Cerrar el portón
msg.payload = 'close'; // también acepta false
return msg;
```

```javascript
// Conmutar el estado del portón
msg.payload = 'toggle';
return msg;
```

---

# Configuración de la puerta de enlace KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Gateway-configuration.md

title: "Gateway-configuration"
lang: es
permalink: /wiki/es-Gateway-configuration
# Configuración de la puerta de enlace KNX

 Este nodo se conecta a su puerta de enlace KNX/IP. 

**General**

| Propiedad | Descripción |
|-|-|
| Nombre | Nombre del nodo. |
| Ip/hostname | Dirección de multidifusión de enrutador ETH/KNX o dirección IP de unidifusión de interfaz. Si tiene una interfaz KNX/IP, use la dirección IP de la interfaz, por ejemplo, 1982.168.1.22, de lo contrario, si tiene un enrutador KNX/IP, coloque la dirección de multicast 224.0.23.12. También puede escribir un nombre de host **** en lugar de una IP. |

 **Configuración**

| Propiedad | Descripción |
|-|-|
| Puerto | El puerto. El valor predeterminado es 3671. |
| Protocolo de conexión | _Tunnel UDP_ es para interfaces KNX/IP, _Multicast UDP_ es para enrutadores KNX/IP. |
| Modo Serial FT1.2 | Define cómo se inicializa la interfaz serie FT1.2: **KBerry/BAOS** habilita la secuencia específica para módulos Weinzierl KBerry/BAOS (reset, modo Link Layer/BAOS, sin filtro de GA), mientras que **Standard FT1.2** utiliza un adaptador FT1.2 genérico sin pasos específicos para KBerry. El valor predeterminado es KBerry/BAOS. |
| Dirección física KNX | La dirección física KNX, ejemplo 1.1.200. El valor predeterminado es "15.15.22". |
| Atar a la interfaz local | El nodo utilizará esta interfaz local para comunicaciones. Deje "Auto" para la selección automática. Si tiene más de una conexión LAN, por ejemplo, Ethernet y Wifi, se recomienda seleccionar manualmente la interfaz, de lo contrario, no todo UDP Telegram llegará a su computadora, por lo que el nodo puede no funcionar como se esperaba. El valor predeterminado es "Auto". |
| Conectarse automáticamente al bus KNX al inicio | Conéctese automático al bus al inicio. El valor predeterminado es "Sí". |
| Fuente de credenciales seguras | Elija cómo se suministran datos seguros KNX: ** Archivo de llaves ETS ** (claves seguras de datos - y credenciales de túnel si están presentes - provienen de la llave),**Credenciales manuales ** (solo KNX IP Tunneling Secure con un usuario ingresado manualmente) o**Keyring + contraseña de túnel manual** (Clave segura de datos de la llave mientras el túnel seguro usa el usuario manual)). Recuerde que los telegramas seguros de datos KNX siempre requieren un archivo de llaves. |
| Interfaz túnel ia | Visible siempre que el modo seleccionado incluya credenciales manuales (contraseña manual o de túnel manual o Keyring +). Dirección individual KNX opcional para la interfaz de túnel seguro (por ejemplo `1.1.1`); Deje vacío para dejar que KNX Ultimate lo negocie automáticamente. |
| ID de usuario del túnel | Visible cuando se usan credenciales manuales. Identificador de usuario de túnel seguro de KNX opcional definido en ETS. |
| Contraseña de usuario del túnel | Visible cuando se usan credenciales manuales. Contraseña del usuario de túnel seguro KNX configurado en ETS. |

> ** KNX Secure Essentials** \
> • _knx data secure_ protege los telegramas de la dirección del grupo y ** siempre** necesita un archivo de llavero que contenga las claves de grupo. \
> • _knx Tunneling IP Secure_ protege el apretón de manos de la conexión con una contraseña de puesta en marcha. Dependiendo del modo seleccionado, la contraseña puede provenir del llavero o ingresarse manualmente.\
> • KNX/IP Secure (handshake del túnel) solo se aplica a los transportes IP (Tunnel TCP / routing seguro). KNX Data Secure protege los telegramas de direcciones de grupo y puede usarse tanto sobre IP (túnel/enrutamiento) como sobre TP vía Serial FT1.2 cuando se proporciona un archivo keyring de ETS.

 **Avanzado** | Propiedad | Descripción |

|-|-|
| Suprimir los telegramas repetidos (r-flag) FOM BUS | Ignore los repetidos telegramas de KNX que provengan del autobús. El valor predeterminado no está marcado. |
| Suprimir la solicitud ACK en el modo de túnel | Habilite si tiene una puerta de enlace KNX/IP muy antigua. Ignora el procedimiento ACK y acepta todos los telegramas. El valor predeterminado no está marcado. |
| Habilitar plugin flow bubbles | Dibuja una pequeña burbuja de color junto a cada nodo KNX Device en el editor. La burbuja refleja el último estado en vivo recibido desde el gateway y se atenúa cuando los datos ya no son recientes. Útil durante la puesta en marcha y la depuración. Valor predeterminado: desactivado. |
| Retraso entre cada telegrama (en milisegundos) | Las especificaciones de KNX establecen que la velocidad máxima de envío de telegrama es de 50 telegramas por segundo. Una velocidad entre 25 y 50 ms debe estar bien, a menos que se conecte a una puerta de enlace KNX remota a través de una conexión a Internet lenta (en este caso, debe aumentar el valor, por ejemplo, de 200 a 500 ms o más). |
| Loglevel | Nivel de registro, en caso de que necesite depurar algo con el desarrollo. El valor predeterminado es "error", |
| Temporización de actualizaciones de estado | Define cada cuánto se actualiza la insignia de estado de los nodos. Con un retardo activo se descartan los estados intermedios y solo se muestra el último después del intervalo elegido. Seleccione **Inmediato** para mantener el comportamiento en tiempo real. |
| Formato de fecha/hora en estado | Elige cómo se muestra la marca de tiempo en el estado del nodo (útil cuando no se puede configurar el locale del sistema). |
| Formato personalizado | Se usa cuando se selecciona **Personalizado (tokens)**. Tokens: `YYYY`, `YY`, `MMM`, `MM`, `DD`, `HH`, `mm`, `ss`, `A`, `a`, `Z`. Usa `[texto]` para literales. |
| Locale (anular) | Locale opcional (BCP47), por ejemplo `es-ES` o `en-GB`. Se usa para los nombres de mes (`MMM`) cuando el formato es personalizado. |

 ** Importación de archivos ETS** | Propiedad | Descripción |

|-|-|
| Si la dirección del grupo no tiene punto de datos | Si una dirección de grupo no tiene un punto de datos, permite elegir si detiene la importación, importar un punto de datos falso de 1.001 o omitir la importación de esa dirección de grupo |
| Lista de direcciones de grupo ETS | Use esta sección para importar su archivo CSV o ESF ETS. Puede ** Pegar el contenido del archivo CSV o ESF ** o**Establecer la ruta del archivo** , por ejemplo _./pi/homecsv.csv_. Consulte los enlaces de ayuda para obtener más infos. |

 **Utilidad** | Propiedad | Descripción |

|-|-|
| Recopilar información de depuración para la solución de problemas | Haga clic en el botón y agréguelo al problema de GitHub que desea abrir, me ayudará mucho a ayudarlo. |
| Obtenga todos los usados ​​GA para el filtro de enrutamiento KNX | Presione Leer para recuperar una lista de texto sin formato de todas las direcciones grupales que pertenecen a esta puerta de enlace, que se ha utilizado en los flujos. Puede usar esta lista para completar su tabla de filtro de enrutador KNX/IP. |

# Trabajar con el archivo CSV o ESF ETS

<img src = 'https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/etslogo.png'>>

En lugar de crear un nodo ultimatizado KNX para que cada dirección de grupo controle, puede importar su archivo de direcciones de grupo CSV ETS o, a partir de V 1.1.35, también un archivo ESF (si, por ejemplo, solo tiene ETS en el interior). Versiones ETS compatibles: ETS 4 y en adelante. 

A partir de la versión 1.4.18, también puede simplemente ingresar la ruta al archivo en este campo (por ejemplo: /home/pi/mycsv.csv). 

Gracias a eso, el nodo ultimatizado KNX donde seleccionó ** Modo universal (escuche todas las direcciones de grupo)** , se convierte en un nodo universal de entrada/salida, consciente de todos los puntos de datos, direcciones de grupo y nombre del dispositivo (ex: lámpara de sala de estar). Simplemente envíe la carga útil al nodo ultimate KNX, y la codificará con el punto de datos correcto y la enviará al bus. Del mismo modo, cuando el nodo ultimate KNX recibe un telegrama del bus, genera una carga útil decodificada derecha utilizando el punto de datos especificado en el archivo CSV o ESF ETS.

A partir de ** versión 1.1.11 ** , puede usar**Modo universal (escuche todas las direcciones de grupo) ** Opción sin la necesidad de un archivo CSV o ESF importado. Debe pasar un mensaje al nodo, que contiene el tipo de punto de datos y un valor. Tan pronto como el nodo reciba un telegrama del bus KNX, generará un valor bruto y, además de eso, intentará decodificar el valor sin conocer el tipo de punto de datos. 
**Nota** : _ETS La dirección del grupo CSV exportó archivo_ es la mejor opción, ya que contiene un punto de datos preciso con subtipo. _Ets ESF exportado File_ es más simple y no tiene el subtipo. 

Si puede usar ambos, prefiera el archivo exportado de la dirección del grupo CSV ** ETS ** , porque el ESF puede conducir a valores de salida falsos. Verifique manualmente y eventualmente ajuste los puntos de datos cada vez que importe el archivo**ESF** . 
 Desde la versión 1.4.1 Puede importar direcciones de grupo también en tiempo de ejecución, a través de MSG, utilizando el nodo WatchDog. 

> Puede trabajar con una mezcla de nodos ultimados KNX, algunos con ** Modo universal (escuche todas las direcciones de grupo)** verificados y otros no. ¡Eres absolutamente gratis!

<a href = "https://youtu.be/egrbr_kwp9i"> <img src = 'https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/yt.png'> </a>

- ** ETS CSV Group Directes List Import ** _**Atención: no debe haber caracteres de tabulación en el nombre de la dirección de grupo ** _**Si la dirección del grupo no tiene punto de datos ** > Si una dirección de grupo no tiene un punto de datos establecido en el ETS, puede seleccionar detener y abortar todo el proceso de importación, omitir la dirección de grupo afectada o agregar la dirección de grupo afectada con un punto de datos falso y continuar la importación. 
**Cómo exportar el ETS -> CSV < - Lista de direcciones del grupo** > En ETS, haga clic en la lista de direcciones de grupo, luego haga clic derecho, luego seleccione 'Exportar direcciones de grupo'. En la ventana Exportar, seleccione estas opciones: 

>
> ** Formato de salida** : CSV 

>
> ** Formato CSV** : 1/1 Nombre/dirección 

>
> ** Exportar con línea de encabezado** : marcado 

>
> ** Separador CSV** : Tabulator. 

>
> Luego pegue el contenido del archivo aquí. 

>
> Tenga en cuenta que el archivo CSV ETS debe contener los puntos de datos para cada dirección de grupo. 

>
> El nodo analiza su archivo CSV ETS antes de usarlo y le informará los resultados en la pestaña de depuración de la página de nodo-rojo. 

>
> El resultado puede ser de dos tipos: ** Error ** y**ADVERTENCIA** 

>
> ** Error** ocurre cuando no se especifica un punto de datos para una dirección de grupo. Este es un error crítico y detiene el proceso de importación del archivo CSV ETS. 

>
> ** Advertencia** ocurre cuando no se especifica el subtipo de un punto de datos. En este caso, el analizador de nodos agregará uno predeterminado, pero le advierte que se mueva y corrija el punto de datos, agregando un subtipo. Un subtipo es el número que permanece a la derecha del "." En un punto de datos (ex: 5.001). 

>
> Nota: Los campos deben estar rodeados de ** "** Por ejemplo: 

>> "Actuadores de luz" "0/-/-" "" "" "" "" "auto" 
** Cómo exportar la lista de direcciones de grupos ETS -> ESF < -

> En la ventana ETS, seleccione su proyecto, luego haga clic en el icono de exportación (el icono con la flecha hacia arriba) 

>
> Seleccione para exportar el proyecto en formato ESF (no el predeterminado .knxProd) 

>
> Luego copie el contenido del archivo y péguelo en el campo Configuración de la configuración de la puerta de enlace "Lista de direcciones de grupo ETS".

    <table style = "font-size: 12px">
        <tr>
        <th colspan = "2" style = "font-size: 14px"> Coloros de estado del nodo Explicación </th>
        </tr>
        <tr>
        <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greendot.png"> </ img> </td>
        <TD> reaccionar para escribir telegramas </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greenring.png"> </img> </td>
            <TD> Protección de referencia circular. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target = "_ en blanco"> ver esta página. </a> </td>
        </tr>
        <tr>
        <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/bluedot.png"> </img> </td>
        <TD> Reaccionar a los telegramas de respuesta. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/bluering.png"> </ img> </td>
            <TD> Auto envía el valor del nodo como respuesta al bus. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device" target = "_ blank"> ver dispositivo virtual. </a> </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greudot.png"> </img> </td>
            <TD> Reaccionar a leer telegramas. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greyring.png"> </img> </td>
            <TD> RBE Filtro: no se han enviado telegramas. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/reddot.png"> </img> </td>
            <TD> Error o desconectado. </td>
        </tr>
        <tr>
            <TD> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/redring.png"> </img> </td>
            <td> Nodo discapacitado debido a una referencia circulare. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target = "_ en blanco"> ver esta página. </a> </td>
        </tr>
    </table>

---

# Primeros pasos con KNX-Ultimate

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Getting-Started.md

title: "Getting Started"
lang: es
permalink: /wiki/es-Getting-Started
# Primeros pasos con KNX-Ultimate

¿Nuevo en KNX-Ultimate? Estás en el lugar correcto. Mira el breve vídeo a continuación para aprender a instalar el paquete, crear tu primera conexión con la pasarela y enviar tu primer telegrama.

<div align="center" style="margin:30px 0;">
  <!-- TODO: reemplaza VIDEO_URL_PLACEHOLDER con la URL real del vídeo de YouTube «Getting Started» -->
  <a href="VIDEO_URL_PLACEHOLDER"
    style="display:inline-flex;align-items:center;gap:12px;padding:14px 30px;border-radius:999px;background:#ff0000;color:#ffffff;font-weight:700;text-decoration:none;box-shadow:0 14px 28px rgba(255,0,0,0.32);">
    <span style="font-size:1.1rem;">▶ Ver el vídeo Getting Started</span>
  </a>
</div>

## Tutoriales en vídeo gratuitos

La siguiente lista de reproducción de YouTube contiene los **tutoriales gratuitos** de KNX-Ultimate:

👉 [Tutoriales gratuitos de KNX-Ultimate](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrU8PsVhW4xzEug2WtVFv3E)

## Tutoriales reservados a los miembros del canal

Estos tutoriales están **reservados a los miembros de pago** del canal de YouTube (membresía del canal):

👉 [Tutoriales para los miembros del canal](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrRa1fvgObRa5sUpPLJk7Eq)

---

# KNX Global Variable

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-GlobalVariable.md

title: "GlobalVariable"
lang: es
permalink: /wiki/es-GlobalVariable
<

# KNX Global Variable

Este nodo expone la dirección del grupo recibida del bus, a una variable global **** 

¡Puede escribir en el bus KNX simplemente actualice la variable global! 

## Descripción general

Pon un nodo de contexto global en el flujo, luego dale un nombre. 

El nombre que le da al nodo se convertirá en el nombre de la variable de contexto global. 

Eso es todo. Por razones de seguridad, ** Cambie el nombre de nodo predeterminado** 

Puede acceder a la variable global agregando el sufijo \ _read al nombre del nodo. 

Puede habilitar/deshabilitar la variable de contexto global, o habilitar Readonly o leer/escribir en la ventana de configuración. 

Puede emitir un comando de escritura de bus KNX, simplemente modifica el nombre de la variable global con sufijo \ _write. _ ** Después de que se han ejecutado los comandos, la variable global con sufijo \ _Write se vacía automáticamente, no para repetir infinitamente los comandos. ** _ 

## Ajustes

| Propiedad | Descripción |
|-|-|
| Puerta | La puerta de enlace KNX. |
| Nombre de la variable (sin espacios, solo chars [A-Z]) | Nombre del contexto global. Se crearán 2 variables con este nombre, una con sufijo \ _Read (para direcciones de grupo de lectura) y la otra con sufijo _write (para direcciones de grupo de escritura). Por ejemplo, si el nombre de la variable es "KnxGlobalContext", se crean las 2 variables KNXGLOBALContext \ _read y KnxGlobalContext \ _Write. Dado que la variable global es visible desde todos los nodos (incluso los no ultimatizos de KNX), por razones de seguridad, establece un nombre que no sea el predeterminado. Haga clic en el enlace de muestra en la parte inferior de la página. |
| Exponer como variable global | Elija si y cómo desea exponer la variable global. Si no tiene la intención de escribir en el autobús KNX, por seguridad, deje "solo leer". |
| Intervalo de escritura de autobús | El nodo verifica la variable con el sufijo \ _Write a intervalos regulares para escribir en el bus KNX. Elija el intervalo que prefiera. |

## Propiedades de MSG

```javascript

// Properties of the variable, both in reading and in writing
{
    address : "0/0/1",
    dpt: "1.001", 
    payload: true,
    devicename:"Dinning Room->Table Light"
}

```

# Uso

## Muestra de nodo de contexto global

Este nodo expone la dirección del grupo recibida del bus, a una variable global****

¡Puede escribir en el bus KNX simplemente actualice la variable global! 

## Descripción general

Pon un nodo de contexto global en el flujo, luego dale un nombre. 

El nombre que le da al nodo se convertirá en el nombre de la variable de contexto global. 

Eso es todo. Por razones de seguridad, ** Cambie el nombre de nodo predeterminado** 

Puede acceder a la variable global agregando el sufijo \ _read al nombre del nodo. 

Puede habilitar/deshabilitar la variable de contexto global, o habilitar Readonly o leer/escribir en la ventana de configuración. 

Puede emitir un comando de escritura de bus KNX, simplemente modifica el nombre de la variable global con sufijo \ _write. _ ** Después de que se han ejecutado los comandos, la variable global con sufijo \ _Write se vacía automáticamente, no para repetir infinitamente los comandos.** _ 

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/globalcontextnode.png" width = "90%"> 

### Ver código

> Ajuste los nodos de acuerdo con su configuración

```javascript

[{"id":"ababb834.9073","type":"knxUltimateGlobalContext","z":"5ed79f4a958a1f20","server":"b60c0d73.1c02b","name":"KNXContextBanana","exposeAsVariable":"exposeAsVariableREADWRITE","writeExecutionInterval":"1000","x":230,"y":200,"wires":[]},{"id":"2954e7ea.f53988","type":"function","z":"5ed79f4a958a1f20","name":"Write to the KNXContextBanana variable","func":"// This function writes some values to the KNX bus\nlet GroupAddresses = [];\nGroupAddresses.push ({address: \"0/0/10\", dpt:\"1.001\", payload:true});\nGroupAddresses.push({ address: \"0/0/11\", dpt: \"1.001\", payload: true });\nGroupAddresses.push({ address: \"0/0/12\", dpt: \"1.001\", payload: false });\n\n// You can also avoid setting datapoint.\n// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload\nGroupAddresses.push ({address: \"0/0/14\", payload:false});\nGroupAddresses.push({ address: \"0/0/15\", payload: 50 });\n\n// Remember: add the string \"_WRITE\" after the node name to write to the bus\nglobal.set(\"KNXContextBanana_WRITE\",GroupAddresses);\n","outputs":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":480,"y":300,"wires":[]},{"id":"bd4380e3.8c1ea","type":"inject","z":"5ed79f4a958a1f20","name":"Call the function","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":220,"y":300,"wires":[["2954e7ea.f53988"]]},{"id":"269bf86a.34e9f8","type":"comment","z":"5ed79f4a958a1f20","name":"Exposing the Group Addresses to the global context variable","info":"","x":360,"y":160,"wires":[]},{"id":"f9a6ff93.086a","type":"function","z":"5ed79f4a958a1f20","name":"Read the KNXContextBanana variable","func":"// This function reads the variable\n// Remember: add the string \"_READ\" after the node name to read the variable\nlet GroupAddresses = global.get(\"KNXContextBanana_READ\") || [];\n\n// Outputs the array, as example\nnode.send({payload:GroupAddresses});\n\n// Get the Group Address object, having address 0/0/10\nlet Ga = GroupAddresses.find(a => a.address === \"0/0/10\");\n\n// Outputs the object, as example\nnode.send({ Found: Ga });\n\n// Do some testing and output some stuffs.\nif (Ga.payload === true) return {payload : \"FOUND AND TRUE\"};\nif (Ga.payload === false) return {payload : \"FOUND AND FALSE\"};\n\n","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":420,"wires":[["f4109aa5.270e08"]]},{"id":"64c9e0f0.b13178","type":"inject","z":"5ed79f4a958a1f20","name":"Read","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":190,"y":420,"wires":[["f9a6ff93.086a"]]},{"id":"f4109aa5.270e08","type":"debug","z":"5ed79f4a958a1f20","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":630,"y":420,"wires":[]},{"id":"bf16d5a9.073b6","type":"comment","z":"5ed79f4a958a1f20","name":"Check global variable and do some stuffs","info":"","x":300,"y":380,"wires":[]},{"id":"85c342f08c9c4705","type":"comment","z":"5ed79f4a958a1f20","name":"This function writes some values to the bus","info":"","x":310,"y":260,"wires":[]},{"id":"b60c0d73.1c02b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","suppressACKRequest":false,"csv":"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":false,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":true,"stopETSImportIfNoDatapoint":"fake","loglevel":"error","name":"Multicast","localEchoInTunneling":true,"delaybetweentelegrams":"","delaybetweentelegramsfurtherdelayREAD":"","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":""}]

```

## Obtenga el valor de la variable

```javascript

// This function reads the variable
// Remember: add the string "_READ" after the node name to read the variable
let GroupAddresses = global.get("KNXContextBanana_READ") || [];

// Outputs the array, as example
node.send({payload:GroupAddresses});

// Get the Group Address object, having address 0/0/10
let Ga = GroupAddresses.find(a => a.address === "0/0/10");

// Outputs the object, as example
node.send({ Found: Ga });

// Do some testing and output some stuffs.
if (Ga.payload === true) return {payload : "FOUND AND TRUE"};
if (Ga.payload === false) return {payload : "FOUND AND FALSE"};

```

## Enviar telegrama KNX a través de la variable global

```javascript

// This function writes the value to the KNX bus
let GroupAddressesSend = [];
GroupAddressesSend.push({address: "0/0/10", dpt:"1.001", payload:msg.payload});

// You can also avoid setting datapoint.
// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload
GroupAddressesSend.push({address: "0/0/11", payload:msg.payload});

// Remember: add the string "_WRITE" after the node name to write to the bus
global.set("KNXContextBanana_WRITE",GroupAddressesSend);

```

# MUESTRA

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleGlobalContextNode" target = "_ blank"> <i class="fa fa-info-circle"> </i> ver esta muestra </a>

---

# es-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-HATranslator.md

title: "HATranslator"
lang: es
permalink: /wiki/es-HATranslator
Este nodo traduce el msg de entrada a valores válidos verdaderos/falsos. 

Puede traducir una carga útil de entrada, a valores booleanos verdaderos /falsos. 

Cada fila en el cuadro de texto representa un comando de traducción.

Puede agregar su propia fila de traducción. 

| Propiedad | Descripción |
|-|-|
|Nombre |El nombre del nodo.|
|Entrada |La propiedad de MSG de entrada a evaluar y traducir.|
|Traducir |Agregue, elimine o edite su propio comando de traducción.El comando de traducción de la fila debe ser **cadena de entrada de HA: valor KNX** (_knx value_ como verdadero o falso).Por ejemplo: <code> Open: true </code> <code> cerrado: falso </code>.|

---

# es-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Home.md

title: "Home"
lang: es
permalink: /wiki/es-Home
{% include homepage/es.html %}

---

# MQTT Home Assistant - IoT

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-IoT-Bridge-Configuration.md

title: "IoT-Bridge-Configuration"
lang: es
permalink: /wiki/es-IoT-Bridge-Configuration
{% raw %}
# MQTT Home Assistant - IoT
El puente normaliza los telegramas KNX en mensajes estructurados listos para transportes IoT (MQTT, REST, Modbus) y acepta entradas del flow para escribir de vuelta en el bus KNX. Esta guía resume la configuración y cómo enlazarla con nodos de terceros.
<p align="center">
  <img src="/node-red-contrib-knx-ultimate/assets/home-assistant-logo.png" alt="Home Assistant" height="46">
  &nbsp;&nbsp;&nbsp;
  <img src="/node-red-contrib-knx-ultimate/assets/mqtt-logo.svg" alt="MQTT" height="38">
</p>

## Modo de funcionamiento
El nodo tiene un selector **Modo**:

- **Bridge IoT** (predeterminado) — el comportamiento descrito abajo: una lista de mapeos que convierte los telegramas KNX en mensajes de salida MQTT/REST/Modbus y viceversa.
- **MQTT / Home Assistant (nativo)** — el nodo se conecta directamente a un broker MQTT y hace de puente KNX ↔ MQTT en ambos sentidos, publicando el descubrimiento MQTT de Home Assistant para que KNX aparezca automáticamente en Home Assistant. No hace falta cablear nodos `mqtt in`/`mqtt out`.

## Modo MQTT / Home Assistant
Requisitos: un broker MQTT accesible tanto por Node-RED como por Home Assistant, con la integración MQTT activada en HA. Todas las entidades se agrupan bajo un único dispositivo HA con el nombre del nodo.

| Campo | Propósito |
| -- | -- |
| **Conexión al bus KNX** | *Autónomo* (predeterminado): el nodo habla directamente con la pasarela KNX y no muestra pines de entrada/salida. *Mensajes de flujo*: el nodo expone un pin de entrada y uno de salida — conecta la salida de un nodo KNXUltimate en modo **Universal** al pin de entrada (bus KNX → MQTT) y el pin de salida a la entrada de otro nodo KNXUltimate en modo **Universal** (MQTT → bus KNX). |
| **URL del broker / Usuario / Contraseña** | Conexión al broker MQTT. |
| **Topic base** | Raíz de los topics de estado/comando (predeterminado `knx-ultimate`). |
| **Publicar descubrimiento HA / Prefijo de descubrimiento** | Activa el descubrimiento MQTT de Home Assistant y define su prefijo (predeterminado `homeassistant`). |
| **Direcciones de grupo a exponer** | Lista con casillas de cada dirección importada en la pasarela (ETS). Las direcciones marcadas se convierten en entidades HA, tipadas automáticamente a partir del DPT (switch, sensor, binary_sensor, number, text). Filtro + Seleccionar todo / nada; todas seleccionadas por defecto. Cada fila tiene además la opción **Solo lectura**: una dirección de solo lectura se sigue publicando en Home Assistant (estado visible) pero nunca acepta comandos de vuelta al bus KNX (los switch pasan a binary_sensor y los number a sensor). Los botones *Marcar solo lectura* / *Quitar solo lectura* la aplican a todas las direcciones mostradas. |
| **Persianas y termostatos** | Entidades compuestas que agrupan varias direcciones (ver abajo). |

### Persianas y termostatos
Las persianas y termostatos combinan varias direcciones de grupo en una sola entidad HA, por lo que no pueden deducirse de un único DPT - añádelos en la lista:

- **Persiana**: GA subir/bajar (1.008), GA stop opcional (1.007), GA posición comando/estado opcional (5.001). *Invertir posición* asigna KNX (0% = abierto) a Home Assistant (100% = abierto).
- **Termostato**: GA temperatura actual (9.001), GA consigna comando/estado (9.001), GA on/off opcional (1.001 → off/heat), además de temperatura mín/máx y paso.

Los tipos de datapoint se leen de la importación ETS cuando están disponibles; en caso contrario, de los valores KNX por defecto. Para un estado fiable, las direcciones usadas por persianas/termostatos deberían estar presentes en la importación ETS.

> **Integración KNX nativa vs puente MQTT.** Si Home Assistant ya se comunica con KNX mediante su integración KNX integrada, las persianas/clima se configuran allí con las direcciones de grupo y este puente MQTT no es necesario. Usa este modo cuando Node-RED posee el bus KNX y Home Assistant lo ve todo a través de MQTT.

## Resumen de campos

| Campo | Propósito | Notas |
| -- | -- | -- |
| **Label** | Nombre amigable | Aparece en el estado y en `msg.bridge.label`. |
| **GA / DPT** | Dirección de grupo y datapoint | Configúralos manualmente o usando el autocompletado ETS. |
| **Dirección** | KNX→IoT, IoT→KNX, Bidireccional | Determina qué salidas se utilizan. |
| **Tipo de canal** | MQTT / REST / Modbus | Cambia el significado de `Target`. |
| **Target** | Topic, URL base o registro | Vacío = usa `outputtopic` del nodo. |
| **Template** | Formato de cadena | Placeholders `{{value}}`, `{{ga}}`, `{{type}}`, `{{target}}`, `{{label}}`, `{{isoTimestamp}}`. |
| **Escala / Offset** | Conversión numérica | Se aplica en KNX→IoT; el sentido inverso se usa para IoT→KNX. |
| **Timeout / Reintentos** | Hints de reintento | Los nodos posteriores pueden usarlos para controlar reenvíos. |

## Transportes habituales
### Broker MQTT
- **Publicar**: conecta la salida 1 al nodo core `mqtt out`. El bridge ya rellena `msg.topic` y `msg.payload`.
- **Suscribirse**: conecta un nodo `mqtt in` a la entrada del bridge para convertir mensajes MQTT en escrituras KNX. El pin 2 devuelve un ack.
### API REST
- Envía la salida 1 al nodo core `http request` (o contrib como [`node-red-contrib-http-request`](https://flows.nodered.org/node/node-red-contrib-http-request)).
- El bridge copia `bridge.method` a `msg.method` y el template al payload, ideal para webhooks JSON.
### Registros Modbus
- Úsalo con [`node-red-contrib-modbus`](https://flows.nodered.org/node/node-red-contrib-modbus) (`modbus-flex-write`, `modbus-write`).
- El `Target` marca el registro; `msg.payload` contiene el valor ya transformado.
## Flujos de ejemplo
### Estado KNX → MQTT
```json

[
  {
    "id": "bridge1",
    "type": "knxUltimateIoTBridge",
    "z": "flow1",
    "server": "gateway1",
    "name": "Bridge luces",
    "emitOnChangeOnly": true,
    "readOnDeploy": true,
    "acceptFlowInput": true,
    "mappings": [
      {
        "id": "map-luz",
        "enabled": true,
        "label": "Luz salón",
        "ga": "1/1/10",
        "dpt": "1.001",
        "direction": "bidirectional",
        "iotType": "mqtt",
        "target": "knx/light/living",
        "method": "POST",
        "modbusFunction": "writeHoldingRegister",
        "scale": 1,
        "offset": 0,
        "template": "{{value}}",
        "property": "",
        "timeout": 0,
        "retry": 0
      }
    ],
    "wires": [["mqttOut"],["debugAck"]]
  },
  {
    "id": "mqttOut",
    "type": "mqtt out",
    "name": "MQTT estado",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "broker": "mqttBroker",
    "x": 520,
    "y": 120,
    "wires": []
  },
  {
    "id": "debugAck",
    "type": "debug",
    "name": "Ack KNX",
    "active": true,
    "tosidebar": true,
    "complete": "true",
    "x": 520,
    "y": 180,
    "wires": []
  }
]
```

### Comando MQTT → KNX
```json

[
  {
    "id": "mqttIn",
    "type": "mqtt in",
    "name": "MQTT comando",
    "topic": "knx/light/living/set",
    "qos": "1",
    "datatype": "auto",
    "broker": "mqttBroker",
    "x": 140,
    "y": 200,
    "wires": [["bridge1"]]
  }
]
```

Combina ambos fragmentos para tener ida y vuelta KNX ↔ MQTT con confirmaciones.
### Snapshot REST
```json

{
  "id": "bridge-rest",
  "type": "knxUltimateIoTBridge",
  "name": "Bridge contador",
  "mappings": [
    {
      "label": "Potencia activa",
      "ga": "2/1/20",
      "dpt": "9.024",
      "direction": "knx-to-iot",
      "iotType": "rest",
      "target": "https://example/api/knx/power",
      "method": "POST",
      "template": "{\"value\":{{value}},\"ga\":\"{{ga}}\",\"ts\":\"{{isoTimestamp}}\"}"
    }
  ]
}
```

Dirige la salida 1 a `http request` y usa la respuesta junto con `bridge.retry` para decidir reintentos.
### Escritura Modbus
1. Configura `Target = 40010`, `Tipo = Modbus`, `Dirección = Bidireccional`.
2. Conecta la salida 1 a `modbus-flex-write` y asigna `msg.payload` al valor del nodo Modbus.
3. Usa el ack para confirmar cuándo KNX se sincroniza tras la actualización del registro.
## Consejos
- Deja `Target` vacío si quieres reutilizar `outputtopic` para varios mapeos.
- `emitOnChangeOnly` reduce el ruido de sensores; desactívalo si necesitas todos los telegramas.
- El pin 2 replica el payload IoT original y facilita el debug de escalados.
- Para float Modbus específicos, añade un `function` que prepare el formato (16/32 bits, orden de bytes, etc.).
¡Feliz bridge!
{% endraw %}

---

# es-KNX-AI-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-KNX-AI-Sidebar.md

title: "KNX-AI-Sidebar"
lang: es
permalink: /wiki/es-KNX-AI-Sidebar
El **dashboard KNX AI** te ayuda a controlar tu instalacion KNX de forma simple.
Puedes ver que pasa, detectar anomalias, ejecutar pruebas y hacer preguntas en lenguaje natural.
Esta pagina mantiene el nombre historico `KNX-AI-Sidebar` por compatibilidad.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-ai-sidebar.svg" alt="KNX AI sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## Que puedes hacer

- Ver el estado del sistema de un vistazo.
- Identificar las direcciones de grupo mas activas.
- Crear y gestionar areas con ayuda de IA.
- Ejecutar pruebas guiadas y leer resultados claros.
- Preguntar al asistente: "que esta fallando?"
- Generar un flujo de Node-RED listo para importar a partir de una descripcion en lenguaje natural (Flow Builder, BETA).

## Inicio rapido

1. Ábrelo desde el editor del nodo KNX AI con **Open Web Page**.
2. Selecciona tu nodo KNX AI en la lista.
3. Pulsa **Refresh** si hace falta.

## Secciones principales (guia simple)

- **Overview**: resumen en vivo y actividad.
- **Areas**: habitaciones/zonas y direcciones de grupo asociadas.
- **Tests**: preparar y lanzar comprobaciones.
- **Test Results**: historial pass/warn/fail.
- **Ask**: escribir preguntas en lenguaje natural.
  Si el archivo en disco está activado en el nodo, Ask consulta ese archivo por defecto y, sin fecha explícita, usa las últimas 24 horas.
- **Flow Builder** (BETA): describe una automatizacion con palabras y obten un flujo de Node-RED (JSON) para pegar en el editor.
- **Settings**: seleccion de nodo e import/export.

## Flow Builder (BETA)

Convierte una frase en un flujo de Node-RED funcional.

1. Abre **Flow Builder** y escribe lo que quieres, por ejemplo: *"Cuando se encienda la luz del pasillo, enciende la luz del baño de la planta baja y apágala después de 10 segundos."*
2. Pulsa **Generate flow**. La IA construye el flujo usando los nodos KNX Ultimate, los nodos Philips Hue y los nodos nativos Function/lógicos, conectados a tus direcciones de grupo importadas.
3. Pulsa **Copy JSON** y luego en Node-RED abre **Menu > Import** y pégalo.

Conviene saber:

- Está en BETA: revisa los nodos generados antes de desplegar.
- Los id de nodo y el cableado se reconstruyen automáticamente, y las referencias a config-node KNX/Hue apuntan a tus config-node existentes.
- Funciona con cualquier proveedor LLM configurado (compatible con OpenAI, Anthropic/Claude u Ollama).

## Flujo recomendado (primera vez)

1. Empieza en **Overview** para ver si el sistema esta estable.
2. Abre **Areas** y revisa habitaciones/zonas.
3. Si hace falta, usa **Regenerate AI Areas**.
4. Ejecuta una prueba en **Tests** y revisa **Test Results**.
5. En **Ask**, describe el problema en una frase y sigue las comprobaciones sugeridas.

## Botones mas usados

- **Refresh**: actualiza los datos al instante.
- **Regenerate AI Areas**: reconstruye sugerencias de areas IA desde direcciones ETS.
- **Delete AI Areas**: elimina todas las areas generadas por IA en una sola accion.
- **New Area**: crea un area manualmente.

## Cuando la IA esta trabajando

Mientras se generan o eliminan areas, aparece una pantalla de espera centrada.
Es normal: la pagina bloquea los clics hasta terminar para evitar cambios accidentales.

## Requisitos

- Al menos un nodo KNX AI configurado.
- Un gateway conectado y en marcha.
- Para respuestas en chat y para el Flow Builder: LLM activado en el nodo KNX AI, con un proveedor configurado — compatible con OpenAI, **Anthropic (Claude)** u Ollama (local). Los proveedores en la nube requieren API key.

---

# es-KNX-Debug-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-KNX-Debug-Sidebar.md

title: "KNX-Debug-Sidebar"
lang: es
permalink: /wiki/es-KNX-Debug-Sidebar
La pestaña **KNX Debug** en la barra lateral muestra una vista en tiempo real del log interno de KNX Ultimate.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-debug.png" alt="KNX Debug sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## Para qué sirve

- Ver rápidamente qué está haciendo KNX Ultimate (errores, avisos, info, debug).
- Auto refresh + copiar al portapapeles.

## Activación

Lo proporciona el plugin de Node-RED:

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- Archivo: `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# es-KNX-Monitor-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-KNX-Monitor-Sidebar.md

title: "KNX-Monitor-Sidebar"
lang: es
permalink: /wiki/es-KNX-Monitor-Sidebar
La pestaña **KNX Monitor** en la barra lateral muestra una tabla en tiempo real de direcciones de grupo KNX y sus valores.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-monitor.png" alt="KNX Monitor sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## Para qué sirve

- Monitorizar cambios en tiempo real en una vista de tabla.
- Filtrar por GA, nombre de dispositivo o valor.
- Conmutar valores booleanos desde la tabla (si el valor actual es booleano).

## Requisitos

- Al menos un nodo `knxUltimate-config` en el flujo actual (para seleccionar un gateway).

## Activación

Lo proporciona el plugin de Node-RED:

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- Archivo: `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# es-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-KNXAutoResponder.md

title: "KNXAutoResponder"
lang: es
permalink: /wiki/es-KNXAutoResponder
Este nodo responderá a las solicitudes de lectura del bus KNX.

El nodo registra todos los telegramas transmitidos al bus KNX y almacenan los valores en la memoria. \
Luego responde a las solicitudes de lectura enviando dicho valor memorizado de regreso al bus como solicitud. \
Si la dirección del grupo que se lee aún no tiene valor, el nodo responderá con un valor predeterminado. \
El nodo responderá solo a las direcciones de grupo especificadas en el campo **Responder a** JSON. \
De manera predeterminada, hay una muestra previa * ***"Responder al texto JSON, donde simplemente puede cambiar/eliminar las cosas.¡Asegúrese de que** no lo use como es **!** Configuración**| Propiedad | Descripción |

|-|-|
|Puerta de entrada |Seleccione la puerta de enlace KNX para ser utilizada |
|Responder a |El nodo responderá a las solicitudes de lectura provenientes de las direcciones grupales especificadas en esta matriz JSON.El formato se especifica a continuación.|

 ** Formato JSON ** El JSON es**siempre** una matriz de objeto, que contiene cada directiva.Cada directiva, le dice al nodo qué hacer.

| Propiedad | Descripción |
|-|-|
|nota | ** Clave de nota opcional** , para recordatorios.No se usará en ningún lado.|
|GA |La dirección grupal.También puede usar los ".." Wildchars, para la especidad de una gama de direcciones grupales.El ".." solo se puede usar con el nivel del tercer GA, Ej: ** 1/1/0..257** .Vea las muestras a continuación.|
|DPT |El punto de datos de la dirección del grupo, en el formato "1.001".Es ** opcional** Si se ha importado el archivo CSV ETS.|
|predeterminado |El valor enviado al bus en respuesta a una solicitud de lectura, cuando el valor de la dirección del grupo aún no ha sido memorizado por el nodo.| ** Comencemos con una directiva** El nodo de autoresponder responderá a las solicitudes de lectura para la dirección del grupo 2/7/1.Si aún no hay valor en la memoria, responderá con _true _. \ |

El archivo CSV ETS debe haberse importado, de lo contrario debe agregar la clave ** "DPT": "1.001" ** **.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

** Directiva un poco más completa** El nodo de autoresponder responderá a las solicitudes de lectura para la dirección del grupo a partir del 3/1/1 al 3/1/22 incluida.Si aún no hay valor en la memoria, responderá con _false _. \
También hay una clave ** Nota** , simplemente como una nota de recordatorio.No se usará en ningún lado.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

** Directivas concatenantes** El nodo de autoresponder responderá a las solicitudes de lectura para la dirección del grupo a partir del 2/2/5 al 2/2/21 incluida.Si aún no hay valor en la memoria, responderá con un valor de 25. \
El nodo de autoresponder también responderá a las solicitudes de lectura para la dirección del grupo 2/4/22.Si aún no hay valor en la memoria, responderá con el estado de cadena _unknown! _. \
Tenga en cuenta la ** coma** entre el objeto JSON de cada directiva.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

---

# Nodo de visor KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-knxUltimateViewer.md

title: "knxUltimateViewer"
lang: es
permalink: /wiki/es-knxUltimateViewer
Este nodo funciona junto con el nodo de plantilla de interfaz de usuario del tablero rojo-rojo.

Vea todas las direcciones de grupo y sus valores en un widget del tablero.

# Nodo de visor KNX

| Propiedad | Descripción |
|-|-|
| Gateway | La pasarela KNX. |
| Name | El nombre del nodo. |

# PÁGINA WEB

El nodo **KNX Viewer** ahora incluye una **página web basada en Vue**, que se puede abrir directamente desde el editor del nodo.

Se puede usar para:
- visualizar en vivo las **luces** detectadas a partir de valores KNX booleanos
- visualizar los **dimmers** detectados a partir de valores tipo `DPT 5.001`
- filtrar elementos, cambiar entre nodos Viewer y mantener el auto-refresh activo
- disponer de una interfaz visual coherente con **KNX AI**

La página web es servida directamente por Node-RED, por lo que sigue el mismo modelo de autenticación que el editor y los endpoints de administración.

# PINES DE SALIDA

1. Direcciones de grupo del Dashboard
   : payload (html): conéctelo directamente al nodo Dashboard <b>Template</b>. Crea una tabla con todas las direcciones de grupo y sus valores.
2. Array simple para registro de datos
   : payload (array): contiene todas las GA; puede formatearlo u ordenarlo como prefiera.
3. Cola de telegramas del Dashboard
   : payload (html): conéctelo a <b>Template</b>. Muestra la cola de transmisión KNX para supervisar la congestión del BUS.

# NOTAS

- La **página web** no sustituye las salidas existentes; siguen disponibles para flujos dashboard/template clásicos.
- Las tarjetas de luces y dimmers se infieren a partir de los valores KNX que el Viewer está viendo en ese momento.
- Si todavía no se han visto telegramas, la página web permanecerá vacía hasta que el Viewer recopile tráfico real.

# MUESTRA

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png"
width = "90%"> 

En este ejemplo, puede ver cómo funciona el espectador. 

Simplemente coloque un nodo del visor en su flujo y conecte un nodo de UI de plantilla. 

La plantilla **** nodo (plantilla de tablero ui) contiene el texto predeterminado: 

```

<div ng-bind-html="msg.payload"></div>

```La

salida es algo de la siguiente manera: 

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png"
width = "90%"> 

 ** Copie este código y péguelo en su flujo**

> Ajuste los nodos de acuerdo con su configuración

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]

    

```

`` `` `` `` `` `` `

---

# Nodo de control de carga KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-LoadControl-Configuration.md

title: "LoadControl-Configuration"
lang: es
permalink: /wiki/es-LoadControl-Configuration
# Nodo de control de carga KNX

 Con el nodo de control de carga puede administrar automáticamente la desconexión de las cargas (lavadora, horno, etc.) cuando el consumo de corriente excede un cierto umbral.

Los dispositivos se desactivan de manera inteligente, verificando el posible consumo del dispositivo para determinar si apagarlo con otros.

El nodo puede reactivar automáticamente las cargas.

El nodo apaga un dispositivo (o múltiples dispositivos) a la vez, según el orden que ha seleccionado. 

**General**

| Propiedad | Descripción |
|-|-|
|Puerta |KNX Gateway.También es posible no seleccionar ninguna puerta de enlace;En este caso, solo se considerarán mensajes entrantes al nodo.|
|Modo |Seleccione _Automático (interno)_ para usar Monitor W/umbrales/temporizadores. Seleccione _Manual (msg.shedding)_ para deshabilitar la lógica interna y usar solo `msg.shedding` (`shed`/`unshed`).|
|Monitor W |Dirección grupal que representa el consumo total de su edificio.|
|Soglia W |Umbral máximo que su medidor de electricidad puede soportar.Cuando se excede este umbral, el nodo comienza a apagar los dispositivos.|
|Retraso apagado (s) |Expresado en segundos, indica con qué frecuencia el nodo evaluará el consumo y apagará cada dispositivo.|
|Interruptor de retraso (s) (s) |Expresado en segundos, indica con qué frecuencia el nodo evaluará el consumo y encenderá cada dispositivo que se apagó.|

**Control de carga**

Aquí puede agregar dispositivos para apagar en caso de sobrecarga.

Elija el dispositivo para apagar.Ingrese el nombre del dispositivo o su dirección de grupo.

Ingrese cualquier dirección de grupo que indique el consumo del dispositivo elegido en la primera línea. **Este es un parámetro opcional** .Si el dispositivo consume más de un cierto número de vatios, significa que está en uso.Si consume menos, el dispositivo se considerará "no en uso" y tanto esto como el siguiente se desactivarán a la vez. 

Si _Automatic Recovery_ está habilitado, el dispositivo se reactiva automáticamente cuando expira el "retraso de reinicio".

## entradas

| Propiedad | Descripción |
|-|-|
|`msg.readstatus = true` |Forzar la lectura de los valores del bus KNX de cada dispositivo en la lista._ **El nodo ya hace todo por sí mismo** _, pero si es necesario, es posible usar este comando para forzar una releer de los valores actuales en Watt. |
|`msg.enable = true` |Habilitar el control de carga. |
|`msg.disable = true` |Deshabilite el control de carga. |
|`msg.reset = true` |Restablecer los estados de nodo y encender todos los dispositivos. |
|`msg.shedding` |String. En modo _Manual_: `shed` apaga la siguiente carga, `unshed` restaura la anterior. En modo _Automático_: `shed`/`unshed` fuerza la lógica interna; `auto` restablece la supervisión normal.|

## salidas

1. Salida estándar
: Payload (String | Object): la salida estándar del comando.

## Detalles

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}

```

# Muestra

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> Haga clic aquí para ver el ejemplo </a>

---

# Logger

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Logger-Configuration.md

title: "Logger-Configuration"
lang: es
permalink: /wiki/es-Logger-Configuration
<

# Logger

 El nodo del registrador registra todos los telegramas y lo genera en un archivo compatible con XML de monitor de bus ETS. 

Puede guardar el archivo en el disco o enviarlo a un servidor FTP, por ejemplo.El archivo puede ser leído por su ETS, por ejemplo, para diagnóstico o para una repetición de los telegramas.

El nodo también puede contar telegramas por segundo (o cualquier intervalo que desee).

 <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample" target = "_ blank"> Los ejemplos están aquí. </a>

## AJUSTES

| Propiedad | Descripción |
|-|-|
|Puerta |La puerta de enlace KNX.|
|Tema |El tema del nodo.|
|Nombre de nodo |Nombre del nodo.|

## archivo de diagnóstico de bus compatible con ETS

| Propiedad | Descripción |
|-|-|
|Temporizador de inicio automático |Inicia el temporizador automáticamente en la implementación o en el inicio de Node-RED.|
| Nuevo payload cada (en minutos) | Intervalo de emisión del payload y/o de guardado en archivo. En caso de guardado en archivo, al alcanzar el límite de filas configurado, el archivo se **rotará**, eliminando primero las filas más antiguas.|
|Número máximo de filas (0 = sin límite) |Máximo de filas en el XML; las más antiguas se eliminan primero. 0 para sin límite. Cuando también está activado el guardado en archivo, este valor representa el número máximo de filas del archivo; al alcanzar el límite, el archivo se **rotará**, eliminando progresivamente las filas más antiguas.|
|Acción |Emitir solo el payload, o emitir el payload y guardar en archivo.|
|Ruta de archivo (absoluta o relativa) |Dónde guardar el XML cuando se elige guardar.|

## contador de telegrama de knx

| Propiedad | Descripción |
|-|-|
|Temporizador de inicio automático |Inicia el temporizador automáticamente en la implementación o en el inicio de Node-RED.|
|Intervalo de conteo (en segundos) |Con qué frecuencia emite un MSG al flujo, que contiene el recuento de telegramas KNX. En segundos.|

# Salida del mensaje del registrador

**Pin 1: archivo de archivo compatible con monitor de bus XML ETS**

Puede usar un nodo de archivo para guardar la carga útil en el sistema de archivos, o puede enviarla, por ejemplo, a un servidor FTP.

```javascript

msg = {
        topic:"MyLogger" 
        payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." (A String containing the XML file)
    } 

```

 

**Pin 2: contador de telegrama de KNX**

Cada recuento, el nodo emitirá un telegrama como este:

```javascript

msg = {
        topic:"",
        payload:10,
        countIntervalInSeconds:5,
        currentTime:"25/10/2021, 11:11:44"
    } 

```

# Mensaje de flujo de entrada

Puede controlar el registrador de alguna manera.

## Archivo de monitor de bus compatible con ETS XML

**Temporizador de inicio** 

```javascript

// Start the timer
msg.etsstarttimer = true;
return msg;

```

**Detener el temporizador** 

```javascript

// Start the timer
msg.etsstarttimer = false;
return msg;

```

**ENCONTRA INMEDIATAMENTE una carga útil con el archivo ETS** 

```javascript

// Output payload. Restart timer as well (in case the timer was active)
msg.etsoutputnow = true;
return msg;

```

## contador de telegrama de knx

**Temporizador de inicio** 

```javascript

// Start the timer
msg.telegramcounterstarttimer = true;
return msg;

```

**Detener el temporizador** 

```javascript

// Start the timer
msg.telegramcounterstarttimer = false;
return msg;

```

**Mensaje de conteo de telegrama de salida inmediatamente** 

```javascript

// Output payload. 
msg.telegramcounteroutputnow = true;
return msg;

```

## Ver también

- _samples_
- [Logger de muestra](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Muestras de registrador

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Logger-Sample.md

title: "Logger-Sample"
lang: es
permalink: /wiki/es-Logger-Sample
# Muestras de registrador
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width = "90%"> <br/>
**Copie este código y péguelo en su flujo**
<talls> <summary> Ver código </summary>
> Ajuste los nodos de acuerdo con su configuración y configure **la ruta en el nodo de archivo** .

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

</ettall>

---

# Protección de nodo

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Protections.md

title: "Protections"
lang: es
permalink: /wiki/es-Protections
# Protección de nodo
KNX-Ulimate tiene dos tipos de protección interna, para proteger su autobús KNX de ser inundado y su GUI rojo nodo de no responder, si comete algún error en sus flujos. <br/>
¡Diviértanos **un poco** con estas protecciones! <br/>
## Protección contra inundaciones
La protección contra inundaciones evita que su interfaz de usuario roja-roja no responda, debido a una cantidad demasiado alta de mensajes enviados al pin de entrada del nodo en un marco de tiempo específico de 1 segundo. <br/>
El número máximo de MSG que puede enviar a un nodo es 120 cada segundo.Si necesita enviar un montón de mensajes al nodo, considere un nodo de "retraso" para retrasar un poco cada mensaje. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width = "90%"> <br/>
**Copie este código y péguelo en su flujo** 

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## Protección de referencia circular
La protección de referencia circular evita que su interfaz de usuario roja-roja no responda y que se inunde la instalación de KNX, deshabilitando dos nodos con el mismo enlace de dirección de grupo. <br/>
Por ejemplo, si vincula la salida * ***Pin de un nodo que tiene la dirección de grupo 0/1/1, a la entrada** **Ping de otro nodo que tiene la misma dirección de grupo 0/1/1, la protección se activará. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width = "90%"> <br/> ** Copie este código y péguelo en su flujo** 

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Configuración del nodo del controlador de escena

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-SceneController-Configuration.md

title: "SceneController-Configuration"
lang: es
permalink: /wiki/es-SceneController-Configuration
El nodo de control de la escena se comporta exactamente como un dispositivo KNX de controlador de escena.Es capaz de guardar y recordar una escena. 

# Configuración del nodo del controlador de escena

|Propiedad |Descripción |
|------------ |---------------------------------------------------------------------------------------------------- |
|Puerta de entrada |Gateway Knx seleccionado.|
|Recuerdo de la escena | **DataPoint ** y**Valor de activación ** .Dirección grupal para el retiro de escena.Ejemplo 0/0/1.El controlador de la escena reaccionará a los telegramas provenientes de esta dirección grupal, para recordar la escena.El punto de datos es el tipo de punto de datos (DPT) de la dirección de grupo _Scene Recall_.El valor de activación es el valor que debe revivirse, para activar el retiro de la escena.**Recuerde ** : para activar una escena o guardar una escena a través de un comando DIM, colocar en el recuerdo de la escena o guardar la escena**Valor de activación** , el objeto correcto para la atenuación ({Dec \ _incr: 1, datos: 5} para un aumento tenue, {regoder \ _incr: 0, datos: 5} para disminución tenue) |
|Guardar escena | **DataPoint ** y**Valor de activación ** .Dirección grupal para guardar una escena.Ejemplo 0/0/2.El controlador de la escena reaccionará a los telegramas provenientes de esta dirección de grupo, guardando todos los valores actuales de todos los dispositivos en la escena, que se pueden recuperar más adelante.Cada vez que presione, o presione durante mucho tiempo un botón KNX real en su edificio, el controlador de la escena leerá los valores de todos los dispositivos en la escena y lo guardará en un almacenamiento no volátil.El punto de datos es el tipo de punto de datos (DPT) de la dirección de grupo _scene save_.El valor de activación es el valor que debe revivirse, para activar el ahorro de la escena.**Recuerde ** : para activar una escena o guardar una escena a través de un comando DIM, colocar en el recuerdo de la escena o guardar la escena**Valor de activación** , el objeto correcto para la atenuación ({Dec \ _incr: 1, datos: 5} para un aumento tenue, {regoder \ _incr: 0, datos: 5} para disminución tenue) |
|Nombre del nodo |Nombre del nodo, en el formato "Recordar: Nombre del dispositivo utilizado para recuperar la escena / Guardar: Nombre del dispositivo para guardar la escena".Pero puedes establecer el nombre que quieras.|
|Tema |Tema del nodo.|

## Configuración de la escena

Debe agregar dispositivos a la escena, como un dispositivo KNX de controlador de escena real estándar.Esta es una lista, cada fila representa un dispositivo.

_ **El nodo de la escena guarda automáticamente los valores actualizados de todos los actuadores que pertenecen a la escena, cada vez que recibe un nuevo valor del bus.** _

|Propiedad |Descripción |
|------------- |---------------------------------------------------------------------------------------------------- |
|Botón Agregar |Agregue una fila a la lista.|
|Campo de la fila |El primer campo es la dirección de grupo, el segundo es el punto de datos, tercero es el valor predeterminado para este dispositivo en la escena (la función _scene save_ puede anular esto).A continuación, se encuentra el nombre del dispositivo. 

 Para insertar un _Pause_, escriba **espera ** en el primer campo y un número en el último campo, que representa el tiempo (en milisegundos) de la pausa, por ejemplo**2000 ** 
 
 El comando**espera ** acepta también valores que indican segundos o horas. 
 a un valor en segundo lugar, add**ssule, por ejemplo, los valores de los numéricos, por ejemplo, por ejemplo, por ejemplo, los valores de los numéricos.( ** 12s**) 
 Para establecer un valor en minutos, agregue ** m**después del valor numérico, por ejemplo ( ** 5m**) 
 Para establecer un valor en horas, agregue ** h**después del valor numérico, por ejemplo ( ** 1H** ) |

|Botón eliminar |Elimine un dispositivo de la lista.|

# Salida de mensajes desde el nodo del controlador de escena

```javascript

msg = {
    topic: "Scene Controller" <i>(Contains the node's topic, for example "MyTopic").</i>
    recallscene: <i>(<b>true</b> if a scene has been recalled, otherwise <b>false</b>).</i> 
    savescene: <i>(<b>true</b> if a scene has been saved, otherwise <b>false</b>).</i> 
    savevalue: <i>(<b>true</b> if a group address value belonging to an actuator in the scene, has been manually saved by a msg input, otherwise <b>false</b>).</i> 
    disabled: <i>(<b>true</b> if the scene controller has been disabled via input message msg.disabled = true, otherwise <b>false</b>).</i> 
}

```

# Mensaje de flujo de entrada

El nodo del controlador de la escena reacciona principalmente a los telegramas KNX y confía en eso para recordar y guardar escenas.

Sin embargo, puede recordar y guardar escenas enviando un mensaje al nodo.El controlador de la escena se puede deshabilitar para inhibir los comandos que provienen del autobús KNX. ** Recuerde una escena** 

```javascript

// Example of a function that recall the scene
msg.recallscene = true; 
return msg;

```

** Guardar una escena** 

```javascript

// Example of a function that saves the scene
msg.savescene = true; 
return msg;

```

** Guardar el valor actual de una dirección de grupo ** _**El nodo de la escena ya guarda los valores actualizados de todos los actuadores que pertenecen a la escena.** _

A veces es útil poder guardar el valor actual de una dirección de grupo que es diferente de la que ingresó en la escena, como el valor real del actuador de la escena.

Por ejemplo, un actuador de obturador generalmente tiene una dirección de grupo de comando y una de estado.

El nodo guarda la escena tomando valores de dirección de grupo de comando, que pueden no estar alineados con el valor de estado real.

Sin embargo, puede trabajar en torno a esto actualizando manualmente el valor de la dirección del grupo de comando, tomándolo desde la dirección del grupo de estado.

Piense en esto: si tiene un actuador ciego, tiene una dirección grupal para el movimiento, una dirección grupal para el paso, una dirección de grupo para la altura absoluta, etc. la única dirección grupal que conoce la posición exacta de la ciega, es la dirección de grupo ** Valor de altura absoluta** .

Con esta dirección de grupo de estado, puede actualizar las direcciones del grupo de comando de los actuadores ciegos que pertenecen a la escena.Consulte la muestra en el wiki.

```javascript

// Example of a function that saves the status of a blind actuator, belongind to the scene.
msg.savevalue = true; 
msg.topic = "0/1/1";
msg.payload = 70;
return msg;

```

** Desactivar Controlador de escena**

Puede deshabilitar el controlador de la escena (deshabilita la recepción del telegrama del bus KNX, pero el nodo aún acepta el mensaje de entrada del flujo en su lugar).En algún momento es aconsejable para deshabilitar el retiro y el salvamento de una escena, por ejemplo, cuando es de noche y llamas, desde un botón de empuje KNX, una "escena de TV" que levanta o baja una ciega, la escena no se recordará ni salvará.En cambio, puede habilitar otra escena, solo por la noche, por ejemplo, para atenuar una serie de luces.

```javascript

// Example of disabling the scene controller. The commands coming from KNX BUS will be disabled. The node still accept the input msg from the flow instead!
msg.disabled = true; // Otherwise "msg.disabled = false" to re-enable the node.
return msg;

```

## Ver también

[Controlador de escena de muestra](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Política de seguridad

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-SECURITY.md

title: "SECURITY"
lang: es
permalink: /wiki/es-SECURITY
# Política de seguridad
La automatización del hogar no es una broma.Considere todos los peligros que involucran el uso de este repositorio para controlar su hogar o edificio.
Una sola luz que permanece encendida mientras no está en casa, por ejemplo, **puede convertirse en un grave peligro de fuego** . <br/>
Todos los dispositivos desatendidos ponen en riesgo su edificio. <br/>
Sin mencionar si, por su culpa o para un insecto en el repositorio de Uldlate KNX, una puertas de garaje se cierra mientras un niño está sentado en el medio.
La seguridad de la construcción **** debe ser su principal preocupación. <br/>
Utilice KNX-Ulimate (pero generalmente es lo mismo para todos los repositorios) solo para controlar los actuadores que han sido asegurados por otros medios certificados. <br/>
Para el ejemplo anterior, la puerta del garaje debe estar asegurada por un sistema mecánico o electrónico certificado****, evitando daños a las personas, animales o cosas.
El desarrollador del repositorio de Ulx-Ulimado y todos los desarrolladores involucrados en este proyecto, no son responsables de ninguna manera por ningún daño, como se indica en la licencia del MIT que puede encontrar [aquí](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/blob/master/LICENSE). <br/>
## Reglas de automatización del hogar
En mi experiencia, desarrollé algunas ** mejores prácticas** para asegurar mi hogar de incendios, daños y riesgos para tercera persona. <br/>
Algunas cosas interesantes están debajo, para ti.Espero que lo aprecien. <br/>
- Instale uno o más interruptores de alimentación principales, que cortan la alimentación de toda su casa mientras está fuera, dejando solo el número mínimo de dispositivos necesarios (como refirgerador, panel de alarma, enrutador de Internet, etc.).Si necesita algo de automatización mientras está fuera, puede encender temporalmente el interruptor de alimentación principal y recuperar el acceso completo.Esto vale la pena evitar la posible piratería de su hogar al alguien que tiene acceso, por ejemplo, a un dispositivo IoT de alimentación inadecuado y siempre alimentado.
- Instale un enrutador de Internet redundante usando otra línea WAN, por ejemplo, una conexión LTE.En caso de que haya perdido una WAN, tiene otra a quien confiar.
- Encuentre una forma de ** Ingresar** en su hogar, incluso en caso de cortes de energía (por ejemplo, una llave mecánica fisical en algún lugar del jardín).
- Encuentre una forma de ** Salir** su hogar, incluso en caso de cortes de energía (por ejemplo, una llave mecánica fisical en algún lugar cerca de su puerta principal).
- Encuentre una forma de ** escapar** de su hogar en caso de bulgary o alarma de incendio (por ejemplo, por medio de una escalera extensible de un balcón).
- Use solo un sistema de seguridad bulgary/incendio profesional y certificado y comínelo por KNX.Tenga en cuenta que la parte KNX de su sistema de seguridad se convierte en una puerta trasera para posibles problemas.Nunca permita que el nodo KNX desarme su sistema de seguridad sin una contraseña.Si usa una pantalla táctil, evite la capacidad de desarme ** de un solo botón ** .Cree botones que simulen un panel de seguridad**Keypad** Pression en su lugar.
- Instale un botón de empuje ** de emergencia médica ** KNX y colóquelo, por ejemplo, cerca de su cama.En caso de emergencia, notifique automáticamente a su familia o alguien que pueda ayudarlo, encienda todas las luces significativas, cree un**patrón de entrada visible ** para paramédicos, puertas de desbloqueo y el camino para permitirles comunicarse con usted incluso en caso de que se vuelva inconsciente.Repita un mensaje de audio para ayudar a**paramédicos Equipe ** , usando, por ejemplo, sus altavoces de Sonos, diciendo**cómo encontrarlo ** en su hogar,**a quién los padres llamar ** , qué enfermedades preexistentes****tiene.Incluso puede usar Alexa, Siri o Google Home para activar este botón KNX (ver en la sección Ejemplo del wiki), en caso de que tenga un derrame cerebral y no pueda moverse.
- Instale un bote de pánico****knx
- Tenga en cuenta esto: nunca ingrese a su hogar en el caso de alguien y lo amenazan para que lo haga, especialmente si su familia está dentro.Una vez que estás dentro, ** el delincuente puede hacer lo que quiera ** y a nadie afuera puede preocuparse por ti.Instale un botón**Panic** en algún lugar cerca de sus puertas y garajes externas.
- Si ha instalado sensores perimetrales externos, ilumine la hora en casa por medio de al menos 4 (uno para cada ángulo de su hogar) Proyector LEDS potente tan pronto como alguien ingrese al perímetro al anochecer o a la noche.
- Haga un anuncio a través de teclados de alarma tan pronto como alguien abra una ventana, puerta externa o ciega, incluso si está en casa.
## Recuerde: usted es el único responsable de la seguridad de su propiedad.Siga la ley, considere este nodo ultimatizado KNX solo como ayuda de automatización, confíe solo en dispositivos de automatización certificados y mecánicos o electrónicamente asegurados.Piensa en tu seguridad.Piense que algo puede salir mal o fallar, así que tenga una copia de seguridad y, para los riesgos de sanidad y seguridad, tenga una doble copia de seguridad de seguridad.¡Solo entonces, puede disfrutar de su vida con la ayuda y la diversión de la automatización del hogar!

---

# Temporizador de escalera

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-Staircase-Configuration.md

title: "Staircase-Configuration"
lang: es
permalink: /wiki/es-Staircase-Configuration
# Temporizador de escalera
El nodo **KNX Staircase** reproduce el comportamiento de un temporizador de escalera. Cuando la GA de impulso recibe un `1` la luz se enciende, se inicia la cuenta atrás y, si está configurado, se avisa antes de apagar. También admite override manual, bloqueo y emisión de eventos para Node-RED.
## Direcciones de grupo

|Propósito|Propiedad|Notas|
|--|--|--|
| Impulso | `Trigger GA` (`gaTrigger`) | El valor `1` inicia o prolonga el temporizador. Con "El valor 0 cancela" un `0` apaga la luz. |
| Salida | `Output GA` (`gaOutput`) | Actuador controlado durante el ciclo (DPT predeterminado 1.001). |
| Estado | `Status GA` (`gaStatus`) | Refleja el estado activo y el preaviso. |
| Override | `gaOverride` | Mantiene la luz encendida mientras sea `1` y pausa el temporizador. |
| Bloqueo | `gaBlock` | Evita nuevas activaciones y puede forzar el apagado. |

## Temporizador y preaviso
- **Duración del temporizador** define la duración base.
- **Nuevo impulso** permite reiniciar, extender o ignorar impulsos adicionales.
- **El valor 0 cancela el ciclo** termina el temporizador con motivo `manual-off` cuando la GA vuelve a `0`.
- **Cuando está bloqueado** decide si el bloqueo solo impide impulsos o fuerza el apagado.
- El preaviso puede conmutar la GA de estado o hacer parpadear la salida durante los milisegundos configurados.
## Eventos y salida
- Con *Emitir eventos* habilitado el nodo envía objetos con `event`, `remaining`, `active`, `override`, `blocked` (`trigger`, `extend`, `prewarn`, `timeout`, `manual-off`, `override`, `block`).
- También puedes fiarte de la GA de estado para las automatizaciones en KNX.
## Ejemplo en el flow
```javascript

// Iniciar el temporizador de escalera
msg.payload = true;
return msg;
```

```javascript
// Cancelar el ciclo (opción "El valor 0 cancela el ciclo")
msg.payload = false;
return msg;
```

## Consejos
- Usa el override para tareas de limpieza o mantenimiento.
- Vincula la GA de estado a un indicador físico o panel.
- Activa el parpadeo solo si el actuador soporta conmutaciones rápidas.

---

# Watchdog

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-WatchDog-Configuration.md

title: "WatchDog-Configuration"
lang: es
permalink: /wiki/es-WatchDog-Configuration
Verifica la conexión a la puerta de enlace o a un dispositivo KNX específico 

# Watchdog

**¿Qué hace?**

1. Verifica la comunicación/conexión de la curación de KNX Bus enviando un telegrama a intervalos regulares, observando una respuesta y envía un MSG al flujo si se rompe una conexión a KNX Bus.Dos niveles de verificación, ver más abajo.
2. Cambia programáticamente los parámetros del nodo de configuración, por lo tanto, la conexión a su enrutador/interfaz KNX/IP (por ejemplo, si tiene 2 enrutadores KNX/IP y desea cambiar entre los dos para la copia de seguridad de la conexión).
3. Fuerza la conexión/desconexión de la puerta de enlace desde/hacia el bus KNX.

## Comprobaciones de nivel de par de pares Ethernet y KNX Twisted

El perro guardián tiene dos niveles de verificación.

El primero, verifica solo la conexión entre KNX-Ultimate y la interfaz KNX/IP.

El segundo, verifica toda la ruta, desde el nodo de puerta de enlace ultimatizado KNX a Ethernet, luego hasta KNX TP Media y viceversa;Esto implica el uso de un dispositivo físico, respondiendo a las solicitudes de lectura.

El nodo WatchDog es un nodo poderoso para errores de señalización y problemas de conexión.

Puede enviar un correo electrónico al instalador KNX responsable de su edificio, o puede cambiar automáticamente a un enrutador/interfaz IP KNX/IP de copia de seguridad en su instalación.

## AJUSTES

|Propiedad |Descripción |
|----------------------------- |--------------------------------------------------------------------------------------------------- |
|Puerta |Gateway Knx seleccionado.|
|Dirección de grupo para monitorear |El nodo enviará un telegrama a esta dirección y monitorea el mensaje que fluye a través del bus KNX.El punto de datos debe ser dpt 1.x (boolean). |
|Nombre de nodo |Nombre del nodo |
|Auto Iniciar el temporizador de vigilancia |El temporizador Watchdog comienza automáticamente en implementación o en el inicio de Node-RED.|
|Verificar el nivel (consulte el wiki) |Ver a continuación |

**COMPROBAR NIVEL ** > _**Ethernet** _: \*checkks la conexión entre la puerta de enlace de ultimate KNX en modo unicast y su interfaz IP KNX. 

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png"
width = "90%"> 

> _ **Ethernet y KNX TP** _: Complete Check.Funciona con enrutadores KNX/IP e interfaces KNX/IP (así como

Conjunto de direcciones), verifica la conexión entre KNX-Ulimate y este dispositivo Físico KNX, emitiendo una solicitud de lectura y esperando un telegrama de respuesta desde este dispositivo.Se notificará cualquier error en la troncal Ethernet o en el tronco de par de pares KNX.Para configurar este nivel de verificación, debe reservar una dirección de grupo y agregarla a una salida de "estado" de su actuador KNX.Por ejemplo, si tiene un actuador de luz, tiene seguramente una salida de "estado de luz" que puede **responder ** a una solicitud de lectura****.

Acerca de esta imagen, en ETS, asigne una salida de este actuador GIRA KNX a un estado de luz****(por ejemplo 12/0/0).Cada vez que el nodo Watchdog solicite el estado, el actuador GIRA KNX responderá.El perro guardián entonces sabe que tu KNX

La conexión de par de pares retorcidos está en funcionamiento.

<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png"
width = "90%"> 

## Opciones avanzadas

|Propiedad |Descripción |
|-------- |----------- |
|Vuelva a intentar el intervalo (en segundos) |El nodo envía un telegrama al autobús KNX en este interva de tiempo, en segundos.|
|Número de reintento antes de dar un error | Después de que el telegrama se haya enviado por esta cantidad de veces, sin ninguna respuesta del bus KNX, el nodo arroja un error.|

# Salida de mensajes del Watchdog

El nodo Watchdog sale un mensaje cada vez que recibe un error de uno de su nodo ultimal KNX en sus flujos, o cuando el vigilante interno intercepta un error de comunicación de bus KNX. 
 ** En caso de problema de autoexpresión de vigilancia** <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/WatchDog-Configuration"
Target = "_ en blanco"> Consulte aquí. </a>

```javascript

msg = {
type:"BUSError"
checkPerformed: "Ethernet" for basic check, or "Eth+KNX" for full check.
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
payload: true
description: // (whatever error description)
}

```

 ** En caso de que uno de sus nodos ultimados KNX esté en problemas**

```javascript

msg = {
type:"NodeError"
checkPerformed: "Self KNX-Ultimate node reporting a red color status"
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
payload: true
description: // (KNX-Ultimate node reports his error here)
completeError:{
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
topic: "0/1/1" // (or the custom topic you set in the knx-ultimate node)
devicename: "Kitchen Light"
GA: "0/1/1"

}
}

```

 ** En caso de una nueva configuración de puerta de enlace, se llama a través de SetGatewayConfig**

```javascript

msg = {
type:"setGatewayConfig"
checkPerformed: "The Watchdog node changed the gateway configuration."
