nodeid: "23HJ.2355" // (The node ID issuing the setGatewayConfig, so you can find it using node-red "search" funtion)
payload: true
description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1
BindLocalInterface:Auto"
completeError:""
}

```

 ** Conexión forzada/desconexión**

```javascript

msg = {
type:"connectGateway"
checkPerformed: "The Watchdog issued a connection/disconnection to the gateway."
nodeid: "23HJ.2355" // (The node ID issuing the connection/disconnection request, so you can find it using node-red
"search" funtion)
payload: true // true if you requested the connection, false if you requested the disconnection
description: "Connection"
completeError:""
}

```

# Mensaje de flujo de entrada

El nodo Watchdog acepta la entrada del flujo y transmite la salida del flujo.A continuación, una explicación del formato del mensaje se enviará o se transmitirá desde el nodo.

## comienza y detiene el perro guardián

Para iniciar y detener el Watchdog, puede pasar esto como mensaje al nodo 
 ** Comienza Watchdog** 

```javascript

// Start the WatchDog
msg.start = true;
return msg;

```

** Detente de vigilancia** 

```javascript

// Start the WatchDog
msg.start = false;
return msg;

```

## Cambie la configuración de enrutador KNX/IP/interfaz en la mosca

Con ** msg.setgatewayconfig** , puede cambiar el IP, el puerto, la dirección física, el protocolo, etc.

El nodo de configuración cambiará la configuración y se volverá a conectar con nuevos parámetros. 

Tenga cuidado, si reinicia el nodo-rojo, la nueva configuración se vuelve a la configuración especificada en el nodo de configuración. 
 ** Todos los parámetros son opcionales** 

```javascript

// IP: IP of your KNX/IP Router or Interface
// Port: Port of your KNX/IP Router or Interface
// PhysicalAddress: Physical address your KNX/IP Router or Interface (this is not a Group Address, this is a physical address indicating the physical device in your KNX installation)
// BindToEthernetInterface: "Auto" (for automatic detection) or the ethernet interface name, for example "en0".
// Protocol: "TunnelUDP" or "TunnelTCP" or "Multicast"
// importCSV: the ETS exported CSV or ESF. Please see the text format in the Gateway Config Wiki Page and in the youtube
video.
// All these parameters are optional

msg.setGatewayConfig={IP:"224.0.23.12",Port:3671,PhysicalAddress:"15.15.1",BindToEthernetInterface:"Auto",
Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"};`}

return msg;

```Todas

las propiedades son opcionales.Por ejemplo, para cambiar solo la IP:

```javascript

// IP: IP of your KNX/IP Router or Interface
msg.setGatewayConfig={IP:"224.0.23.12"};
return msg;

```

** La desconexión de Force Gateway y la desactivación de los intentos de reconexión automática** 

```javascript

// Force the gateway's disconnection from the BUS and stop the reconnection's attempts.
msg.connectGateway = false;
return msg;

```

** Conexión de Force Gateway y habilite los intentos de reconexión automática** 

```javascript

// Force the gateway's connection to the BUS and activate the reconnection's attempts.
msg.connectGateway = true;
return msg;

```

## Ver también

[Muestra de vigilancia](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# Configuración del nodo de Alerter

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-Alerter-Configuration.md

title: "zh-CN-Alerter-Configuration"
lang: es
permalink: /wiki/es-zh-CN-Alerter-Configuration
<
# Configuración del nodo de Alerter
Use el nodo Alerter para solicitar si el dispositivo seleccionado está en un estado de alarma en el monitor o a través del nodo nodo-red-confun-tts-ultimate (transmisión de voz), es decir, la `carga útil` es **verdadera** .
Este nodo genera mensajes que contienen los detalles del dispositivo de alarma actual a un intervalo de tiempo configurable (uno a la vez).Por ejemplo, puede decirle "cuántas ventanas están abiertas".<br/>
El nodo lee directamente el valor del dispositivo del bus KNX.Además, también puede enviar alertas personalizadas a los nodos, independientemente de los dispositivos KNX.<br/>
La página de ejemplo muestra cómo se usa en el proceso.<br/>
- **Gateway (puerta de enlace)**
> Seleccione la puerta de enlace KNX para usar. Tampoco puede seleccionar la puerta de enlace;Solo los mensajes que ingresan al nodo se procesan en este momento.
- **Nombre (nombre)**
> Nombre del nodo.
- **Cómo comenzar a la alarma de la alarma**
> Seleccione el evento que desencadena el envío inicial del mensaje de alarma.
- **Intervalo de cada mensaje (segundos)**
> El intervalo de tiempo entre dos mensajes de salida consecutivos.
## Equipo que necesita monitoreo
Agregue los dispositivos que deben ser monitoreados aquí.<br/>
Complete la dirección de grupo del dispositivo o especifique una etiqueta para el dispositivo.<br/>
- **Lea el valor de cada dispositivo al conectar/volver a conectar**
> Al comenzar o reconectarse, el nodo envía una solicitud de lectura para cada dispositivo en la lista.
- **Agregar botón**
> Agregue una fila a la lista.
- **Línea de equipo ** > La primera columna es la dirección de grupo (también puede completar cualquier texto para usar con mensajes de entrada; consulte la página de ejemplo).La segunda columna es la abreviatura del dispositivo (**hasta 14 caracteres** ).La tercera columna es el nombre completo del dispositivo.
- **Botón Eliminar**
> Elimine el dispositivo de la lista.
<br/>
<br/>
## El mensaje de salida del nodo
PIN1: cada dispositivo de alarma genera un mensaje de acuerdo con el intervalo establecido.<br/>
PIN2: emitir un mensaje resumido que contiene todos los dispositivos en el estado de alarma.<br/>
PIN3: Solo se emite el último dispositivo que ingresó al estado de alarma.<br/>
**PIN1** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

**PIN2** 

```javascript

msg = {
  topic: "door, 0/0/11, 0/1/2, 0/0/9",
  devicename: "入户门, 客厅壁灯, 地下室壁灯, 书房灯",
  longdevicename: "主入户门, 客厅左侧壁灯, 地下室右侧壁灯, 书房顶灯",
  count: 4,
  payload: true
}
```

**PIN3** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```Salida

Cuando todos los dispositivos están estacionarios (sin alarmas):
**PIN1, PIN2, PIN3** 

```javascript

msg = {
  topic: "",
  count: 0,
  devicename: "",
  longdevicename: "",
  payload: false
}
```

<br/>
<br/>
## Mensaje de entrada para nodo

```javascript

msg.readstatus = true
```Lee

el valor actual de cada dispositivo en la lista.

```javascript

msg.start = true
```Inicie

una encuesta que "atraviese todos los dispositivos y salidas de alarma a su vez".El encuesta finaliza después de la última salida del dispositivo; Si vuelve a sondear, envíe el mensaje de entrada nuevamente.
<br/>
**Alarma de dispositivo personalizado** <br/>
Para actualizar el estado de un dispositivo personalizado (verdadero/falso), envíe el siguiente mensaje de entrada:

```javascript

msg = {
  topic: "door",
  payload: true // 也可为 false，以清除此设备的告警
}
```

<br/>
## Ejemplo
<a href = "/node-red-contrib-knx-ultimate/wiki/samplealerter"> Haga clic aquí para ver el ejemplo </a>
<br/>
<br/>
<br/>

---

# es-zh-CN-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-Docs-Language-Bar.md

title: "zh-CN-Docs-Language-Bar"
lang: es
permalink: /wiki/es-zh-CN-Docs-Language-Bar
<h1> <p align = 'Center'> Wiki Language Bar - Cómo </p> </h1>
Use este modo para agregar interruptores de lenguaje a la página Wiki y mantener un nombramiento constante en la traducción.
guía
-Nombre del archivo: página base, luego prefijos para otros idiomas: `` it- ', `de-,` zh-cn-- (por ejemplo, `` hue light.md.md \ `, it-hue light.md' ').
- Primera línea (requerida): agregue la barra de idiomas con el icono de la Tierra y el enlace a cuatro variantes.
-Segmenter: Agregar `---` en la línea siguiente, luego la línea en blanco, luego el contenido de la página.
- Enlace: use la URL wiki absoluta.Cambiar espacio a '+`+` en URL
- Página nueva: si no ha traducido, puede mantener temporalmente la página EN;Agregue otros archivos cuando esté listo.
Fragmento
- Coloque en la parte superior de cada página, reemplazando el "título de la página" con el nombre del archivo wiki sin extensión:
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
-`---`
Reunión
- Página de nodo Hue: las piezas deben seguir \ `\` germal ', \ `\` \ `map', 'uptuffs', \` `
- Use notación DPT consistente (por ejemplo, `DPT 3.007`,` DPT 5.001`, `DPT 9.001`).
- Mantenga el nombre del producto y la marca sin cambios (por ejemplo, Hue, KNX).
Mantenedor
- Verifique todas las páginas: \ `npm ejecutar wiki: validar '
- barra de lenguaje fijo automática para URL absoluta: \ `npm ejecutar wiki: fix-langbar \` \ `
- Nota: Las páginas en `_sidebar.md`, '\ _footer.md \`, \ `\` SAMPLES/' están excluidas de la verificación.

---

# KNX Variables globales

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-GlobalVariable.md

title: "zh-CN-GlobalVariable"
lang: es
permalink: /wiki/es-zh-CN-GlobalVariable
<
# KNX Variables globales
Este nodo mapea la dirección de grupo recibida del bus a la variable de contexto global, \
Y permita escribir en el bus KNX a través de esta variable.
## Descripción general
- Agregue el nodo de contexto global al proceso y logerne; Este nombre se usa como el nombre base de la variable global.
- Leer usando el sufijo `_read` (como` myvar_read`).
- Escriba para usar el sufijo `_Write` (como 'myvar_write`).
- Las variables se pueden expusir como solo lectura o leer/escribir en configuración.
- Por razones de seguridad, modifique el nombre predeterminado.
Nota: Después de ejecutar la escritura, `<same> _Write` se borrará automáticamente para evitar la escritura repetida.
## configuración

| Propiedades | Descripción |
|-|-|
| Puerta de entrada | KNX Gateway.|
| Nombre variable | El nombre básico de la variable global.Se crean `<Name> _read` y` <Name> _Write`. No use el nombre predeterminado por razones de seguridad.|
| Exponer como variable global | Seleccione si y cómo exponer variables globales y cómo.Si no necesita escribir, se recomienda establecer en solo lectura.|
| Intervalo de escritura de bus | Encuesta `<Name> _Write` y escriba en el bus.|

## Objeto Msg en variable

```javascript

{
  address: "0/0/1",
  dpt: "1.001",
  payload: true,
  devicename: "Dinning Room->Table Light"
}
```

## Uso rápido
### leer variables

```javascript

const list = global.get("KNXContextBanana_READ") || [];
node.send({ payload: list });
const ga = list.find(a => a.address === "0/0/10");
if (ga && ga.payload === true) return { payload: "FOUND AND TRUE" };
if (ga && ga.payload === false) return { payload: "FOUND AND FALSE" };
```

### Escribe en el autobús a través de variables

```javascript

const toSend = [];
toSend.push({ address: "0/0/10", dpt: "1.001", payload: msg.payload });
// 如果已导入 ETS，可省略 dpt，由系统据 payload 推断
toSend.push({ address: "0/0/11", payload: msg.payload });
global.set("KNXContextBanana_WRITE", toSend);
```

## Ejemplo completo
<a href = "/node-red-contrib-knx-ultimate/wiki/sampleglobalcontextnode" target = "_ blank"> <i class="fa fa-info-circle"> </i> View Ejemplo </a>

---

# es-zh-CN-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-HATranslator.md

title: "zh-CN-HATranslator"
lang: es
permalink: /wiki/es-zh-CN-HATranslator
 Este nodo convierte el mensaje de entrada a un valor válido verdadero/falso.
Puede convertir la carga útil de entrada a verdadero /falso booleano.<Br />
Cada línea en el cuadro de texto representa un comando de traducción.<br/>
Puede agregar sus propias líneas de traducción.<br/>

| Propiedades | Descripción |
|-|-|
| Nombre | Nombre del nodo. |
|Entrada de las propiedades de MSG de entrada para evaluar y traducir.|
| Traducción | Agregar, eliminar o editar sus propios comandos de traducción.El comando de traducción para esta línea debe ser la cadena de entrada \*\*, desde HA: valor KNX \*\* (_knx valu _ &#x4e3a; verdadero o falso).Por ejemplo: <code> Open: true </code> <code> cerrado: falso </code>. |

<br/>

---

# es-zh-CN-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-Home.md

title: "zh-CN-Home"
lang: es
permalink: /wiki/es-zh-CN-Home
<h1> <p align = 'Center'> KNX Ultimate - Chino simplificado </p> </h1>
Bienvenido a KNX Ultimate China Documentation.
- Use la barra lateral para acceder a nodos KNX, nodos de tono, ejemplos y guías.
- Si la página aún no tiene cultura china, puede consultar el texto original en inglés.
Contenido principal
- KNX: configuración de puerta de enlace, nodo del dispositivo, protección, registro
- Hue: puente, luz, escena, varios sensores (movimiento/contacto/luz/temperatura), toque dial, etc.
- Ejemplos: interruptores, atenuación, RGB/HSV, integración (Asistente de inicio, Alexa, Google)

---

# es-zh-CN-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-KNXAutoResponder.md

title: "zh-CN-KNXAutoResponder"
lang: es
permalink: /wiki/es-zh-CN-KNXAutoResponder
 Este nodo responderá a la solicitud de lectura del bus KNX.
El nodo registra todos los telegramas que se transfieren al bus KNX y almacenan los valores en la memoria.
Luego responde a la solicitud de lectura enviando dichos valores memorizados al bus en función de la solicitud.
Si la dirección del grupo que se lee aún no tiene valor, el nodo responderá con el valor predeterminado.
Este nodo responderá solo a la dirección de grupo especificada en el campo **Respuesta** JSON.
De manera predeterminada, hay un texto JSON de "respuesta" **Precompilado ** que simplemente puede cambiar/eliminar contenido.¡Asegúrese de que**no presione ** para usarlo!!!**Configuración**

| Propiedades | Descripción |
|-|-|
| Puerta de enlace | seleccione el portal KNX para usar |
| Respuesta | El nodo responderá a una solicitud de lectura de la dirección de grupo especificada en esta matriz JSON.El formato se especifica a continuación.|

<br/>
\*\*json format \*\*
JSON siempre es una variedad de objetos que contienen cada instrucción. Cada instrucción le dice al nodo qué hacer.

| Propiedades |Descripción |
|-|-|
| Nota | **Clave de nota opcional** para obtener recordatorios. No se usará en ningún lado.|
| Ga |Dirección grupal.También puede usar ".." monedas salvajes para grupos específicos de direcciones.".." solo se puede usar con el tercer nivel de GA, por ejemplo: \*\*1/1/0..257 **. Consulte la muestra a continuación.|
| Dpt |Punto de datos de dirección de grupo, formato "1.001".Si se ha importado el archivo CSV ETS,** Opcional \*\*. |
| Predeterminado |Cuando el valor de la dirección del componente no ha sido recordado por el nodo, se envía al bus en una respuesta de solicitud de lectura.|

**Comencemos con un comando**
El nodo de autorponder responderá a una solicitud de lectura en la dirección del grupo 2/7/1.Si aún no está en la memoria, responderá con _true _.
El archivo CSV ETS debe importarse, de lo contrario también debe agregar la tecla __"dpt": "1.001" \*\*.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

**Instrucciones más completas**
El nodo de respuesta automática responderá a las solicitudes de lectura a partir del 3/1/1, incluido el 3/1/22.Si la memoria aún no tiene valor, responderá con _false _.
También hay una clave__ nota \*\*, que solo se usa como nota de recordatorio.No se usará en ningún lado.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

**Comando conectado**
Del 2/2/5 al 2/2/21, el nodo de autoresponder responderá a una solicitud de lectura a la dirección del grupo.Si aún no hay valor en la memoria, responderá con un valor de 25.
El nodo automático también responderá a las solicitudes de lectura del componente 2/4/22.Si aún no hay valor en la memoria, usará el estado de cadena \*desconocido.\*responder.
Tenga en cuenta la **coma** entre los objetos JSON de cada directiva.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

<br/>

---

# Visor de KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-knxUltimateViewer.md

title: "zh-CN-knxUltimateViewer"
lang: es
permalink: /wiki/es-zh-CN-knxUltimateViewer
<p> Este nodo funciona con el nodo <b> ui_template </b> del tablero rojo nodo.<br/>
Muestre todas las direcciones de grupo y sus valores en el ensamblaje del tablero.<br/>
</p>
# Visor de KNX

| Propiedades | Descripción |
|-|-|
| Puerta de entrada | KNX Gateway |
| Nombre | Nombre del nodo |

# Pin de salida
1. Dirección de grupo (tablero)
: carga útil (html): conéctese directamente al nodo de plantilla <b> </b> del tablero; Genere una tabla que contenga todo el gas y los valores.
2. Array simple para grabar
: carga útil (matriz): contiene todo el gas y puede formatearse/ordenarse según sea necesario.
3. Cola de mensajes (tablero)
: carga útil (html): conectarse a <b> plantilla </b>;Muestra la cola de envío KNX para monitorear la congestión del bus.
# Ejemplo
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png" width = "90%"> <br/>
Coloque el espectador en el proceso y conecte un tablero <b> plantilla </b>.El contenido del nodo <b> plantilla </b> es el siguiente:

```

<div ng-bind-html="msg.payload"></div>
```Diagrama

de salida: <br/> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png" ancho = "90%"> <br/>
<Br />
**Copie el siguiente código al proceso**
> Ajuste los nodos de acuerdo con su entorno

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]
    

```

`` `` `` `` `` `` `

---

# Nodo de control de carga KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-LoadControl-Configuration.md

title: "zh-CN-LoadControl-Configuration"
lang: es
permalink: /wiki/es-zh-CN-LoadControl-Configuration
# Nodo de control de carga KNX
 Usando el nodo de control de carga, puede administrar automáticamente la desconexión de la carga (lavadora, horno, etc.) cuando el consumo actual excede un cierto umbral.
El dispositivo se apaga de manera inteligente, verificando el posible consumo del dispositivo para determinar si está apagado con otros dispositivos.<br/>
El nodo puede reactivar automáticamente la carga.<br/>
Este nodo apaga un dispositivo (o dispositivos) a la vez según el pedido que elija. <br/>
**General**

| Propiedades | Descripción |
|-|-|
| Gateway | Knx Portal.También es posible no seleccionar ninguna puerta de enlace.En este caso, solo se considerarán los mensajes ingresados ​​en el nodo. |
|Vigilancia WH | La dirección grupal representa el consumo total de su edificio.|
| Límite WH | Umbral máximo que el medidor puede soportar.Cuando se excede este umbral, el nodo comienza a cerrar el dispositivo. |
| Retrasado (s) (s) |Indica en segundos, lo que indica que el nodo evaluará la frecuencia de consumo y apagará cada dispositivo. |
| Retraso en (s) |indica en segundos, lo que indica que el nodo evalúa la frecuencia consumida y enciende cada dispositivo que está cerrado.|

<br/>
**Control de carga**
Aquí puede agregar el dispositivo para apagar en caso de sobrecarga.<br/>
Seleccione el dispositivo para apagar.Ingrese el nombre del dispositivo o su dirección de grupo.<br/>
Ingrese cualquier dirección de grupo que indique lo consumido por el dispositivo seleccionado en la primera línea. **Este es un parámetro opcional** . Si el dispositivo consume más de una cierta cantidad de vatios, significa que está en uso.Si se consume menos, el dispositivo se considerará "no utilizado" y el dispositivo se apagará de inmediato. <br/>
Si \*Autorecovery \* está habilitado, el dispositivo se reactivará automáticamente cuando expire el retraso de reinicio.
## Ingresar

| Propiedades | Descripción |
|-|-|
| `msg.readstatus = true` | Force el bus KNX de cada dispositivo en la lista a leer el valor._ **El nodo en sí ha realizado todas las operaciones** _, pero si es necesario, puede usar este comando para forzar un relevo del valor actual en Watt.| | |
| `msg.enable = true` | Habilitar el control de carga. |
| `msg.disable = true` |deshabilitar el control de carga. |
| `msg.reset = true` | Restablecer el estado del nodo y reabrir todos los dispositivos. |
| `msg.shedding` | cadena.__ "" """"umbendo- "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" Use este mensaje para forzar el temporizador de caída a comenzar/parar, ignorando la dirección de grupo \*\* Monitor WH \*\*. |

## Producción
1. Salida estándar
: Carga de pago (cadena | objeto): salida estándar del comando.
## detalle

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}
```

# Muestra
\ <a href = "/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> Haga clic aquí por ejemplo </a>
<br/>

---

# Logger (registro)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-Logger-Configuration.md

title: "zh-CN-Logger-Configuration"
lang: es
permalink: /wiki/es-zh-CN-Logger-Configuration
<
# Logger (registro)
El nodo del registrador registra todos los mensajes y emite un archivo XML compatible con el monitor ETS Bus.
Puede guardarlo en disco con el nodo del archivo, o enviarlo a FTP, etc. Este archivo se puede usar en ETS para diagnosticar o reproducir mensajes.
Este nodo también puede contar el número de mensajes (por segundo o intervalo personalizado).<br/> <a href = "/node-red-contrib-knx-ultimate/wiki/logger-sample" target = "_ blank"> El ejemplo está aquí </a>
## configuración

| Propiedades | Descripción |
|-|-|
| Puerta de entrada | KNX Gateway. |
| Tema | El tema del nodo. |
| Nombre | Nombre del nodo. |

## Archivos de diagnóstico de bus compatibles con ETS

|Propiedades | Descripción |
|-|-|
| Temporizador de inicio automático | Inicie automáticamente el temporizador cuando se despliegue o se inicie. |
|Salida nueva XML cada (en minutos) | ¿Cuántos minutos sale XML compatible con ETS? |
| Número máximo de filas (0 = sin límite) |El número máximo de filas de XML en esta ventana de tiempo; 0 significa que no hay límite. Cuando también está activado el guardado en archivo, este valor representa el número máximo de filas del archivo; al alcanzar el límite, el archivo se **rotará**, eliminando progresivamente las filas más antiguas. |

## contador de mensajes KNX

| Propiedades |Descripción |
|-|-|
| Temporizador de inicio automático | Inicie automáticamente el temporizador cuando se despliegue o se inicie.|
| Intervalo de conteo (en segundos) | El intervalo para la salida cuenta del proceso en segundos.|

#Salida del nodo
**Pin 1: XML compatible con ETS**
Use el nodo de archivo para guardar `msg.payload` o enviarlo a FTP, etc.

```javascript

msg = {
  topic: "MyLogger",
  payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." // XML 字符串
}
```

**Pin 2: Recuento de mensajes de KNX**
Salida por ciclo de conteo:

```javascript

msg = {
  topic: "",
  payload: 10,
  countIntervalInSeconds: 5,
  currentTime: "25/10/2021, 11:11:44"
}
```

# Ingrese el mensaje (entrada)
Control XML compatible con ETS
**Temporizador de inicio** 

```javascript

msg.etsstarttimer = true; return msg;
```

**Detener el temporizador** 

```javascript

msg.etsstarttimer = false; return msg;
```

**Salida XML ahora** 

```javascript

// 立刻输出 XML；若计时器在运行，则一并重启
msg.etsoutputnow = true; return msg;
```Control

de contador de mensajes
**Temporizador de inicio** 

```javascript

msg.telegramcounterstarttimer = true; return msg;
```

**Detener el temporizador** 

```javascript

msg.telegramcounterstarttimer = false; return msg;
```

**Recuento de salida inmediatamente** 

```javascript

msg.telegramcounteroutputnow = true; return msg;
```

## Ver
- [Logger de muestra](/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Muestra de grabadora

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-Logger-Sample.md

title: "zh-CN-Logger-Sample"
lang: es
permalink: /wiki/es-zh-CN-Logger-Sample
# Muestra de grabadora
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width = "90%">
**Copie este código y péguelo en su transmisión**
<talls> <summary> Ver código </summary>
> Ajuste el nodo de acuerdo con su configuración y establezca la ruta al nodo de archivo \*\*.

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

\ </Detalles>

---

# Autoprotección del nodo

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-Protections.md

title: "zh-CN-Protections"
lang: es
permalink: /wiki/es-zh-CN-Protections
# Autoprotección del nodo
KNX-Utilim tiene dos tipos de protección interna para proteger su autobús KNX de las inundaciones, y la GUI roja de su nodo está protegida de no responder si comete algunos errores en el flujo.<br/> <br/>
¡Diviértanos **!<br/>
## Prevención de inundaciones
La protección contra inundaciones evita que su nodo no responda porque el mensaje se envía demasiado alto en el rango de tiempo especificado.<br/> <br/>
El mensaje máximo que puede enviar al nodo es de 120 por segundo.Si necesita enviar una gran cantidad de MSG a un nodo, considere un nodo de "retraso" para retrasar cada mensaje. <br/>
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width = "90%"> ** Copie este código y péguelo en su transmisión** 

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## Protección de referencia circular
La protección de referencia del bucle evita que sus nodos se vuelvan sin responder e inundan su instalación de KNX deshabilitando ambos nodos utilizando el mismo enlace de dirección de grupo.<br/>
Por ejemplo, si vincula la salida ** de un nodo con la dirección de grupo 0/1/1 a la entrada** de otro nodo con la misma dirección de grupo 0/1/1, se activará la protección. <br/>
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width = "90%"> ** Copie este código y péguelo en su transmisión** 

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Controlador de escena

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-SceneController-Configuration.md

title: "zh-CN-SceneController-Configuration"
lang: es
permalink: /wiki/es-zh-CN-SceneController-Configuration
# Controlador de escena
Este nodo es consistente con el controlador de la escena KNX: la escena se puede guardar y retirar.
## Configuración del nodo

| Propiedades | Descripción |
|-|-|
| Puerta de entrada | Gateway Knx seleccionado.|
| Recuerdo de la escena | **DataPoint ** y**Valor de activación** . La dirección de grupo utilizada para recordar el escenario (como `0/0/1`).El nodo recuerda la escena cuando este GA recibe el mensaje.DPT es el tipo de recuperación GA;El valor de activación es el valor requerido para activar el retiro.Consejo: si se activa en el modo Dim, establezca el valor correcto del objeto de atenuación (ajuste de ascenso por `{Decr_incr: 1, datos: 5}` y ajuste de abajo por `{Decr_incr: 0, datos: 5}`).|
| Guardar escena | **DataPoint ** y**Valor de activación** . La dirección de grupo utilizada para guardar la escena (como `0/0/2`).Cuando un nodo recibe un mensaje, guarda el valor actual de todos los dispositivos en la escena (almacenamiento no volátil).DPT es el tipo para guardar GA; Valor de activación Los disparadores Guardar (Dim supra).|
| Nombre del nodo | Nombre del nodo (escribir "Recuerde: ... / Guardar: ...").|
| Tema | El tema del nodo. |

## Configuración de escenarios
Como un controlador de escena KNX real, agregue dispositivos a la escena; Cada fila representa un dispositivo.
Una vez que se recibe un nuevo valor del bus, el nodo registrará automáticamente el último valor del actuador en la escena.

| Propiedades | Descripción |
|-|-|
| Botón Agregar | Agregue una nueva fila. |
| Campo de fila |1) Dirección de grupo 2) punto de datos 3) Valor de escena predeterminado (se puede sobrescribir mediante la guardia de la escena).El nombre del dispositivo está a continuación.<br/> Insertar pausa: complete **espera ** en la primera columna y complete la última columna para la duración (milisegundos), como `2000`.<br/>**espera** también admite segundos/minuto/hora: `12s`,` 5m`, `1H`.|
| Eliminar | Elimine esta línea de dispositivo.|

## Salida del nodo

```javascript

msg = {
  topic: "Scene Controller",
  recallscene: true|false,
  savescene: true|false,
  savevalue: true|false,
  disabled: true|false
}
```

## Mensaje de entrada (entrada)
El nodo se basa principalmente en los mensajes KNX para recuperar/guardar la escena; También se puede controlar a través de mensajes.Los comandos del bus se pueden deshabilitar y solo se pueden aceptar mensajes de proceso.
**Escenario de recuerdo** 

```javascript

msg.recallscene = true; return msg;
```

**Guardar escena** 

```javascript

msg.savescene = true; return msg;
```

**Guarde el valor actual de un GA**
Aunque la escena rastrea automáticamente el valor del albacea, en algunos casos es necesario registrar el valor actual de otro GA (como el estado en lugar del comando) con un "valor de escena real".
Por ejemplo, el obturador del rodillo: el estado GA de altura absoluta refleja la posición exacta.Este estado GA se utiliza para actualizar el comando GA del ejecutor relevante en la escena.

```javascript

msg.savevalue = true;
msg.topic = "0/1/1"; // GA
msg.payload = 70; // 要保存的值
return msg;
```

**Desactivar Controlador de escena**
Deshabilite los comandos del bus KNX (aún acepte mensajes de proceso).Por ejemplo, es útil cuando no desea recordar/guardar una escena del botón de entidad por la noche.

```javascript

msg.disabled = true; // false 重新启用
return msg;
```

## Ver
[Controlador de escena de muestra](/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Política de seguridad

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-SECURITY.md

title: "zh-CN-SECURITY"
lang: es
permalink: /wiki/es-zh-CN-SECURITY
# Política de seguridad
La automatización del hogar no es broma.Considere todos los peligros involucrados en el uso de este repositorio para controlar su hogar o edificio.
Por ejemplo, cuando no está en casa, una luz está encendida y **puede convertirse en un grave peligro para disparar** .<br/>
Todos los equipos desatendidos ponen en riesgo su edificio.<br/>
Sin mencionar si es por su culpa o un error en el repositorio de KNX-Utim, la puerta del garaje está cerrada mientras el niño está sentado en el medio.
**Seguridad de la construcción** Debe ser su principal problema.<br/>
Utilice KNX-Ulimate (pero generalmente lo mismo para todos los repositorios) para controlar solo los actuadores asegurados por otros medios certificados.<br/> <br/>
En el ejemplo anterior, la puerta del garaje debe ser asegurada por un sistema mecánico o electrónico certificado para evitar daños a las personas, los animales o las cosas.
El desarrollador del repositorio de KNX-Utilate y todos los desarrolladores involucrados en el proyecto no son responsables de ningún daño, como se indica en la licencia MIT, puede encontrar \ [aquí](§URL0§).<br/> <br/>
## Reglas de automatización del hogar
En mi experiencia, he desarrollado algunas mejores prácticas para proteger mi hogar de los riesgos de incendio, daños y riesgos en tercera persona.<br/>
Aquí hay algunas cosas interesantes para ti.Espero que aprecies esto.<br/>
- Instale uno o más interruptores de encendido principales para cortar toda la casa cuando no esté allí, dejando solo un número mínimo de equipos necesarios (como cubretos, paneles de alarma, enrutadores de Internet, etc.).Si necesita algo de automatización cuando se va, puede activar temporalmente el interruptor de alimentación principal y recuperar el acceso completo.Vale la pena evitar piratear su hogar a través de personas con acceso, como dispositivos IoT inadecuadamente seguros, siempre capaces.
- Use otra línea WAN para instalar un enrutador de Internet redundante, como la conexión LTE.Si pierdes una WAN, tienes otra en la que confiar.
- Incluso en un corte de energía (por ejemplo, la llave de mecánica fisical en algún lugar del jardín), incluso en su hogar, encuentre una manera.
- Incluso en el caso de un corte de energía, puede encontrar una manera de \*\* salir de su casa (por ejemplo, en algún lugar cerca de su puerta, una clave mecánica fisical).
- Encuentre una manera de escapar de su hogar cuando ocurra una espuma o alarma de incendio (por ejemplo, a través de una escalera expandible en el balcón).
- Use solo sistemas de seguridad de bloques/bomberos profesionales y certificados y luego comandado por KNX.Tenga en cuenta que la parte KNX del sistema de seguridad se convierte en la puerta trasera de posibles problemas.Nunca permita que los nodos KNX no seguren el sistema de seguridad sin contraseña.Si usa una pantalla táctil, evite usar la función **Single Button ** .Cree botones que simulen paneles de seguridad**Teclado** Atserpion.
- Instale **Emergencia médica ** Knx Pushtton, por ejemplo, colóquelo cerca de la cama.En una emergencia, su familia o alguien que pueda ayudarlo a notificar automáticamente, encenderá todas las luces importantes, cree un modo de entrada**visible para cuidadores, desbloqueará las puertas y les permitirá conectarse con usted, incluso si se siente abrumado.Repita un mensaje de audio para ayudar al cuidador Equipe, como usar altavoces Sonos, explicar cómo encontrarlo en casa, los padres llaman ** , su enfermedad**enfermedad \*\*qué enfermedad tiene.Incluso puede activar este botón KNX con Alexa, Siri o Google Home (consulte la sección Ejemplo del wiki) en caso de que tenga un derrame cerebral y no pueda moverse.
- Instale un botón de push de ** Pank** Knx
- Con eso en mente: no ingrese a su hogar si alguien lo obliga y lo amenaza a hacerlo, especialmente si su familia está dentro.Una vez que entra, el criminal puede hacer lo que quiera y nadie afuera puede preocuparse por usted.Instale un botón \*\* Panic \*\* cerca del departamento exterior y el garaje.
- Si tiene sensores periféricos periféricos instalados, una vez que alguien ingresa al perímetro al anochecer o a la noche, puede iluminar la hora al menos 4 (cada ángulo de su casa) para irse a casa.
- Incluso si está en casa, haga un anuncio a través del teclado de alerta cuando alguien abre una ventana, puerta exterior o ventana ciega.
## Recuerde: usted es responsabilidad exclusiva de la seguridad de la propiedad.Siga la ley, considere este nodo de estilo KNX solo con ayuda de automatización, confiando únicamente en equipos de automatización certificados, mecánicos o electrónicamente fijos.Considere su seguridad.Piense en que algo puede ser problemático o fallado, así que tenga una copia de seguridad y, en aras de los riesgos de curación y seguridad, tenga una respaldo de doble seguridad.¡Solo de esta manera puedes disfrutar de la vida con la ayuda y la diversión de la automatización del hogar!

---

# Watchdog (Watchdog)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/es-zh-CN-WatchDog-Configuration.md

title: "zh-CN-WatchDog-Configuration"
lang: es
permalink: /wiki/es-zh-CN-WatchDog-Configuration
# Watchdog (Watchdog)
Se utiliza para detectar el estado de conexión con una puerta de enlace o un dispositivo KNX específico y realizar operaciones automatizadas en caso de falla.
**Función**
1. Envíe mensajes periódicamente y espere una respuesta. Si la conexión del bus es anormal, envíe mensajes al proceso.Hay dos niveles de detección disponibles (ver más abajo).
2. Modifique los parámetros de la puerta de enlace del nodo de configuración (config-node) a través del mensaje para realizar la conmutación del enrutador/interfaz KNX/IP (como la conmutación de soporte maestro).
3. Forzar establecimiento/desconexión del autobús KNX.
## Detección de la capa de pares Ethernet y KNX Twisted
Watchdog proporciona pruebas de dos niveles:
- Nivel de Ethernet: solo detecte la conectividad entre KNX -Ulimate y la interfaz KNX/IP (unicast).
- Ethernet + KNX -TP: marque todo el enlace (Ethernet → TP).Se requiere un dispositivo físico que responda a las solicitudes de lectura.
Adecuado para alarmas de falla de error/conexión (notificaciones por correo electrónico, conmutación automática de puerta de enlace de respaldo, etc.).
## Configuración (Configuración)

| Propiedades | Descripción |
|-|-|
| Puerta de entrada | Gateway Knx seleccionado.|
|Dirección de grupo para monitorear | Dirección de grupo utilizada para enviar y monitorear;DPT debe ser 1.x (booleano). |
|Nombre | Nombre del nodo. |
| Auto Iniciar el temporizador de vigilancia | Inicie automáticamente el temporizador de implementación/inicio.|
| Verificación Nivel | Ver arriba. |

**COMPROBAR NIVEL**
> Ethernet: detectar conexiones entre KNX -Ulimate (unicast) y la interfaz KNX/IP. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png" width = "90%"> <br/>
> Ethernet + KNX TP: detección completa (admite enrutador/interfaz).Envíe lea al dispositivo físico y espere la respuesta;Se informará cualquier fallas en Ethernet o TP.Configure un estado **** Ga en ETS para un actuador que responda a la lectura. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png" width = "90%"> <> <>
## Opciones avanzadas

| Propiedades | Descripción |
|-|-|
| Intervalo de reintento (en segundos) | Intervalo de detección en segundos. |
| Número de reintento antes de dar un error |Cuántas fallas consecutivas se informan. |

# Salida Watchdog Salida
Watchdog emite un mensaje cuando la detección interna encuentra una falla, o un nodo ultimatizado de KNX informa un error en el proceso. ** Problema de conexión de Watchdog** <a href = "/node-red-contrib-knx-ultimate/wiki/watchdog-configuration" target = "_ en blanco"> ver aquí para obtener detalles </a>

```javascript

msg = {
  type: "BUSError",
  checkPerformed: "Ethernet" // 或 "Eth+KNX",
  nodeid: "23HJ.2355",
  payload: true,
  description: "..."
}
```

** Se produjo una excepción en uno de sus nodos Últimos KNX** 

```javascript

msg = {
  type: "NodeError",
  checkPerformed: "Self KNX-Ultimate node reporting a red color status",
  nodeid: "23HJ.2355",
  payload: true,
  description: "...",
  completeError: {
    nodeid: "23HJ.2355",
    topic: "0/1/1",
    devicename: "Kitchen Light",
    GA: "0/1/1"
  }
}
```

** Modificar la configuración de la puerta de enlace a través de SetGatewayConfig** 

```javascript

msg = {
  type: "setGatewayConfig",
  checkPerformed: "The Watchdog node changed the gateway configuration.",
  nodeid: "23HJ.2355",
  payload: true,
  description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1\nBindLocalInterface:Auto",
  completeError: ""
}
```

** Conexión forzada/desconexión** 

```javascript

msg = {
  type: "connectGateway",
  checkPerformed: "The Watchdog issued a connection/disconnection to the gateway.",
  nodeid: "23HJ.2355",
  payload: true, // true=连接，false=断开
  description: "Connection",
  completeError: ""
}
```

# Ingrese el mensaje (entrada)
## Inicio/parar Watchdog

```javascript

msg.start = true; return msg; // 启动
```

```javascript
msg.start = false; return msg; // 停止
```

## modificar la configuración de la puerta de enlace KNX/IP durante el tiempo de ejecución
Cambiar IP/Port/PhysicalAddress/Protocol, etc. a través de `msg.setgatewayconfig`; El nodo de configuración aplicará la reconexión.Nodo -rojo restaura a la configuración en el nodo de configuración después de reiniciar.Todos los parámetros son opcionales.

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12", Port:3671, PhysicalAddress:"15.15.1", BindToEthernetInterface:"Auto",
  Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"` };
return msg;
```Cambiar

solo la IP:

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12" }; return msg;
```

** Desconectar y deshabilitar la reconexión automática** 

```javascript

msg.connectGateway = false; return msg;
```

** Conexión forzada y habilitar la reconexión automática** 

```javascript

msg.connectGateway = true; return msg;
```

## Ver
[Muestra de vigilancia](/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# FAQ AND TROUBLESHOOT

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/FAQ-Troubleshoot.md

title: "FAQ-Troubleshoot"
lang: en
permalink: /wiki/FAQ-Troubleshoot
# FAQ AND TROUBLESHOOT
_First of all, thank you to use one of my node-red nodes! I worked a lot on this node and i hope you'll enjoy my efforts in offering my work to all users.<br/>
If you're here, you may have some issues. I'm sorry about that.<br/> **Don't worry and relax ** , we'll find what your problem is, because the**knx-ultimate node WORKS** , it has about thousand installations around the world and i have it installed as well for my home. So please follow the FAQ and if you "i'm still having problem", contact me._
Be aware that the minimum **nodejs version is 16** or above.
## THE NODE DOESN'T WORK
- Do you have created the [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration) with the IP and Port pointing to your KNX/IP Router/Interface?
- If you've a KNX/IP **Router ** , you need to put in the**Host ** field, the multicast KNX IP address**224.0.23.12 ** and port**3671 ** - If you've a KNX/IP**Interface ** , you need to put in the**Host ** field, the Interface's IP address, for example**192.168.1.22 ** and port**3671 ** - If you have**two or more Ehternet interfaces ** (like Raspberry PI), either specify the Ethernet interface to use in the [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration), or totally disable the WIFI interface. Remember to**restart node-red** !
- Use only certified pure KNX/IP Router (preferable) or pure KNX/IP Interfaces. Do not use "all in one" devices, or proxies, or devices that, besides other functions, do KNX/IP routing as well. A stable connection between **LAN and KNX is the most important thing** , and it need to work. Spend money on that and you'll setup and forget it.
- If you have **an IP interface** try to disable the ACK by selecting _Suppress ACK request_ in the [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration).
- Follow the **I CAN ONLY RECEIVE TELEGRAMS, NOT SEND - OR VICE VERSA** checklist
- If you're running Node-Red in a container, **delay the start of node-red after the container boots up** . Some users report that the Ethernet card is still DOWN when node-red starts. You can try it by manually stop node-red, disabling auto start of noder-red at boot, reboot the container, wait 2-3 minutes and manually start node-red. If KNX-Ultimate works, the issue is that.
## AFTER SOME TIME THE NODE STOPS WORKING
- Read the **THE NODE DOESN'T WORK** faq.
- Check and eventually **disable** DDOS protection or UDP flood protection on your switches/routers. This as general rule. UDP KNX packets can be blocked otherwise.
- Try to directly connect your KNX/IP Router/Interface and your node-red PC.
- If you've a cheap KNX/IP Interface, specially if is an "all in onde" device, it can hangs. Go buy a real KNX/IP Router.
- If you use an KNX/IP Interface, be sure that you haven't reached the maximum connection limit (see your KNX/IP Interface's user manual). **KNX/IP Routers** are preferable instead, they doesn't have connection limits.
## KNXD CONFIGURATION
- If you're running **knxd** on the same machine of node-red, please use 127.0.0.1 as interface address, otherwise knxd will have problems.
- If you're using **knxd** , please check the filtering tables and change the KNX config-node's physycal address accordingly.
## I SEE THE TELEGRAM IN ETS, BUT MY ACTUATOR WON'T REACT
You may have other Node-Red KNX Plug-ins installed.
- Remove all KNX Plugin from node-red Palette. Leave only knx-ultimate. Remember to remove the config nodes as well, they are hidden.
- If you have **an IP interface** try to disable the ACK by selecting _Suppress ACK request_ in the [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration).
## I CAN ONLY RECEIVE TELEGRAMS, NOT SEND - OR VICE VERSA
Your KNX/IP Router/Interface may have filtering active.
- Check in ETS if the router has filtering enabled. If yes, either allow **forwarding** in all configuration pages of your KNX Router, or change the physical address of the knx-ultimate config node according to your router's filter tables.
- If you're using **knxd** , please check the filtering tables and change the KNX config node physycal address accordingly.
## I CAN'T WRITE TO THE BUS WITH A WEINZIERL (OR SIMILAR) KNX/IP INTERFACE
Some KNX/IP **Interfaces ** , like the**Weinzierl KNX IP Interface 73x** series, may not return the `L_Data.req` acknowledge (ACK) within the expected time, especially over**VPN or high-latency links** . In that case you can receive telegrams but writing to the bus silently fails.
- Enable **Suppress ACK request ** in the [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration). This was confirmed to fix writing on a Weinzierl 732 reached through a VPN.
## WRONG VALUES FROM THE NODE
- Make sure to use the right datapoint. For example, for temperature, use 9.001
- When possible, import the ETS csv file in the Gateway configuration node. You'lll have always the right Datapoints!
- Make sure not to have two or more knx-ultimate nodes, having **same Group Address ** but**different Datapoint** .
## IF I SEND A MESSAGE TO A NODE FROM NODE-RED, OTHER NODES IN THE FLOWS HAVING THE SAME GROUP ADDRESS, DOESN'T RECEIVE/DON'T REACT TO THIS MESSAGE
### This happens if you use a tunneling/unicast connection, like KNX/IP Interfaces or knxd does.
- In current versions, local writes are mirrored automatically to KNX Device nodes sharing the same Group Address. If you still see inconsistencies, verify that the nodes use the same gateway config-node and the same Group Address.
## DOES IT WORK WITH SECURE KNX ROUTER/INTERFACES?
Secure IP Router/Interfaces doesn't work if set to secure. It works, instead, if you allow unsecure connections to you router.
- Make sure to disable the secure routing or to allow unsecure connections.
- If you feel that you can be hacked, you can use a second ethernet card, straight connecting node-red machine to your KNX Router/Inteface with a dedicated LAN cable. In the knx-ultimate config node **Bind to local interface** option, you can then set this interface to be the default KNX/IP interface.
- Secure connection will be implemented one day.
## FLOOD PROTECTION KICKS IN. WHAT THE HELL IS THAT?
Flood protection avoids your node-red UI to become unresponsive, due to a too high amount of messages sent to te input pin of the node in a specified time frame of 1 second.<br/>
The max number of msg you can send to a node is 120 each second. If you need to send a lot of msg to the node, please consider a "delay" node, to delay each message a bit.<br/>
[See here](/node-red-contrib-knx-ultimate/wiki/Protections)
- Review your flow. Send less messages to the node or use a **delay** node.
- Use RBE filter, to discard messages having the payload equal to the current node's payload.
## I'VE IMPORTED ETS FILE BUT THERE ARE WARNINGS ABOUT DATAPOINTS
In a ETS installation, setting Datapoints is mandatory, at least for professional one.<br/>
With Datapoints, all youd visualization and control devices know how to handle the telegram and how to perform a right decondinf of values.<br/>
You'll see that ALL devices, control software, visualization systems and all the entire KNX world need Datapoints, so why not to thanks knx-ultimate, to force you to finally fix your ETS installation, that wait so long to be fixed? :-)<br/>
- Put an headphone on your head, with good music, open ETS and start adding datapoints.
- Or... import ETS file by selecting the option "if Group Address has no Datapoint", to "Import with a fake 1.001 datapoint (Not recommended)", or to skip affected datapoint.
- Remember to set the FULL datapoint (main type + subtype), otherwise the importer will set a default .001 subtype. Please see this image ![Subtype pic](https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/subtype.png)
## CIRCULAR REFERENCE PROTECTION KICKS IN. WHAT THE HELL IS THAT?
Circular reference protection avoids your node-red UI to become unresponsive and your KNX installation to be flooded, by disabling two nodes with same Group Address link toghether.<br/>
For example, if you link the **output ** pin of a node having Group Address 0/1/1, to the**input** ping of another node having the same Group Address 0/1/1, the protection will kicks in.<br/>
[See here](/node-red-contrib-knx-ultimate/wiki/Protections)
- Review your flow. Detach the two identical nodes or out something inbetween, acting as "moderator".
- Use RBE filter, to discard messages having the payload equal to the current node's payload.
## I'M STILL HAVING PROBLEM
### Use one of the channels below to reach me (i ever prefer gitHub)
- Open an issue on [Github](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/issues). Whenever you open an issue, i receive an email and i can sort it out immediately.
- Send me a PM on [Knx-User-Forum](https://knx-user-forum.de). I'm here as TheMax74. Mein Deutsch ist nicht so gut, daher bitte auf Englisch schreiben!

---

# Configuration du nœud d'alerte

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Alerter-Configuration.md

title: "Alerter-Configuration"
lang: fr
permalink: /wiki/fr-Alerter-Configuration
# Configuration du nœud d'alerte

Avec le nœud d'alerte, vous pouvez signaler à un affichage ou au nœud nœud-red-controst-tts-ultimate (rétroaction audio) si les périphériques sélectionnés sont alertés, c'est-à-dire qu'ils ont la charge utile **true** .
Le nœud émet des messages à intervalles spécifiés (un message à la fois) contenant les détails de chaque périphérique alerté.Par exemple, le nœud peut vous dire combien et quelles fenêtres sont ouvertes.

Le nœud reçoit les valeurs des périphériques directement du bus KNX.De plus, vous pouvez envoyer des messages personnalisés au nœud, non liés aux appareils KNX.

L'exemple de page explique comment utiliser le nœud.

- **passerelle**

> KNX Gateway sélectionné.Il est également possible de ne sélectionner aucune passerelle;Dans ce cas, seuls les messages entrants au nœud seront pris en compte.

- **Nom**

> Nom du nœud.

- **Type de démarrage du cycle d'alerte**

> Ici, vous pouvez sélectionner l'événement qui sautera le début de l'envoi de messages à partir de périphériques alertés.

- **Intervalle entre chaque msg (en secondes)**

> Intervalle entre chaque message sortant du nœud.

Appareils ## à surveiller

Ici, vous pouvez ajouter des appareils à surveiller.

Entrez le nom du périphérique ou son adresse de groupe.

- **Lire la valeur de chaque périphérique sur la connexion / reconnecter**

> Sur la connexion / la reconnexion, le nœud enverra une demande «lire» chaque périphérique appartenant à la liste.

- **Ajouter le bouton**

> Ajoutez une ligne à la liste.

- **lignes de l'appareil ** > Le premier champ est l'adresse de groupe (mais vous pouvez également saisir n'importe quel texte, que vous pouvez utiliser avec les messages entrants, voir l'exemple de page), le second est le nom du périphérique**(Max 14 Chars)** , le troisième est le nom long du périphérique.

- **Bouton de suppression**

> Supprime un appareil de la liste.

## Message du nœud

PIN1: Le nœud émet un message pour chaque périphérique alerté, à des intervalles sélectionnables. 

PIN2: Le nœud émet un message unique contenant tous les appareils alertés. 

Pin3: le nœud émet un message contenant uniquement le dernier périphérique alerté. 

**pin1** 

```javascript

msg = {
    "topic":"0/1/12",
    "count":3, // TOTAL number of alerted devices
    "devicename":"Bedroom window",
    "longdevicename":"Bedroom main window",
    "payload":true
}

```

**Pin2** 

```javascript

msg = {
    "topic":"door, 0/0/11, 0/1/2, 0/0/9",
    "devicename":"Main Door, Applique soggiorno, Applique taverna, Luce studio",
    "longdevicename":"Main entry Door, Applique sinistra soggiorno, Applique destra taverna, Luce soffitto studio",
    "count":4,
    "payload":true
    }

```

**pin3** 

```javascript

msg = {
    "topic":"0/1/12",
    "count":3, // TOTAL number of alerted devices
    "devicename":"Bedroom window",
    "longdevicename":"Bedroom main window",
    "payload":true
}

```Message

sortant lorsque tous les appareils sont au repos

**pin1, pin2, pin3** 

```javascript

msg = {
    "topic":"",
    "count":0,
    "devicename":"",
    "longdevicename":"",
    "payload":false
}

```

## Message dans le nœud

```javascript

msg.readstatus = true
```Lisez

la valeur de chaque appareil appartenant à la liste.

```javascript

msg.start = true
```Le

cycle d'envoi de tous les appareils alertés commence.Le cycle se termine par le dernier dispositif alerté.Pour répéter le cycle, envoyez ce message entrant à nouveau.

**Alerte de périphérique personnalisée** 

Pour mettre à jour la valeur vraie / fausse d'un appareil personnalisé, vous pouvez envoyer ce message entrant

```javascript

msg = {
    "topic":"door",
    "payload":true // Or false to reset the alert for this device
}

```

## ÉCHANTILLON

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleAlerter"> Cliquez ici pour l'exemple </a>

---

# Configuration Date/Heure

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-DateTime-Configuration.md

title: "DateTime-Configuration"
lang: fr
permalink: /wiki/fr-DateTime-Configuration
# Configuration Date/Heure

Le nœud **KNX DateTime** écrit la date/heure courante sur une ou plusieurs adresses de groupe KNX.

Pris en charge :
- **DPT 19.001** (Date/Heure) – recommandé
- **DPT 11.001** (Date) – optionnel
- **DPT 10.001** (Heure) – optionnel

## Adresses de groupe

|Usage|Propriété|DPT|
|--|--|--|
| Date/Heure | `GA Date/Heure` (`gaDateTime`) | `19.001` |
| Date | `GA Date` (`gaDate`) | `11.001` |
| Heure | `GA Heure` (`gaTime`) | `10.001` |

## Quand il envoie

- Au déploiement/démarrage (optionnel, avec délai)
- Envoi périodique (optionnel, secondes/minutes)
- À chaque entrée (toujours)
- Bouton dans l'éditeur (envoyer maintenant)

## Payload d'entrée

Si `msg.payload` est vide, le nœud envoie la date/heure système courante.

Supporté :
- `Date` (`new Date()`)
- timestamp (ms)
- chaîne acceptée par `new Date("...")`
- `"now"`

## Sortie du nœud

Un message est émis à chaque envoi :
- `msg.payload` : la `Date` envoyée
- `msg.sent` : tableau de `{ ga, dpt, name }`
- `msg.reason` : `input`, `startup`, `periodic` ou `button`

## Auto-remplissage (ETS)

Lors de l'ajout d'un nouveau nœud, le premier gateway KNX avec import ETS peut être sélectionné automatiquement et les GA cohérentes pré-remplies.

---

# Message de flux d'entrée

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Device.md

title: "Device"
lang: fr
permalink: /wiki/fr-Device
## Paramètres de nœud de périphérique KNX-ultimate

 Ce nœud vous permet de contrôler une adresse de groupe KNX, c'est le nœud le plus utilisé.

[<i class="fa fa-code"> </i> Ici, vous trouverez quelques échantillons](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**Configuration**

| Propriété | Description |
|-|-|
| Porte | Sélectionnez la passerelle KNX à utiliser |
| Liste déroulante de type GA | Le type d'adresse de groupe. **3 niveaux** est la valeur par défaut, où vous pouvez saisir l'adresse du groupe de niveau _3 ou le _group name_ (si vous avez téléchargé le fichier ETS), ou **global**, pour lire le GA au démarrage à partir d'une variable globale, ou **flux** qui font la même chose que le _Global_, mais au niveau du flux. Sélectionnez **$Env variable** pour lire l'adresse de groupe à partir d'une variable d'environnement. Sélectionnez **Mode universel (écoutez toutes les adresses de groupe)** pour réagir à toutes les adresses de groupe. |
| Groupe addr. | L'adresse du groupe KNX que vous souhaitez contrôler. Si vous avez importé le fichier d'adresses du groupe ETS, vous pouvez simplement commencer à saisir le nom de votre appareil. Vous pouvez le laisser vide si vous souhaitez le définir avec le message d'entrée _msg.setConfig_. |
| Point de données | Le point de données appartenant à votre nœud. |

### Bouton de commande manuelle

L’éditeur peut afficher, pour chaque nœud, un petit bouton permettant d’envoyer un télégramme KNX sans ajouter de nœud Inject supplémentaire.

| Propriété | Description |
|--|--|
| Afficher le bouton manuel | Affiche ou masque le bouton dans l’espace de travail et dans la palette de nœuds. |
| Action du bouton | Définit l’opération effectuée au clic. **Envoyer KNX Read** envoie un télégramme de lecture standard. **Toggle boolean** est disponible pour les datapoints 1.x et alterne les valeurs _true_/_false_. **Écrire une valeur personnalisée** envoie la valeur saisie (elle doit être compatible avec le datapoint configuré). |
| État initial du basculement | (Datapoints booléens uniquement) Définit la valeur initiale utilisée par le mode bascule. L’état est automatiquement synchronisé avec les télégrammes reçus du BUS. |
| Valeur personnalisée | Payload utilisé par le mode « Écrire une valeur personnalisée ». Vous pouvez saisir n’importe quel littéral JSON, par exemple `42`, `true`, `"texte"` ou `{ "red": 255 }`. |

Le bouton n’est visible que si l’option est activée. En mode universel, l’action de lecture est désactivée car l’adresse de groupe ne serait pas connue.

## OPP OPTIONS AVANCES

| Propriété | Description |
|-|-|
|| **Propriétés générales** |
| Nom du nœud | Explication de soi. |
| Sujet | Le sujet de sortie MSG. Laissez-le vide pour le faire régler sur l'adresse de votre groupe. |
| Passthrough | Si vous êtes défini, vous pouvez passer les MG d'entrée au msg de sortie. |
|| **De la broche d'entrée du nœud au bus KNX** |
| Type de télégramme | _WRITE_ Pour envoyer un télégramme d'écriture (généralement, vous le souhaitez), sinon vous pouvez choisir le type du télégramme auquel réagir. |
| Filtre RBE | _Report par filtre change_. S'il est défini, seule l'entrée MSG (du débit) ayant des valeurs différentes à chaque fois, sera envoyée au bus KNX. Si vous avez l'intention d'envoyer à chaque fois la même valeur, éteignez-la. Si vous êtes activé, l'indication "RBE" sera ajoutée au nom du nœud. |
| Envoi périodique de la valeur mémorisée | Si activé, le nœud envoie sur le bus KNX la dernière valeur mémorisée à intervalles réguliers (télégramme _write_). Cette option contourne volontairement le RBE de sortie. |
| Intervalle d'envoi périodique | Intervalle en secondes de l'envoi périodique. |
|| **De KNX BUS à la broche ouput de Node** |
| Lire l'état au début | Lisez l'état de l'adresse du groupe, chaque fois que le Node-Red démarre et à chaque reconnexion à la passerelle KNX. Le nœud stocke toutes les valeurs d'adresse de groupe dans un fichier, afin que vous puissiez choisir wether à lire dans le fichier ou dans le bus KNX. |
| Filtre RBE | _Report par filtre change_. S'il est défini, seule la sortie MSG (dans le bus KNX) ayant des valeurs différentes à chaque fois, sera envoyée au flux de la sortie MSG. Si vous avez l'intention d'envoyer à chaque fois la même valeur, laissez-la éteindre. Si vous êtes activé, l'indication "RBE" sera ajoutée au nom du nœud. |
| Réagir aux télégrammes d'écriture | Le nœud réagira (enverra un msg au flux) chaque fois qu'il reçoit un télégramme _Write_ du bus KNX. Habituellement, vous voulez cela. |
| Réagir aux télégrammes de réponse | Le nœud réagira (enverra un msg au flux) chaque fois qu'il reçoit un télégramme _Response_ du bus KNX. Habituellement, vous voulez cela pour des scénarios particuliers. |
| Réagir aux télégrammes de lecture | Le nœud réagira (enverra un msg au flux) chaque fois qu'il reçoit un télégramme _read_ du bus KNX. Habituellement, vous voulez cela si vous souhaitez envoyer une valeur personnalisée au bus KNX. |
| Multiplier | Multiplie ou divise la valeur de charge utile. Ne fonctionne que si la valeur est un nombre. |
| Décimales | Des décimales rondes ou manipulées de quelque manière que ce soit. Ne fonctionne que si la valeur est un nombre. |
| Négatifs | Gère les valeurs négatives. Ne fonctionne que si la valeur est un nombre. |

Fonction ## Tab KNX

Vous pouvez utiliser JavaScript pour modifier le comportement du msg d'entrée provenant du flux et du télégramme de sortie envoyé au bus KNX. \
L'éditeur de code intégré fournit des objets et des fonctions utiles pour récupérer la valeur de toutes les adresses de groupe, à la fois avec le fichier ETS importé et sans (spécifiant le point de données). \
Le script s'appelle à chaque fois que le nœud reçoit un msg du flux ou un télégramme du bus KNX. \
S'il est activé, l'indication "f (x)" sera ajoutée au nom du nœud.

| Propriété | Description |
|-|-|
| Recherche GA | C'est un assistant uniquement si le fichier ETS a été importé. Commencez à taper et sélectionnez l'adresse de groupe que vous souhaitez ajouter au code. Copiez ensuite le champ complet et collez-le dans la fonction GetGavalue. 

 **getGavalue ('0/0/1 Table Nord Lamp')** |

### Liste d'objets et de fonctions communes que vous pouvez utiliser dans le code

| Objet ou fonction | Description |
|-|-|
| msg (objet) | L'objet MSG actuel reçu par le nœud. |
| getGavalue (String GA, String DPT facultatif, bool readIfMissing facultatif) | Obtenez la valeur de la GA spécifiée, par exemple **'1/0/1'** ou **'1/0/1 Light'** (le texte après un espace est ignoré). Avec le fichier ETS importé, vous pouvez également copier et coller le nom GA et GA directement dans le champ **Recherche GA**. **DPT** est facultatif avec ETS; sinon vous devez le spécifier (par exemple `'1.001'`). Par défaut, si la valeur n'est pas en cache, la fonction envoie un `GroupValue_Read` et attend la réponse. Passez `false` comme troisième paramètre, ou comme deuxième si aucun DPT n'est nécessaire, pour utiliser le mode cache uniquement et retourner `undefined` si la valeur n'est pas disponible localement. `getGAValue` est asynchrone: utilisez donc `await getGAValue(...)` quand vous avez besoin de la vraie valeur. Même en mode cache uniquement, gardez `await` : sans `await`, vous obtenez une Promise et non la valeur de la GA. |
| setGavalue (String ga, n'importe quelle valeur, chaîne facultative dpt) | Définissez la valeur de GA spécifiée, par exemple **'1/0/1'** ou **'1/0/1 Light'** (le texte après un espace est ignoré). Avec le fichier ETS importé, vous pouvez également copier et coller le nom GA et GA directement depuis le champ **Recherche GA**. La valeur est obligatoire; **dpt** est facultatif avec ETS. |
| self (toute valeur) | Définissez la valeur du nœud Currend et envoie également la valeur au bus KNX. Par exemple, _self (false) _. ATTENTION UTILISATION ** Self** Fonction dans le code Pin_ de sortie du bus KNX _From pour le nœud, car le code sera exécuté à chaque fois qu'un télégramme KNX est reçu, vous avez donc Coud ayant des boucles de récurrence. |
| basculer (rien) | Basculez la valeur du nœud Currend et envoie également la valeur au bus KNX. Par exemple, _toggle () _. ATTENTION en utilisant ** Toggle** Fonction dans le code Pin_ de sortie du bus KNX _From à la sortie du nœud, car le code sera exécuté à chaque fois qu'un télégramme KNX est reçu, de sorte que vous avez des boucles de récurrence. |
| Node (objet) | L'objet nœud. |
| Red (objet Node-Red) | L'objet rouge du nœud-rouge. |
| return (msg) | `Retour MSG obligatoire;`, si vous souhaitez émettre le message. Sinon, l'utilisation de `retour; 'n'émettra aucun message. |

### du bus KNX à la broche de sortie du nœud

Dans cet échantillon, nous enverrons le msg d'entrée au bus KNX uniquement si un autre GA a une valeur opposée. \
Nous allons allumer la lumière uniquement si son statut GA est éteint, et vice versa.

```javascript

const statusGA = await getGAValue('0/0/09','1.001');
if (msg.payload !== statusGA){ // "!==" means "not equal"
    return msg;
}else{
    // Both values are identical, so i don't send the msg.
    return;
}
```

Ici, si quelqu'un allume la lumière, nous allumons une autre lumière 0/1/8 et après 2 secondes, nous éteignons la lampe connectée au nœud.

```javascript

if (msg.payload){ 
    setGAValue('0/1/8',true)
    setTimeout(function() {
        self(off);
    }, 2000);
}
return msg;
```

### De KNX Bus à la broche ouput de Node

Dans cet échantillon, nous émettons l'objet MSG à l'écoulement, en ajoutant la valeur d'un autre GA à la sortie msg. \
Le msg ouput au flux aura également la température externe dans la propriété «msg.externaltemperature»

```javascript

// The current msg contains the internal temperature in the "msg.payload" property, but we want to emit the external temperature as well.
msg.externalTemperature = await getGAValue('0/0/10'); // En l'absence du fichier ETS: await getGAValue('0/0/10','9.001')
return msg;
```

Dans cet autre échantillon, nous n'émettons pas de msg au flux, au cas où msg.payload et une autre valeur GA sont tous deux faux.

```javascript

const otherGA = await getGAValue('0/0/11','1.001');
if (msg.payload === false && otherGA === false){
    // Both false, don't emit the msg to the flow.
    return;
}else{
    // Ok, emit it.
    return msg;
}
```

## onglet Échantillon de charge utile

| Propriété | Description |
|-|-|
| Échantillon | Cela lui donnera un indice sur ce qu'il faut écrire dans un nœud de fonction externe, si vous souhaitez contrôler le nœud via un nœud de fonction Node-Red. |

### entrées

- **destination (string)**: l'adresse du groupe de destination, par exemple `1/1/0` (seul le niveau 3 est autorisé)
- **payload (any)**: la charge utile à envoyer (par exemple `true` / `false` / number / string / object)
- **event (string)**: `GroupValue_Write` / `GroupValue_Response` / `Update_NoWrite` (`Update_NoWrite` met à jour la valeur interne et n'envoie rien au BUS)
- **readstatus (boolean)**: demande de lecture au bus (utiliser toujours `true`: `msg.readstatus = true`)
- **dpt (string)**: par exemple `1.001` (datapoint)
- **dpt = raw**: conserve les telegrammes entrants sans decodage ; `msg.payload` sera `null` et les octets seront disponibles dans `msg.knx.rawValue`. Pour envoyer du RAW, utilisez `msg.writeraw`
- **writeraw (buffer)** + **bitlength (int)**: envoi RAW au BUS (voir exemple) ; `bitlenght` reste accepte pour compatibilite
- **resetRBE (boolean)**: réinitialise les filtres RBE (`msg.resetRBE = true`)
- **setConfig (json)**: modifier GA et DPT par message (voir détails)

### Détails

`msg.setConfig`: Il est possible de modifier par programme la configuration du nœud KNX-ultime, en envoyant l'objet msg.setConfig au nœud.
La nouvelle configuration sera conservée jusqu'au prochain msg.setconfig ou jusqu'à redémarrage / redéployer.
Toutes les propriétés (_setGroupAddress_ et _setDpt_) ** sont obligatoires** .. \
Utilisez-le comme ça, dans un nœud Functon: ** Définissez GA et DPT** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to **auto** , the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "1.001"
};
msg.setConfig = config;
return msg;
```

** Définissez GA et lisez le point de données à partir du fichier ETS** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to "auto", the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "auto"
};
msg.setConfig = config;
return msg;
```

### sorties

1. Sortie standard: `payload` (string|number|object) sur le Pin 1
2. Erreurs: `error` (object) sur le Pin 2 (message d'erreur détaillé)

### Détails

`msg.payload` est utilisé comme charge utile de l'adresse du groupe (la valeur d'adresse du groupe).
Il s'agit plutôt d'un exemple de l'objet MSG complet.

```javascript

msg = {
    topic: "0/1/2" // (Contains the node's topic, for example "MyTopic". If the node's topic is not set, contains the Group Address, for example "0/1/2")
    payload: false 
    previouspayload: true // Previous node payload value.
    payloadmeasureunit: "%" // Payload's measure unit.
    payloadsubtypevalue: "Start" // Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm
    devicename: "Dinning table lamp" // If the node is in universal mode, it contains the full path (main, middle,name) of the group address name, otherwise, the node name.
    gainfo: { // Contains the details about the group address name and number. This object is only present if the node is set in universal mode and with the ETS file been imported. If something wrong, it contains the string "unknown".
        maingroupname:"Light actuators"
        middlegroupname:"First flow lights"
        ganame:"Table Light"
        maingroupnumber:"1"
        middlegroupnumber:"1"
        ganumber:"0"
    },
    echoed:true, // True if the msg is coming from the input PIN, otherwise false if the msg is coming form the KNX BUS.
    knx: { // This is a representation of the KNX BUS telegram, coming from BUS
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001"
        dptdesc: "Humidity" // Payload's measure unit description
        source: "15.15.22"
        destination: "0/1/2" // Contains the Group Address
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }
}
```

 ** Exemple de charge utile** | Propriété | Description |

|-|-|
| Échantillon | Cela lui donnera un indice sur ce qu'il faut écrire dans un nœud de fonction externe, si vous souhaitez contrôler le nœud via un nœud de fonction Node-Red. |

### entrées

- **destination (string)**: l'adresse du groupe de destination, par exemple `1/1/0` (seul le niveau 3 est autorisé)
- **payload (any)**: la charge utile à envoyer (par exemple `true` / `false` / object)
- **event (string)**: `GroupValue_Write` / `GroupValue_Response` / `Update_NoWrite`
- **readstatus (boolean)**: demande de lecture au bus (`msg.readstatus = true`)
- **dpt (string)**: par exemple `1.001`
- **dpt = raw**: conserve les telegrammes entrants sans decodage ; `msg.payload` sera `null` et les octets seront disponibles dans `msg.knx.rawValue`. Pour envoyer du RAW, utilisez `msg.writeraw`
- **writeraw (buffer)** + **bitlength (int)**: envoi RAW au BUS (voir exemple) ; `bitlenght` reste accepte pour compatibilite
- **resetRBE (boolean)**: réinitialise les filtres RBE (`msg.resetRBE = true`)
- **setConfig (json)**: modifier GA et DPT (voir détails)

### Détails

`msg.setConfig`: Il est possible de modifier par programme la configuration du nœud KNX-ultime, en envoyant l'objet msg.setConfig au nœud.
La nouvelle configuration sera conservée jusqu'au prochain msg.setconfig ou jusqu'à redémarrage / redéployer.
Toutes les propriétés (_setGroupAddress_ et _setDpt_) **sont obligatoires**.\
Utilisez-le comme ça, dans un nœud Functon: ** Définissez GA et DPT** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to **auto** , the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "1.001"
};
msg.setConfig = config;
return msg;
```

** Définissez GA et lisez le point de données à partir du fichier ETS** 

```javascript

// Change the node properties as follows:
// setGroupAddress: set the new group address.
// setDPT: set the new Datapoint, as you can see in the dropdown list (the numeric part, for example "1.001", "237.600", etc...). If set to "auto", the datapoint will be read from the ETS file (if present).
var config= {
    setGroupAddress: "0/1/2",
    setDPT: "auto"
};
msg.setConfig = config;
return msg;
```

### sorties

1. Sortie standard
   : `payload` (string|number|object) sur le Pin 1

2. Erreurs
   : `error` (object) sur le Pin 2 (message d'erreur détaillé)

### Détails

`msg.payload` est utilisé comme charge utile de l'adresse du groupe (la valeur d'adresse du groupe).
Il s'agit plutôt d'un exemple de l'objet MSG complet.

```javascript

msg = {
    topic: "0/1/2" // (Contains the node's topic, for example "MyTopic". If the node's topic is not set, contains the Group Address, for example "0/1/2")
    payload: false 
    previouspayload: true // Previous node payload value.
    payloadmeasureunit: "%" // Payload's measure unit.
    payloadsubtypevalue: "Start" // Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm
    devicename: "Dinning table lamp" // If the node is in universal mode, it contains the full path (main, middle,name) of the group address name, otherwise, the node name.
    gainfo: { // Contains the details about the group address name and number. This object is only present if the node is set in universal mode and with the ETS file been imported. If something wrong, it contains the string "unknown".
        maingroupname:"Light actuators"
        middlegroupname:"First flow lights"
        ganame:"Table Light"
        maingroupnumber:"1"
        middlegroupnumber:"1"
        ganumber:"0"
    }
    knx: { // This is a representation of the KNX BUS telegram, coming from BUS
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001"
        dptdesc: "Humidity" // Payload's measure unit description
        source: "15.15.22"
        destination: "0/1/2" // Contains the Group Address
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }
}
```

## Sortie du message de l'ensemble de nœuds comme "Mode universel (écoutez toutes les adresses de groupe)"

Ici, vous avez 2 options: Importer le fichier CVS ETS ou non. 

L'importation de votre fichier ETS est la méthode <b> Aboslute suggérée </b>. Si vous importez votre fichier ETS, le nœud fera automatiquement le décodage de points de données et vous donnera également le nom de l'appareil. 

Si vous n'importez pas l'ETS, le nœud sortira le télégramme brut et il essaie également de le décoder. 

```javascript

msg = {
    topic: "0/1/2" // (Contains the Group Address of the incoming telegram)
    payload: false // (Automatically decoded telegram. If you've <b>not imported the ETS file</b>, the node will try to decode the telegram <b>but you can obtain an erroneus value</b>)
    payloadmeasureunit: "%" // (payload's measure unit)
    payloadsubtypevalue: "Start" // (Subtype's decoded value, for exampe, On/Off, Ramp/NoRamp, Start/Stop, Alarm/NoAlarm.)
    devicename: "(First Floor->Dinning Room) Dinning table lamp" // (the node will output the complete path of your house, including the device name, or the node's name in case you've <b>not imported the ETS file</b> )) 
    knx: 
        event: "GroupValue_Write" // (or "GroupValue_Response", or "GroupValue_Read")
        dpt: "1.001" // (If you've <b>not imported the ETS file</b>, this represents the datapoint used to try to decode the telegram)
        dptdesc: "Humidity" // (payload's measure unit description)
        source: "15.15.22"
        destination: "0/1/2" // (Contains the Group Address of the incoming telegram, same as topic)
        rawValue: buffer[1]raw // (or null, if "GroupValue_Read")
            0: 0x0 // (This is the RAW undecoded value)
    }}
 
```

## Message de sortie dans l'appareil virtuel

Ici, vous trouverez un échantillon de [Virtual Device](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device)

```javascript

{
   topic: '5/0/1',
   payload: true,
   devicename: 'Light Status',
   event: 'Update_NoWrite',
   eventdesc: "The value has been updated from another node and hasn't been received from KNX BUS",
   previouspayload: true
 }
 
```

# Message de flux d'entrée

## Contrôle des appareils KNX

Le nœud accepte le MSG de l'écoulement à envoyer au bus KNX et envoie MSG au flux dès que le message KNX arrive du bus. 

En supposant que vous avez fourni une adresse de groupe et un point de données au nœud, soit manuellement ou avec des champs de population automatique en sélectionnant votre appareil dans la liste de l'appareil après avoir importé le fichier ETS. 

Vous pouvez également remplacer un ou plusieurs paramètres définis dans la fenêtre de configuration KNX-ultimate. 

Toutes les propriétés ci-dessous sont facultatives, à l'exception de la charge utile. 
 ** msg.Destination** 

Par exemple, "0/0/1". Définissez l'adresse de groupe à 3 niveaux que vous voulez mettre à jour. ** msg.payload** 

Par exemple, true / false / 21 / "Bonjour". Définissez la charge utile que vous souhaitez envoyer au bus KNX. ** msg.event** 

"GroupValue \ _Write": écrit le télégramme au bus KNX. 

"GroupValue \ _Response": envoie un télégramme de réponse au bus KNX. 

"Update \ _Nowrite": envoie des rien au bus KNX, met à jour la valeur interne du nœud KNX-ultime. Ceci est utile si vous ne voulez stocker la valeur que dans le nœud et le lire plus tard avec une demande de lecture. 

ATTENTION: Dans le cas de _msg.event = "Update \ _Nowrite" _ Tous les nœuds avec la même adresse de groupe émettra à l'écoulement un msg comme ceci:

```javascript

{
  topic: '5/0/1',
  payload: true,
  devicename: 'Light Status',
  event: 'Update_NoWrite',
  eventdesc: "The value has been updated from another node and hasn't been received from KNX BUS",
  previouspayload: true
}

```

Si vous souhaitez émettre une commande "lire", veuillez utiliser "ReadStatus" à la place (voir ci-dessous). 
 ** msg.readstatus = true** 

Émettez une commande "lire" au bus. ** msg.dpt** 

Par exemple "1.001". Définit le <b> datapoint </b>. (Vous pouvez l'écrire dans ces formats: 9, "9", "9.001" ou "DPT9.001") ** msg.writeraw ** 
**msg.bitlength** 

Écrit des données brutes au bus KNX. Veuillez voir ci-dessous un exemple. 
 ** MSG.RESETRBE** 
 PASS MSG.RESETRBE = VRAI À un nœud de périphérique, pour réinitialiser à la fois l'entrée et la sortie du filtre RBE sur ce nœud particulier. 

## modifier par programme la configuration du nœud via MSG

Il est possible de modifier par programme la configuration du nœud KNX-ultimate, en envoyant un objet msg.setConfig au nœud. 

[Veuillez consulter ici l'exemple de page.](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample-setConfig)

# Quick comment faire

Vous pouvez plus d'échantillons [ici](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome) ** Allumez une lampe** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Absolute dim a lampe** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = 30; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Envoyer du texte à un affichage** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.payload = "Output Tem. 35°C"; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Lisez l'état de la machine à laver** 

```javascript

// Example of a function that sends a read status message to the KNX-Ultimate
// Issues a read request to the KNX bus. You'll expect a 'response' from the bus. You need to select the **React to response telegrams** option.
// The node will react to the KNX Response telegram coming from the BUS.
msg.readstatus = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**Envoyez la valeur brute au bus** 

Pour envoyer une valeur RAW au bus KNX, utilisez les proprietes _ **writeraw** _ et _**bitlength** _ de l'entree msg. 

Dans ce cas, le _datapoint_ que vous définissez dans la fenêtre de propriété sera ignoré. 

Grapez un nœud de fonction devant KNX-ultime et collez son code:

```javascript

// If you encode the values by yourself, you can write raw buffers with writeraw.
// The bitlength is necessary for datapoint types where the bitlength does not equal the buffer bytelength * 8. This is the case for dpt 1 (bitlength 1), 2 (bitlength 2) and 3 (bitlength 4).
// Write raw buffer to a groupaddress with dpt 1 (e.g light on = value true = Buffer<01>) with a bitlength of 1
msg.writeraw = Buffer.from('01', 'hex'); // Put '00' instead of '01' to switch off the light.
msg.bitlength = 1;
return msg;

// Temperature sample (uncomment below and comment above)
// Write raw buffer to a groupaddress with dpt 9 (e.g temperature 18.4 °C = Buffer<0730>) without bitlength
// msg.writeraw = Buffer.from('0730', 'hex');
// msg.bitlength = 1;
// return msg;

```

**Mettez à jour la valeur du nœud sans l'envoyer au bus** 

```javascript

msg.event = "Update_NoWrite";
msg.payload = true;
return msg;

```

## Contrôle des périphériques KNX avec le nœud réglé sur "Mode universel (écoutez toutes les adresses de groupe)"

Ici, vous avez 2 options: Importer le fichier CVS ETS ou non. 

L'importation de votre fichier ETS est la méthode <b> Aboslute suggérée </b>. Si vous importez votre fichier ETS, il vous suffit de définir la charge utile pour être transmise. Le nœud fera automatiquement le codage de DataPoint. 

Si vous n'importez pas l'ETS CSV, vous devez également passer le type de point de données au nœud. 
**Éteignez une lampe <u>avec le fichier</u> ETS importé** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.event = "GroupValue_Write";
msg.destination = "0/0/1"; // Set the destination 
msg.payload = false; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

**Éteignez une lampe <u>sans</u> ETS importé** 

```javascript

// Example of a function that sends a message to the KNX-Ultimate
msg.event = "GroupValue_Write";
msg.destination = "0/0/1"; // Set the destination 
msg.dpt = "1.001"; 
msg.payload = false; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

** Lisez l'état de tous les périphériques KNX <u> avec </u> ets Fichier importé** 

Vous ne pouvez pas émettre une demande de lecture à tous les groupes si vous n'importez pas votre fichier ETS, car le nœud ne peut pas savoir sur les appareils pour envoyer la demande de lecture.

```javascript

// Example of a function that sends a read status message to the KNX-Ultimate
// Issues a read request to the KNX bus. You'll expect a 'response' from the bus. You need to select the **React to response telegrams** option.
// The node will react to the KNX Response telegram coming from the BUS.
msg.readstatus = true; // issues a write or response (based on the options <b>Telegram type</b> above) to the KNX bus
return msg;

```

## Voir aussi

- [Configuration de la passerelle](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Gateway-configuration)
- [Protection des références circulaires et protection contre les inondations](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections)
- _Sample_
  - [Échantillons](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

    <Table Style = "Font-Size: 12px">
        <tr>
        <th Colspan = "2" style = "Font-Size: 14px"> Couleurs d'état du nœud Explication </th>
        </tr>
        <tr>
        <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greendot.png"> </ img> </ td>
        <TD> réagir aux télégrammes d'écriture </td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greenring.png"> </ img> </ td>
            <TD> Protection de référence circulaire. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" Target = "_ Blank"> Voir cette page. </a> </ td>
        </tr>
        <tr>
<td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/bluedot.png" alt="Blue status dot" /></td>
        <TD> réagir aux télégrammes de réponse. </td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/bluering.png"> </img> </td>
            <TD> Auto Envoi de la valeur du nœud comme réponse au bus. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device" cible = "_ Blank"> Voir le périphérique virtuel. </a> </ td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greudot.png"> </ img> </ td>
            <TD> réagir aux télégrammes de lecture. </td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greyring.png"> </ img> </ td>
            <TD> Filtre RBE: aucun télégramme n'a été envoyé. </td>
        </tr>
        <tr>
            <td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/reddot.png" alt="Red status dot" /></td>
            <td> Erreur ou déconnecté. </td>
        </tr>
        <tr>
            <td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/redring.png" alt="Red status ring" /></td>
            <TD> Node désactivé en raison d'une référence circulare. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" Target = "_ Blank"> Voir cette page. </a> </ td>
        </tr>
    </ table>

---

# fr-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Docs-Language-Bar.md

title: "Docs-Language-Bar"
lang: fr
permalink: /wiki/fr-Docs-Language-Bar
<h1> <p align = 'Center'> Bar de langue wiki - Comment </p> </h1>
Utilisez ce modèle pour ajouter le commutateur de langue aux pages wiki et continuez à nommer cohérent entre les traductions.
Lignes directrices
- Noms de fichiers: Page de base en, puis préfixe pour d'autres langues: `it-`, `de-`, `zh-cn-` (par exemple, `Hue Light.md`,` it-hue light.md`).
- Première ligne (requise): Ajoutez la barre de langue avec l'icône Globe et lie aux quatre variantes.
- séparateur: ajoutez `---` sur la ligne suivante, puis une ligne vierge, puis la page contenu.
- Liens: utilisez des URL wiki absolues.Les espaces deviennent `+` dans les URL (par exemple, «Hue Light» → «Hue + Light»).
- Nouvelles pages: si une traduction n'est pas encore disponible, vous pouvez temporairement garder uniquement la page EN publiée;Ajoutez d'autres fichiers lorsque vous êtes prêt.
Fragment
- Mettez ceci en haut de chaque page, en remplaçant le «titre de la page» par le nom de fichier Wiki sans extension:
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
- `---`
Conventions
- Pages de nœuds de toile: les sections doivent suivre `` Général ', «mapping», «sorties», «détails».
- Utilisez des notations DPT cohérentes (par exemple, `DPT 3.007`,` DPT 5.001`, `DPT 9.001`).
- Gardez les noms de produits et les marques inchangées (par exemple, Hue, KNX).
Maintient
- Valider toutes les pages: `NPM Run Wiki: Valider`
- Barres de langue automatique à URL absolues: `NPM Run Wiki: Fix-Langbar`
- Remarques: `_sidebar.md`,` _footer.md`, et les pages sous `Les échantillons /` sont exclues de la validation.

---

# FAQ et dépannage

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-FAQ-Troubleshoot.md

title: "FAQ-Troubleshoot"
lang: fr
permalink: /wiki/fr-FAQ-Troubleshoot
# FAQ et dépannage
Merci d'utiliser mes nœuds Node-RED ! Si tu es ici, tu as probablement un problème : pas de panique, on va le résoudre. KNX-Ultimate est stable et largement utilisé. Suis les points ci-dessous ; en fin de page tu trouveras comment me contacter.
Prérequis minimum : **Node.js >= 16**
## Le nœud ne fonctionne pas
- As-tu créé le [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration) avec l'IP/le port corrects vers ton KNX/IP Router ou Interface ?
- KNX/IP **Router ** : dans**Host** , mets l'adresse multicast KNX `224.0.23.12`, port `3671`.
- KNX/IP **Interface ** : dans**Host** , mets l'IP de l'interface (ex. `192.168.1.22`), port `3671`.
- Si tu as **plusieurs cartes réseau ** (Ethernet/Wi-Fi), indique laquelle utiliser dans le Gateway ou désactive le Wi-Fi. Ensuite,**redémarre Node-RED** .
- Utilise uniquement des routeurs/interfaces KNX/IP "purs” et certifiés. Évite les appareils "all-in-one” ou les proxys non dédiés au routage KNX/IP.
- Avec une interface IP, essaie de désactiver l'ACK en sélectionnant "Suppress ACK request” dans le Gateway.
- Vois aussi "Je ne peux que recevoir / pas envoyer”.
- Si Node-RED tourne dans un conteneur, retarde son démarrage de quelques secondes : parfois la carte réseau n'est pas encore prête.
## Au bout d'un moment, ça cesse de fonctionner
- Relis "Le nœud ne fonctionne pas”.
- Désactive la protection DDOS/UDP flood sur les switchs/routeurs (elle peut bloquer l'UDP KNX).
- Teste une connexion directe entre le PC et le KNX/IP.
- Évite les interfaces bon marché/all-in-one : préfère un **KNX/IP Router** .
- Avec les interfaces IP, surveille la limite de connexions simultanées (manuel du fabricant). Les routeurs n'ont pas cette limite.
## Configuration de knxd
- knxd sur la même machine que Node-RED : utilise `127.0.0.1` comme interface.
- Vérifie les tables de filtrage et ajuste l'adresse physique du config-node.
## Je vois le télégramme dans ETS mais l'actionneur ne réagit pas
Tu as peut-être d'autres plug-ins KNX pour Node-RED installés.
- Retire tous les plug-ins KNX de la palette et ne laisse que KNX-Ultimate (supprime aussi les config-nodes cachés).
- Avec les interfaces IP, essaie "Suppress ACK request” dans le Gateway.
## Je ne peux que recevoir les télégrammes, pas envoyer (ou vice versa)
Il peut y avoir un filtrage actif dans le Router/Interface.
- Dans ETS, autorise le **forwarding** sur toutes les pages du routeur, ou change l'adresse physique du config-node selon les tables de filtre.
- Avec knxd, vérifie les tables de filtrage et ajuste l'adresse physique.
## Je n'arrive pas à écrire sur le bus avec une interface KNX/IP Weinzierl (ou similaire)
Certaines **interfaces ** KNX/IP, comme la série**Weinzierl KNX IP Interface 73x** , peuvent ne pas renvoyer l'ACK du `L_Data.req` dans le délai attendu, surtout via**des liaisons VPN ou à forte latence** . Dans ce cas, tu reçois les télégrammes mais l'écriture sur le bus échoue silencieusement.
- Active **Suppress ACK request ** dans le [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration). Sur une Weinzierl 732 atteinte via VPN, cela a corrigé l'écriture.
## Mauvaises valeurs depuis le nœud
- Utilise le bon Datapoint (température : `9.001`).
- Si possible, importe le CSV ETS dans le Gateway : tu auras toujours les bons DPT.
- Évite d'avoir deux nœuds avec **le même GA ** mais un**DPT différent** .
## Les messages entre nœuds ayant le même GA ne se propagent pas
Cela arrive avec les connexions tunneling/unicast (KNX/IP Interface ou knxd).
- Dans les versions actuelles, les écritures locales sont déjà répercutées automatiquement vers les nœuds KNX Device ayant le même GA. Si tu vois encore des incohérences, vérifie que les nœuds utilisent le même gateway config-node et le même Group Address.
## Secure KNX Router/Interfaces
En mode secure, ils ne fonctionnent pas ; ils fonctionnent si tu autorises les connexions non sécurisées.
- Désactive le routage secure ou autorise les connexions non sécurisées.
- Pour plus d'isolation, relie une seconde carte réseau dédiée entre Node-RED et le Router KNX, et configure "Bind to local interface” dans le Gateway.
- La connexion secure pourra être implémentée à l'avenir.
## Flood protection
Évite de saturer l'UI et le BUS en limitant les msg en entrée du nœud à 120/seconde max (fenêtre de 1s).
- Utilise un nœud **delay** pour étaler les messages.
- Utilise le filtre **RBE** pour écarter les valeurs inchangées.
  [Détails](/node-red-contrib-knx-ultimate/wiki/Protections)
## Avertissements sur les Datapoints après import ETS
- Dans ETS, complète les DPT (sous-type inclus, ex. `5.001`).
- Ou à l'import, choisis "Import with a fake 1.001 datapoint (Not recommended)” ou saute les GA concernés.
## Protection contre les références circulaires
Évite les boucles quand deux nœuds avec le même GA sont reliés directement sortie→entrée.
- Revois le flow : sépare les deux nœuds ou place un "modérateur” entre les deux.
- Active RBE pour éviter les rebonds.
  [Détails](/node-red-contrib-knx-ultimate/wiki/Protections)
## J'ai toujours un problème
- Ouvre une issue sur [GitHub](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/issues) (préféré).
- Ou envoie-moi un PM sur [KNX-User-Forum](https://knx-user-forum.de) (utilisateur : TheMax74 ; écris en anglais).

---

# Porte de garage

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Garage-Configuration.md

title: "Garage-Configuration"
lang: fr
permalink: /wiki/fr-Garage-Configuration
# Porte de garage
Le nœud **KNX Garage** pilote un portail motorisé en utilisant des GA dédiées pour les commandes booléennes ou par impulsion, gère la cellule photo/obstruction, autorise le maintien ouvert ou la désactivation et propose une refermeture automatique.
## Adresses de groupe

|Usage|Propriété|Remarques|
|--|--|--|
| Commande directe | `Command GA` (`gaCommand`) | GA booléenne : `true` ouvre, `false` ferme (DPT 1.001). |
| Impulsion | `Impulse GA` (`gaImpulse`) | Le front montant commute le portail (DPT 1.017). Utilisée lorsque la commande directe n'est pas disponible. |
| Mouvement | `gaMoving` | Impulsion optionnelle à chaque commande de déplacement. |
| Obstruction | `gaObstruction` | Diffuse l'état d'obstruction pour les autres équipements KNX. |
| Maintien ouvert | `gaHoldOpen` | Annule la refermeture automatique tant que la valeur reste à true. |
| Désactivation | `gaDisable` | Bloque toute action générée par le nœud (mode maintenance). |
| Cellule photo | `gaPhotocell` | Passe à true lorsqu'un obstacle coupe le faisceau ; le nœud rouvre et signale l'obstruction. |

## Refermeture automatique
- Activez le temporisateur pour envoyer la fermeture après le délai configuré.
- Maintien ouvert ou désactivation suspendent le timer tant qu'ils sont actifs.
- À l'échéance le nœud exécute `auto-close` et envoie la commande de fermeture (ou l'impulsion).
## Sécurité
- Une cellule photo à true pendant la fermeture rouvre immédiatement et positionne l'état d'obstruction.
- Les écritures externes sur la GA obstruction gardent l'état interne synchronisé avec tableaux de bord et alarmes.
- Les impulsions de mouvement peuvent alimenter ventilation, éclairage ou logique d'alarme.
## Intégration dans les flows
- `msg.payload` accepte `true`, `false`, `'open'`, `'close'`, `'toggle'` pour commander la porte depuis Node-RED.
- Avec *Émettre des événements* activé, des objets détaillant `event`, `state`, `disabled`, `holdOpen`, `obstruction` sont envoyés.
## Exemple de flow
```javascript

// Ouvrir le portail
msg.payload = 'open'; // accepte aussi true
return msg;
```

```javascript
// Fermer le portail
msg.payload = 'close'; // accepte aussi false
return msg;
```

```javascript
// Basculer l’état du portail
msg.payload = 'toggle';
return msg;
```

---

# Travailler avec le fichier ETS CSV ou ESF

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Gateway-configuration.md

title: "Gateway-configuration"
lang: fr
permalink: /wiki/fr-Gateway-configuration
Configuration de la passerelle KNX

 Ce nœud se connecte à votre passerelle KNX / IP. 

**Général**

| Propriété | Description |
|-|-|
| Nom | Nom du nœud. |
| Gateway | Adresse multidiffère du routeur ETH / KNX ou adresse IP unicast. Si vous avez une interface KNX / IP, utilisez l'adresse IP de l'interface, par exemple 1982.168.1.22, sinon, si vous avez un routeur KNX / IP, mettez l'adresse de multidiffusion 224.0.23.12. Vous pouvez également taper un **nom d'hôte** au lieu d'une IP. |

**Configuration**

| Propriété | Description |
|-|-|
| Port | Le port. La valeur par défaut est 3671. |
| Protocole de connexion | _Tunnel UDP_ est pour les interfaces KNX / IP, _Multicast UDP_ est pour les routeurs KNX / IP. Laissez **Auto** pour la détection automatique. La valeur par défaut est "Auto". |
| Mode Serial FT1.2 | Définit comment l’interface série FT1.2 est initialisée : **KBerry/BAOS** active la séquence spécifique pour les modules Weinzierl KBerry/BAOS (reset, mode Link Layer/BAOS, aucun filtre de GA), tandis que **Standard FT1.2** utilise un adaptateur FT1.2 générique sans étapes spécifiques à KBerry. La valeur par défaut est KBerry/BAOS. |
| KNX-Adresse | L'adresse physique KNX, exemple 1.1.200. La valeur par défaut est "15.15.22". |
| An lokale Netzwerk-Schnittstelle binden | Le nœud utilisera cette interface locale pour les communications. Laissez "Auto" pour la sélection automatique. Si vous avez plus d'une connexion LAN, par exemple Ethernet et WiFi, il est fortement recommandé de sélectionner manuellement l'interface, sinon tout le télégramme UDP n'atteindra pas votre ordinateur, donc le nœud peut ne pas fonctionner comme prévu. La valeur par défaut est "Auto". |
| Beim Start automatisch mit dem KNX BUS verbinden | Connectez-vous automatiquement au bus au départ. La valeur par défaut est "oui". |
| Quelle pour Secure-Zugangsdaten | Choisissez comment les données sécurisées KNX sont fournies: **ETS Fichier de clés ** (Données Secure Keys - et les informations d'identification de tunneling si elles sont présentes - proviennent de la clés),**Indementiels manuels ** (Seul KNX IP Tunneling Secure avec un utilisateur saisi manuellement), ou**Keyring + mot de passe du tunnel manuel** Utilisateur manuel). N'oubliez pas que les télégrammes Secure Data KNX nécessitent toujours un fichier de clés. |
| Individuelle Adresse der Tunnel-Schnittstelle | Visible chaque fois que le mode sélectionné comprend des informations d'identification manuelles (manuel ou clés + mot de passe du tunnel manuel). Adresse individuelle KNX facultative pour l'interface du tunnel sécurisé (par exemple `1.1.1`); Laissez vide pour laisser KNX Ultimate le négocier automatiquement. |
| Tunnel-Benutzer-ID | Visible lorsque des références manuelles sont utilisées. Identificateur d'utilisateur de tunnel Secure KNX en option défini dans ETS. |
| Tunnel-Benutzerpasswort | Visible lorsque des références manuelles sont utilisées. Mot de passe de l'utilisateur de tunneling Secure KNX configuré dans ETS. |

> **KNX Secure Essentials** \
> • _KNX Data Secure_ protège les télégrammes d'adresses de groupe et **toujours** a besoin d'un fichier de clés contenant les touches de groupe. \
> • _KNX IP Tunneling Secure_ protège la poignée de main de connexion avec un mot de passe de mise en service. Selon le mode sélectionné, le mot de passe peut provenir du clés ou être entré manuellement.\
> • KNX/IP Secure (handshake du tunnel) ne s’applique qu’aux transports IP (Tunnel TCP / routage sécurisé). KNX Data Secure protège les télégrammes d’adresses de groupe et peut être utilisé à la fois sur IP (tunneling/routage) et sur TP via Serial FT1.2 lorsqu’un fichier keyring ETS est fourni.

**Avancé**

| Propriété | Description |
|-|-|
| Supprimez les télégrammes répétés (R-FLAG) FOM BUS | Ignorez des télégrammes KNX répétés provenant du bus. La valeur par défaut n'est pas contrôlée. |
| Supprimez la demande ACK en mode tunnel | Activez-le si vous avez une très ancienne passerelle KNX / IP. Il ignore la procédure ACK et accepte tous les télégrammes. La valeur par défaut n'est pas contrôlée. |
| Activer le plugin flow bubbles | Affiche une petite bulle colorée à côté de chaque nœud KNX Device dans l'éditeur. La bulle reflète le dernier état en direct reçu depuis le gateway et s'atténue lorsque les données deviennent obsolètes. Utile pendant la mise en service et le débogage. Valeur par défaut : désactivé. |
| Retard entre chaque télégramme (en millisecondes) | KNX Specs indique que la vitesse d'envoi de télégramme maximum est de 50 télégrammes par seconde. Une vitesse comprise entre 25 et 50 ms devrait être bien, sauf si vous vous connectez à une passerelle KNX distante via une connexion Internet lente (dans ce cas, vous devez augmenter la valeur, par exemple, 200 à 500 ms ou plus). |
| Loglevel | Niveau de journal, au cas où vous auriez besoin de déboguer quelque chose avec le développement. La valeur par défaut est "erreur", |
| Temporisation de l'état du nœud | Définissez la fréquence de mise à jour des badges de statut. Avec un délai actif, les changements intermédiaires sont ignorés et seul le dernier est affiché après l'intervalle choisi. Sélectionnez **Immédiat** pour conserver le comportement en temps réel. |
| Format date/heure du statut | Choisissez comment l’horodatage est affiché dans le badge de statut (utile quand le locale du système ne peut pas être configuré). |
| Format personnalisé | Utilisé quand **Personnalisé (jetons)** est sélectionné. Jetons : `YYYY`, `YY`, `MMM`, `MM`, `DD`, `HH`, `mm`, `ss`, `A`, `a`, `Z`. Utilisez `[texte]` pour les littéraux. |
| Paramètre régional (remplacer) | Locale optionnel (BCP47), par ex. `fr-FR` ou `en-GB`. Utilisé pour les noms de mois (`MMM`) avec un format personnalisé. |

**ETS Importation du fichier**

| Propriété | Description |
|-|-|
| Si l'adresse du groupe n'a pas de point de données | Si une adresse de groupe n'a pas de point de données, elle permet de choisir pour arrêter l'importation, importer Quth un faux point de données de 1,001 ou pour ignorer l'importation de cette adresse de groupe |
| Liste d'adresses du groupe ETS | Utilisez cette section pour importer votre fichier ETS CSV ou ESF. Vous pouvez soit **coller le contenu du fichier CSV ou ESF ** ou**définir le chemin du fichier** , par exemple _./pi/homecsv.csv_. Veuillez vous référer aux liens d'aide pour d'autres Infos. |

**Utilitaire**

| Propriété | Description |
|-|-|
| Rassemblez les informations de débogage pour le dépannage | Veuillez cliquer sur le bouton et l'ajouter au problème GitHub que vous souhaitez ouvrir, cela m'aidera beaucoup à vous aider. |
| Obtenez tous les GA d'occasion pour le filtre de routage KNX | Appuyez sur Read pour récupérer une liste de texte brut de toutes les adresses de groupe appartenant à cette passerelle, qui a été utilisée dans les flux. Vous pouvez utiliser cette liste pour remplir votre table de filtre de routeur KNX / IP. |

# Travailler avec le fichier ETS CSV ou ESF

Au lieu de créer un nœud KNX-ultime pour chaque adresse de groupe à contrôler, vous pouvez importer votre fichier d'adresses de groupe CSV ETS ou, à partir de V 1.1.35, un fichier ESF également (si, par exemple, vous n'avez qu'ETS à l'intérieur). Versions ETS prises en charge: ETS 4 et à partir. 

À partir de la version 1.4.18, vous pouvez également entrer simplement le chemin d'accès au fichier dans ce champ (par exemple: /home/pi/mycsv.csv). 

Grâce à cela, le nœud KNX-ultime où vous avez sélectionné **Mode universel (écoutez toutes les adresses de groupe)** , devient un nœud d'entrée / sortie universel, conscient de tous les points de données, des adresses de groupe et du nom de l'appareil (ex: lampe de salon). Envoyez simplement la charge utile au nœud KNX-ultime, et il le codera avec le bon point de données et l'enverra dans le bus. De même, lorsque le nœud KNX-ultime reçoit un télégramme du bus, il offre une charge utile décodée droite à l'aide du point de données spécifié dans le fichier ETS CSV ou ESF.

À partir de **version 1.1.11 ** , vous pouvez utiliser**Mode universel (écoutez toutes les adresses de groupe) ** Option sans avoir besoin d'un fichier ETS CSV ou ESF importé. Vous devez transmettre un message au nœud, contenant le type de point de données et une valeur. Dès que le nœud reçoit un télégramme de KNX Bus, il sortira une valeur brute et à côté, il essaiera de décoder la valeur sans connaître le type de point de données. 
**Remarque** : _ETS Adresse du groupe CSV Fichier exporté_ est la meilleure option, car il contient des points de données précis avec sous-type. _ETS ESF Exporté File_ est plus simple et il n'a pas le sous-type. 

Si vous pouvez utiliser les deux, veuillez préférer le fichier exporté de l'adresse du groupe CSV * ***, car l'ESF peut conduire à une fausse valeur de sortie. Veuillez vérifier manuellement et éventuellement ajuster les points de données chaque fois que vous importez le fichier** ESF**. 
 à partir de la version 1.4.1 Vous pouvez également importer des adresses de groupe également à l'exécution, via MSG, en utilisant le nœud de surveillance. 

> Vous pouvez travailler avec un mélange de nœuds KNX-ultime, certains avec le mode ** Universal (écoutez toutes les adresses de groupe)** Vérifié et d'autres non. Vous êtes absolument libre!

<a href = "https://youtu.be/egrbr_kwp9i"> <img src = 'https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/masmg/yt.png'> </a>

- ** ETS CSV Group Adresses List Import ** _**Attention: il ne doit pas y avoir de caractères de tabulation au nom de l'adresse du groupe ** _**Si l'adresse du groupe n'a pas de point de données ** > Si une adresse de groupe n'a pas de point de données dans l'ETS, vous pouvez sélectionner pour arrêter et interrompre l'intégralité du processus d'importation, pour sauter l'adresse du groupe affectée ou pour ajouter l'adresse du groupe affectée avec un faux point de données et continuer l'importation. 
**Comment exporter les ETS -> CSV <- Liste des adresses de groupe** > Sur ETS, cliquez sur la liste des adresses de groupe, puis cliquez avec le bouton droit, puis sélectionnez «Exporter des adresses de groupe». Dans la fenêtre d'exportation, sélectionnez ces options: 

>
> ** Format de sortie** : CSV 

>
> ** Format CSV** : 1/1 nom / adresse 

>
> ** Exportation avec ligne d'en-tête** : vérifié 

>
> ** CSV Séparateur** : Tabulator. 

>
> Collez ensuite le contenu du fichier ici. 

>
> Notez que le fichier ETS CSV doit contenir les points de données pour chaque adresse de groupe. 

>
> Le nœud analyse votre fichier CSV ETS avant de l'utiliser et vous indiquera les résultats dans l'onglet de débogage de la page Node-Red. 

>
> Le résultat peut être de deux types: ** Erreur ** et**avertissement** 

>
> ** L'erreur** se produit lorsqu'un point de données n'est pas spécifié pour une adresse de groupe. Il s'agit d'une erreur critique et arrête le processus d'importation du fichier ETS CSV. 

>
> ** L'avertissement** se produit lorsque le sous-type d'un Datapoint n'est pas spécifié. Dans ce cas, l'analyseur de nœud y ajoutera un par défaut, mais vous avertit que vous montrez et corrigez le point de données, en ajoutant un sous-type. Un sous-type est le nombre restant à droite du "." dans un point de données (ex: 5.001). 

>
> Remarque: les champs doivent être entourés de ** "** par exemple: 

>> "ACTUATEURS LIGHTS" "0 / - / -" "" "" "" "" "" Car "
 ** Comment exporter les ETS -> ESF <- Liste des adresses de groupe**

> Sur la fenêtre ETS, sélectionnez votre projet, puis cliquez sur l'icône d'exportation (l'icône avec la flèche vers le haut) 

>
> Sélectionnez pour exporter le projet au format ESF (pas le .knxprod par défaut) 

>
> Copiez ensuite le contenu du fichier et collez-le dans le champ de la liste d'adresses de groupe de passerelle "ETS".

    <Table Style = "Font-Size: 12px">
        <tr>
        <th Colspan = "2" style = "Font-Size: 14px"> Couleurs d'état du nœud Explication </th>
        </tr>
        <tr>
        <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greendot.png"> </ img> </ td>
        <TD> réagir aux télégrammes d'écriture </td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greenring.png"> </ img> </ td>
            <TD> Protection de référence circulaire. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target = "_ blanc"> voir cette page. </a> </ td>
        </tr>
        <tr>
        <td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/bluedot.png" alt="Blue status dot" /></td>
        <TD> réagir aux télégrammes de réponse. </td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/bluering.png"> </img> </td>
            <TD> Auto Envoi de la valeur du nœud comme réponse au bus. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device" cible = "_ Blank"> Voir le périphérique virtuel. </a> </ td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greudot.png"> </ img> </ td>
            <TD> réagir aux télégrammes de lecture. </td>
        </tr>
        <tr>
            <td> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/greyring.png"> </ img> </ td>
            <TD> Filtre RBE: aucun télégramme n'a été envoyé. </td>
        </tr>
        <tr>
            <td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/reddot.png" alt="Red status dot" /></td>
            <td> Erreur ou déconnecté. </td>
        </tr>
        <tr>
            <td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/redring.png" alt="Red status ring" /></td>
            <TD> Node désactivé en raison d'une référence circulare. <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target = "_ blanc"> voir cette page. </a> </ td>
        </tr>
    </ table>

---

# Prise en main de KNX-Ultimate

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Getting-Started.md

title: "Getting Started"
lang: fr
permalink: /wiki/fr-Getting-Started
# Prise en main de KNX-Ultimate

Nouveau sur KNX-Ultimate ? Vous êtes au bon endroit. Regardez la courte vidéo ci-dessous pour apprendre à installer le package, créer votre première connexion à la passerelle et envoyer votre premier télégramme.

<div align="center" style="margin:30px 0;">
  <!-- TODO: remplacez VIDEO_URL_PLACEHOLDER par la véritable URL de la vidéo YouTube « Getting Started » -->
  <a href="VIDEO_URL_PLACEHOLDER"
    style="display:inline-flex;align-items:center;gap:12px;padding:14px 30px;border-radius:999px;background:#ff0000;color:#ffffff;font-weight:700;text-decoration:none;box-shadow:0 14px 28px rgba(255,0,0,0.32);">
    <span style="font-size:1.1rem;">▶ Regarder la vidéo Getting Started</span>
  </a>
</div>

## Tutoriels vidéo gratuits

La playlist YouTube suivante contient les **tutoriels gratuits** pour KNX-Ultimate :

👉 [Tutoriels gratuits KNX-Ultimate](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrU8PsVhW4xzEug2WtVFv3E)

## Tutoriels réservés aux membres de la chaîne

Ces tutoriels sont **réservés aux membres payants** de la chaîne YouTube (abonnement à la chaîne) :

👉 [Tutoriels pour les membres de la chaîne](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrRa1fvgObRa5sUpPLJk7Eq)

---

# Variable globale KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-GlobalVariable.md

title: "GlobalVariable"
lang: fr
permalink: /wiki/fr-GlobalVariable
# Variable globale KNX

Ce nœud expose l'adresse de groupe reçue du bus à une variable globale **** 

Vous pouvez écrire dans le bus KNX en mettant simplement à jour la variable globale! 

## Aperçu

Mettez un nœud de contexte global dans l'écoulement, puis donnez-lui un nom. 

Le nom que vous donnez au nœud deviendra le nom de la variable de contexte globale. 

C'est tout. Pour des raisons de sécurité, veuillez modifier le nom du nœud par défaut** 

Vous pouvez accéder à la variable globale en ajoutant le suffixe \ _read au nom du nœud. 

Vous pouvez activer / désactiver la variable de contexte globale, ou activer la lecture ou lire / écrire dans la fenêtre de configuration. 

Vous pouvez émettre une commande KNX Bus Write, en modifiant simplement le nom de variable global avec Suffix \ _Write. _ **Une fois les commandes exécutées, la variable globale avec suffixe \ _write est automatiquement vidé, pas pour répéter infiniment les commandes. ** _ 
**Paramètres**

| Propriété | Description |
|-|-|
| Porte | La passerelle KNX. |
| Nom variable (pas d'espaces, seulement Chars [A-Z]) | Nom du contexte mondial. 2 variables avec ce nom seront créées, l'une avec le suffixe \ _read (pour la lecture d'adresses de groupe) et l'autre avec le suffixe \ _Write (pour l'écriture d'adresses de groupe). Par exemple, si le nom de la variable est "knxGlobalContext", les 2 variables knxglobalcontext \ _read et knxglobalcontext \ _write sont créées. Étant donné que la variable globale est visible à partir de tous les nœuds (même les non-KNX-ultime), pour des raisons de sécurité, définissez un nom autre que celui par défaut. Cliquez sur l'exemple de lien en bas de la page. |
| Exposer en tant que variable globale | Choisissez si et comment vous souhaitez exposer la variable globale. Si vous n'avez pas l'intention d'écrire sur le bus KNX, pour la sécurité, laissez "lire seulement". |
| Intervalle d'écriture de bus | Le nœud vérifie la variable avec le suffixe \ _Write à intervalles réguliers pour écrire sur le bus KNX. Choisissez l'intervalle que vous préférez. |

## Propriétés MSG

```javascript

// Properties of the variable, both in reading and in writing
{
    address : "0/0/1",
    dpt: "1.001", 
    payload: true,
    devicename:"Dinning Room->Table Light"
}

```

# Utilisation

## Échantillon de nœud de contexte global

Ce nœud expose l'adresse de groupe reçue du bus à une variable globale **** 

Vous pouvez écrire dans le bus KNX en mettant simplement à jour la variable globale! 

## Aperçu

Mettez un nœud de contexte global dans l'écoulement, puis donnez-lui un nom. 

Le nom que vous donnez au nœud deviendra le nom de la variable de contexte globale. 

C'est tout. Pour des raisons de sécurité, veuillez modifier le nom du nœud par défaut** 

Vous pouvez accéder à la variable globale en ajoutant le suffixe \ _read au nom du nœud. 

Vous pouvez activer / désactiver la variable de contexte globale, ou activer la lecture ou lire / écrire dans la fenêtre de configuration. 

Vous pouvez émettre une commande KNX Bus Write, en modifiant simplement le nom de variable global avec Suffix \ _Write. _ **Une fois les commandes exécutées, la variable globale avec suffixe \ _write est automatiquement vidé, pas pour répéter infiniment les commandes.** _ 

### Voir le code

> Ajustez les nœuds en fonction de votre configuration

```javascript

[{"id":"ababb834.9073","type":"knxUltimateGlobalContext","z":"5ed79f4a958a1f20","server":"b60c0d73.1c02b","name":"KNXContextBanana","exposeAsVariable":"exposeAsVariableREADWRITE","writeExecutionInterval":"1000","x":230,"y":200,"wires":[]},{"id":"2954e7ea.f53988","type":"function","z":"5ed79f4a958a1f20","name":"Write to the KNXContextBanana variable","func":"// This function writes some values to the KNX bus\nlet GroupAddresses = [];\nGroupAddresses.push ({address: \"0/0/10\", dpt:\"1.001\", payload:true});\nGroupAddresses.push({ address: \"0/0/11\", dpt: \"1.001\", payload: true });\nGroupAddresses.push({ address: \"0/0/12\", dpt: \"1.001\", payload: false });\n\n// You can also avoid setting datapoint.\n// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload\nGroupAddresses.push ({address: \"0/0/14\", payload:false});\nGroupAddresses.push({ address: \"0/0/15\", payload: 50 });\n\n// Remember: add the string \"_WRITE\" after the node name to write to the bus\nglobal.set(\"KNXContextBanana_WRITE\",GroupAddresses);\n","outputs":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":480,"y":300,"wires":[]},{"id":"bd4380e3.8c1ea","type":"inject","z":"5ed79f4a958a1f20","name":"Call the function","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":220,"y":300,"wires":[["2954e7ea.f53988"]]},{"id":"269bf86a.34e9f8","type":"comment","z":"5ed79f4a958a1f20","name":"Exposing the Group Addresses to the global context variable","info":"","x":360,"y":160,"wires":[]},{"id":"f9a6ff93.086a","type":"function","z":"5ed79f4a958a1f20","name":"Read the KNXContextBanana variable","func":"// This function reads the variable\n// Remember: add the string \"_READ\" after the node name to read the variable\nlet GroupAddresses = global.get(\"KNXContextBanana_READ\") || [];\n\n// Outputs the array, as example\nnode.send({payload:GroupAddresses});\n\n// Get the Group Address object, having address 0/0/10\nlet Ga = GroupAddresses.find(a => a.address === \"0/0/10\");\n\n// Outputs the object, as example\nnode.send({ Found: Ga });\n\n// Do some testing and output some stuffs.\nif (Ga.payload === true) return {payload : \"FOUND AND TRUE\"};\nif (Ga.payload === false) return {payload : \"FOUND AND FALSE\"};\n\n","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":420,"wires":[["f4109aa5.270e08"]]},{"id":"64c9e0f0.b13178","type":"inject","z":"5ed79f4a958a1f20","name":"Read","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":190,"y":420,"wires":[["f9a6ff93.086a"]]},{"id":"f4109aa5.270e08","type":"debug","z":"5ed79f4a958a1f20","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":630,"y":420,"wires":[]},{"id":"bf16d5a9.073b6","type":"comment","z":"5ed79f4a958a1f20","name":"Check global variable and do some stuffs","info":"","x":300,"y":380,"wires":[]},{"id":"85c342f08c9c4705","type":"comment","z":"5ed79f4a958a1f20","name":"This function writes some values to the bus","info":"","x":310,"y":260,"wires":[]},{"id":"b60c0d73.1c02b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","suppressACKRequest":false,"csv":"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":false,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":true,"stopETSImportIfNoDatapoint":"fake","loglevel":"error","name":"Multicast","localEchoInTunneling":true,"delaybetweentelegrams":"","delaybetweentelegramsfurtherdelayREAD":"","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":""}]

```

## Obtenez la valeur de la variable

```javascript

// This function reads the variable
// Remember: add the string "_READ" after the node name to read the variable
let GroupAddresses = global.get("KNXContextBanana_READ") || [];

// Outputs the array, as example
node.send({payload:GroupAddresses});

// Get the Group Address object, having address 0/0/10
let Ga = GroupAddresses.find(a => a.address === "0/0/10");

// Outputs the object, as example
node.send({ Found: Ga });

// Do some testing and output some stuffs.
if (Ga.payload === true) return {payload : "FOUND AND TRUE"};
if (Ga.payload === false) return {payload : "FOUND AND FALSE"};

```

## Envoyer KNX Telegram via une variable globale

```javascript

// This function writes the value to the KNX bus
let GroupAddressesSend = [];
GroupAddressesSend.push({address: "0/0/10", dpt:"1.001", payload:msg.payload});

// You can also avoid setting datapoint.
// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload
GroupAddressesSend.push({address: "0/0/11", payload:msg.payload});

// Remember: add the string "_WRITE" after the node name to write to the bus
global.set("KNXContextBanana_WRITE",GroupAddressesSend);

```

# ÉCHANTILLON

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleGlobalContextNode" Target = "_ Blank"> <i class="fa fa-info-circle"> </i> Voir cet échantillon </a>

---

# fr-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-HATranslator.md

title: "HATranslator"
lang: fr
permalink: /wiki/fr-HATranslator
Ce nœud traduit le msg d'entrée en valeurs vraies / fausses valides. 

Il peut traduire une charge utile d'entrée, en valeurs booléennes vraies / fausses. 

Chaque ligne de la zone de texte représente une commande de traduction.

Vous pouvez ajouter votre propre ligne de traduction. 

| Propriété | Description |
|-|-|
|Nom |Le nom du nœud.|
|Entrée |La propriété MSG d'entrée à évaluer et à traduire.|
|Traduire |Ajoutez, supprimez ou modifiez votre propre commande de traduction.The row's translation command must be **input string from HA:KNX value** (_KNX value_ as true or false).For example: <code>open:true</code> <code>closed:false</code>.|

---

# fr-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Home.md

title: "Home"
lang: fr
permalink: /wiki/fr-Home
{% include homepage/fr.html %}

---

# MQTT Home Assistant - IoT

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-IoT-Bridge-Configuration.md

title: "IoT-Bridge-Configuration"
lang: fr
permalink: /wiki/fr-IoT-Bridge-Configuration
{% raw %}
# MQTT Home Assistant - IoT
La passerelle normalise les télégrammes KNX en messages structurés prêts pour les transports IoT (MQTT, REST, Modbus) et accepte des entrées du flow pour écrire de nouveau sur le bus KNX. Ce guide résume la configuration et les nœuds tiers recommandés.
<p align="center">
  <img src="/node-red-contrib-knx-ultimate/assets/home-assistant-logo.png" alt="Home Assistant" height="46">
  &nbsp;&nbsp;&nbsp;
  <img src="/node-red-contrib-knx-ultimate/assets/mqtt-logo.svg" alt="MQTT" height="38">
</p>

## Mode de fonctionnement
Le nœud dispose d'un sélecteur **Mode** :

- **Passerelle IoT** (par défaut) — le comportement décrit ci-dessous : une liste de correspondances qui transforme les télégrammes KNX en messages de sortie MQTT/REST/Modbus et inversement.
- **MQTT / Home Assistant (natif)** — le nœud se connecte directement à un broker MQTT et fait le pont KNX ↔ MQTT dans les deux sens, en publiant la découverte MQTT de Home Assistant pour que KNX apparaisse automatiquement dans Home Assistant. Aucun câblage `mqtt in`/`mqtt out` nécessaire.

## Mode MQTT / Home Assistant
Prérequis : un broker MQTT accessible à la fois par Node-RED et Home Assistant, avec l'intégration MQTT activée dans HA. Toutes les entités sont regroupées sous un seul appareil HA portant le nom du nœud.

| Champ | Rôle |
| -- | -- |
| **Connexion au bus KNX** | *Autonome* (par défaut) : le nœud communique directement avec la passerelle KNX et n'affiche pas de broches d'entrée/sortie. *Messages de flux* : le nœud expose une broche d'entrée et une de sortie — reliez la sortie d'un nœud KNXUltimate en mode **Universel** à la broche d'entrée (bus KNX → MQTT) et la broche de sortie à l'entrée d'un autre nœud KNXUltimate en mode **Universel** (MQTT → bus KNX). |
| **URL du broker / Nom d'utilisateur / Mot de passe** | Connexion au broker MQTT. |
| **Topic de base** | Racine des topics d'état/commande (par défaut `knx-ultimate`). |
| **Publier la découverte HA / Préfixe de découverte** | Active la découverte MQTT de Home Assistant et définit son préfixe (par défaut `homeassistant`). |
| **Adresses de groupe à exposer** | Liste à cases de chaque adresse importée dans la passerelle (ETS). Les adresses cochées deviennent des entités HA, typées automatiquement d'après le DPT (switch, sensor, binary_sensor, number, text). Filtre + Tout sélectionner / désélectionner ; toutes sélectionnées par défaut. Chaque ligne dispose aussi de l'option **Lecture seule** : une adresse en lecture seule est toujours publiée vers Home Assistant (état visible) mais n'accepte jamais de commandes vers le bus KNX (les switch deviennent des binary_sensor et les number des sensor). Les boutons *Activer lecture seule* / *Retirer lecture seule* l'appliquent à toutes les adresses affichées. |
| **Volets et thermostats** | Entités composites qui regroupent plusieurs adresses (voir ci-dessous). |

### Volets et thermostats
Les volets et thermostats combinent plusieurs adresses de groupe en une seule entité HA, ils ne peuvent donc pas être déduits d'un seul DPT - ajoutez-les dans la liste :

- **Volet** : GA montée/descente (1.008), GA stop optionnelle (1.007), GA position commande/état optionnelle (5.001). *Inverser la position* fait correspondre KNX (0% = ouvert) à Home Assistant (100% = ouvert).
- **Thermostat** : GA température actuelle (9.001), GA consigne commande/état (9.001), GA marche/arrêt optionnelle (1.001 → off/heat), plus températures min/max et pas.

Les types de points de données sont lus depuis l'import ETS lorsqu'ils sont disponibles, sinon depuis les valeurs KNX par défaut. Pour un retour d'état fiable, les adresses utilisées par les volets/thermostats doivent être présentes dans l'import ETS.

> **Intégration KNX native vs passerelle MQTT.** Si Home Assistant communique déjà avec KNX via son intégration KNX intégrée, les volets/climat s'y configurent avec les adresses de groupe et cette passerelle MQTT n'est pas nécessaire. Utilisez ce mode lorsque Node-RED possède le bus KNX et que Home Assistant voit tout via MQTT.

## Récapitulatif des champs

| Champ | But | Remarques |
| -- | -- | -- |
| **Label** | Nom lisible | Affiché dans le statut et `msg.bridge.label`. |
| **GA / DPT** | Adresse de groupe et datapoint | Renseignez-les manuellement ou via l’autocomplétion ETS. |
| **Direction** | KNX→IoT, IoT→KNX, Bidirectionnel | Détermine les sorties utilisées. |
| **Type de canal** | MQTT / REST / Modbus | Modifie la signification de `Target`. |
| **Target** | Topic, URL de base ou registre | Vide = utilisation de `outputtopic`. |
| **Template** | Format de chaîne | Placeholders `{{value}}`, `{{ga}}`, `{{type}}`, `{{target}}`, `{{label}}`, `{{isoTimestamp}}`. |
| **Échelle / Décalage** | Conversion numérique | Appliquée KNX→IoT ; inversée IoT→KNX. |
| **Timeout / Tentatives** | Indices de retry | Les nœuds aval peuvent s’y fier pour gérer les relances. |

## Transports courants
### Broker MQTT
- **Publication** : reliez la sortie 1 au nœud core `mqtt out`. Le bridge fournit déjà `msg.topic` et `msg.payload`.
- **Souscription** : connectez un `mqtt in` à l’entrée pour convertir les messages MQTT en écritures KNX. La sortie 2 fournit un accusé.
### API REST
- Acheminer la sortie 1 vers le nœud core `http request` (ou contrib comme [`node-red-contrib-http-request`](https://flows.nodered.org/node/node-red-contrib-http-request)).
- Le bridge copie `bridge.method` dans `msg.method` et le template dans le payload pour pousser du JSON vers vos webhooks.
### Registres Modbus
- Associez la passerelle à [`node-red-contrib-modbus`](https://flows.nodered.org/node/node-red-contrib-modbus) (`modbus-flex-write`, `modbus-write`).
- `Target` représente le registre ; `msg.payload` contient la valeur transformée.
## Exemples de flows
### Statut KNX → MQTT
```json

[
  {
    "id": "bridge1",
    "type": "knxUltimateIoTBridge",
    "z": "flow1",
    "server": "gateway1",
    "name": "Passerelle lumière",
    "emitOnChangeOnly": true,
    "readOnDeploy": true,
    "acceptFlowInput": true,
    "mappings": [
      {
        "id": "map-lumiere",
        "enabled": true,
        "label": "Lumière salon",
        "ga": "1/1/10",
        "dpt": "1.001",
        "direction": "bidirectional",
        "iotType": "mqtt",
        "target": "knx/light/living",
        "method": "POST",
        "modbusFunction": "writeHoldingRegister",
        "scale": 1,
        "offset": 0,
        "template": "{{value}}",
        "property": "",
        "timeout": 0,
        "retry": 0
      }
    ],
    "wires": [["mqttOut"],["debugAck"]]
  },
  {
    "id": "mqttOut",
    "type": "mqtt out",
    "name": "MQTT statut",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "broker": "mqttBroker",
    "x": 520,
    "y": 120,
    "wires": []
  },
  {
    "id": "debugAck",
    "type": "debug",
    "name": "Ack KNX",
    "active": true,
    "tosidebar": true,
    "complete": "true",
    "x": 520,
    "y": 180,
    "wires": []
  }
]
```

### Commande MQTT → KNX
```json

[
  {
    "id": "mqttIn",
    "type": "mqtt in",
    "name": "MQTT commande",
    "topic": "knx/light/living/set",
    "qos": "1",
    "datatype": "auto",
    "broker": "mqttBroker",
    "x": 140,
    "y": 200,
    "wires": [["bridge1"]]
  }
]
```

Combinez les deux extraits pour obtenir un aller-retour KNX ↔ MQTT avec accusés.
### Snapshot REST
```json

{
  "id": "bridge-rest",
  "type": "knxUltimateIoTBridge",
  "name": "Passerelle compteur",
  "mappings": [
    {
      "label": "Puissance active",
      "ga": "2/1/20",
      "dpt": "9.024",
      "direction": "knx-to-iot",
      "iotType": "rest",
      "target": "https://example/api/knx/power",
      "method": "POST",
      "template": "{\"value\":{{value}},\"ga\":\"{{ga}}\",\"ts\":\"{{isoTimestamp}}\"}"
    }
  ]
}
```

Dirigez la sortie 1 vers `http request` et exploitez la réponse, ainsi que `bridge.retry`, pour orchestrer vos relances.
### Écriture Modbus
1. Définissez `Target = 40010`, `Type = Modbus`, `Direction = Bidirectionnel`.
2. Connectez la sortie 1 à `modbus-flex-write` et alimentez son champ valeur avec `msg.payload`.
3. Utilisez l’accusé pour confirmer la synchronisation KNX après une mise à jour du registre.
## Conseils
- Laissez `Target` vide si plusieurs mappages doivent partager `outputtopic`.
- `emitOnChangeOnly` limite le bruit des capteurs ; désactivez-le si chaque télégramme compte.
- La sortie 2 renvoie toujours le payload IoT original avec les métadonnées `bridge`, pratique pour diagnostiquer la mise à l’échelle.
- Pour des flottants Modbus spécifiques, insérez un `function` afin de générer le format requis (16/32 bits, ordre des octets, etc.).
Bonne passerelle !
{% endraw %}

---

# fr-KNX-AI-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-KNX-AI-Sidebar.md

title: "KNX-AI-Sidebar"
lang: fr
permalink: /wiki/fr-KNX-AI-Sidebar
Le **tableau de bord KNX AI** vous aide à surveiller votre installation KNX simplement.
Vous voyez rapidement ce qui se passe, vous repérez les anomalies, vous lancez des tests et vous posez des questions en langage naturel.
Cette page conserve le nom historique `KNX-AI-Sidebar` pour compatibilité.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-ai-sidebar.svg" alt="KNX AI sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## Ce que vous pouvez faire

- Voir l'etat du systeme en un coup d'oeil.
- Identifier les adresses de groupe les plus actives.
- Creer et gerer des zones avec l'aide de l'IA.
- Lancer des tests guides et lire des resultats clairs.
- Demander a l'assistant : "qu'est-ce qui ne va pas ?"
- Generer un flux Node-RED pret a importer a partir d'une description en langage naturel (Flow Builder, BETA).

## Demarrage rapide

1. Ouvrez-le depuis l’éditeur du nœud KNX AI avec **Open Web Page**.
2. Selectionnez votre nœud KNX AI dans la liste.
3. Appuyez sur **Refresh** si necessaire.

## Sections principales (guide simple)

- **Overview** : resume en direct et activite.
- **Areas** : pieces/zones et adresses de groupe associees.
- **Tests** : preparer et executer des controles.
- **Test Results** : historique pass/warn/fail.
- **Ask** : poser une question en langage naturel.
  Si l'archive disque est activée dans le nœud, Ask consulte cette archive par défaut et, sans date explicite, utilise les dernières 24 heures.
- **Flow Builder** (BETA) : decrivez une automatisation avec des mots et obtenez un flux Node-RED (JSON) a coller dans l'editeur.
- **Settings** : selection du nœud et import/export.

## Flow Builder (BETA)

Transformez une phrase en un flux Node-RED fonctionnel.

1. Ouvrez **Flow Builder** et ecrivez ce que vous voulez, par exemple : *"Quand la lumiere du couloir s'allume, allume la lumiere de la salle de bain du rez-de-chaussee puis eteins-la apres 10 secondes."*
2. Appuyez sur **Generate flow**. L'IA construit le flux avec les nœuds KNX Ultimate, les nœuds Philips Hue et les nœuds natifs Function/logique, relies a vos adresses de groupe importees.
3. Appuyez sur **Copy JSON**, puis dans Node-RED ouvrez **Menu > Import** et collez-le.

Bon a savoir :

- C'est une BETA : verifiez les nœuds generes avant le deploiement.
- Les id des nœuds et le cablage sont reconstruits automatiquement, et les references aux nœuds de configuration KNX/Hue pointent vers vos nœuds de configuration existants.
- Fonctionne avec n'importe quel fournisseur LLM configure (compatible OpenAI, Anthropic/Claude ou Ollama).

## Parcours conseille (premiere utilisation)

1. Commencez par **Overview** pour verifier si le systeme est stable.
2. Ouvrez **Areas** pour controler les pieces/zones.
3. Si besoin, utilisez **Regenerate AI Areas**.
4. Lancez un test dans **Tests**, puis lisez **Test Results**.
5. Dans **Ask**, decrivez le probleme en une phrase et suivez les verifications proposees.

## Boutons les plus utiles

- **Refresh** : met a jour les donnees immediatement.
- **Regenerate AI Areas** : reconstruit les suggestions de zones IA a partir des adresses ETS.
- **Delete AI Areas** : supprime toutes les zones generees par l'IA en une action.
- **New Area** : cree une zone manuellement.

## Quand l'IA travaille

Pendant la generation ou la suppression des zones, un ecran d'attente apparait au centre.
C'est normal : la page bloque les clics jusqu'a la fin pour eviter les modifications involontaires.

## Prérequis

- Au moins un nœud KNX AI configure.
- Une passerelle connectee et active.
- Pour les reponses du chat et le Flow Builder : LLM active dans le nœud KNX AI, avec un fournisseur configure — compatible OpenAI, **Anthropic (Claude)** ou Ollama (local). Une cle API est requise pour les fournisseurs cloud.

---

# fr-KNX-Debug-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-KNX-Debug-Sidebar.md

title: "KNX-Debug-Sidebar"
lang: fr
permalink: /wiki/fr-KNX-Debug-Sidebar
L’onglet **KNX Debug** dans la barre latérale affiche une vue en temps réel du journal interne de KNX Ultimate.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-debug.png" alt="KNX Debug sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## À quoi ça sert

- Comprendre rapidement ce que fait KNX Ultimate (erreurs, avertissements, info, debug).
- Auto-refresh + copier dans le presse‑papiers.

## Activation

Fourni par le plugin Node-RED :

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- Fichier : `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# fr-KNX-Monitor-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-KNX-Monitor-Sidebar.md

title: "KNX-Monitor-Sidebar"
lang: fr
permalink: /wiki/fr-KNX-Monitor-Sidebar
L’onglet **KNX Monitor** dans la barre latérale affiche un tableau en temps réel des adresses de groupe KNX et de leurs valeurs.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-monitor.png" alt="KNX Monitor sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## À quoi ça sert

- Surveiller en temps réel les changements de valeurs dans une vue tabulaire.
- Filtrer par GA, nom d’équipement, ou valeur.
- Basculer les booléens directement depuis le tableau (si la valeur courante est booléenne).

## Prérequis

- Au moins un nœud `knxUltimate-config` dans le flow courant (pour choisir une passerelle).

## Activation

Fourni par le plugin Node-RED :

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- Fichier : `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# fr-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-KNXAutoResponder.md

title: "KNXAutoResponder"
lang: fr
permalink: /wiki/fr-KNXAutoResponder
Ce nœud répondra aux demandes de lecture du bus KNX.

Le nœud enregistre tous les télégrammes transmis au bus KNX et stockent les valeurs en mémoire. \
Il répond ensuite aux demandes de lecture en renvoyant cette valeur mémorisée dans le bus comme demande. \
Si l'adresse du groupe à lire n'a pas encore de valeur, le nœud répondra avec une valeur par défaut. \
Le nœud répondra uniquement aux adresses de groupe spécifiées dans le champ **Réponse au** JSON. \
Par défaut, il existe un exemple **pré-compilé ** "Répondez au" Texte JSON, où vous pouvez simplement changer / supprimer des choses.Veuillez vous assurer que**de ne pas l'utiliser comme c'est ** !!!**Configuration**

| Propriété | Description |
|-|-|
|Passerelle |Sélectionnez la passerelle KNX à utiliser |
|Répondre à |Le nœud répondra aux demandes de lecture provenant des adresses de groupe spécifiées dans ce tableau JSON.Le format est spécifié ci-dessous.|

**Format JSON ** Le JSON est**toujours** un tableau d'objet, contenant chaque directive.Chaque directive indique au nœud ce qui fait.

| Propriété | Description |
|-|-|
|Remarque | **Facultatif** Note Key, pour les rappels.Il ne sera utilisé nulle part.|
|GA |L'adresse du groupe.Vous pouvez également utiliser les Wildchars "..", pour spécifier une gamme d'adresses de groupe.Le ".." ne peut être utilisé qu'avec le niveau du troisième GA, Ex: **1/1/0..257** .Voir les échantillons ci-dessous.|
|DPT |Le groupe adressé le point de données, dans le format "1.001".C'est **facultatif** Si le fichier ETS CSV a été importé.|
|par défaut |La valeur envoyée au bus en réponse à une demande de lecture, lorsque la valeur d'adresse du groupe n'a pas encore été mémorisée par le nœud.|

**Commençons par une directive**

Le nœud AutoResPonder répondra aux demandes de lecture de l'adresse du groupe 2/7/1.Si aucune valeur n'est encore en mémoire, elle répondra avec _true _. \
Le fichier ETS CSV doit avoir été importé, sinon vous devez également ajouter la clé **"DPT": "1.001"** .

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

**Directive un peu plus complète**

Le nœud AutoResPonder répondra aux demandes de lecture de l'adresse du groupe à partir du 3/1/1 au 3/1/22 inclus.Si aucune valeur n'est encore en mémoire, elle répondra avec _false _. \
Il y a aussi une touche **note** , simplement comme une note de rappel.Il ne sera utilisé nulle part.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

**Directives de concaténation**

Le nœud de réponse automatique répondra aux demandes de lecture de l'adresse du groupe à partir du 2/2/5 au 2/2/21 incluse.Si aucune valeur n'est encore en mémoire, elle répondra avec une valeur de 25. \
Le nœud AutoResPonder répondra également aux demandes de lecture de l'adresse du groupe 2/4/22.Si aucune valeur n'est encore en mémoire, elle répondra avec la chaîne _Unknown Status! _. \
Veuillez noter le **virgule** entre l'objet JSON de chaque directive.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

---

# Nœud de la visionneuse KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-knxUltimateViewer.md

title: "knxUltimateViewer"
lang: fr
permalink: /wiki/fr-knxUltimateViewer
Ce nœud fonctionne en conjonction avec le nœud de modèle de modèle de tableau de bord rouge du nœud.

Affichez toutes les adresses de groupe et leurs valeurs dans un widget de tableau de bord.

# Nœud de la visionneuse KNX

| Propriété | Description |
|-|-|
| Gateway | La passerelle KNX. |
| Name | Le nom du nœud. |

# PAGE WEB

Le nœud **KNX Viewer** inclut désormais une **page Web basée sur Vue**, ouvrable directement depuis l'éditeur du nœud.

Elle permet de :
- visualiser en direct les **lumières** détectées à partir de valeurs KNX booléennes
- visualiser les **variateurs** détectés à partir de valeurs de type `DPT 5.001`
- filtrer les éléments, changer de nœud Viewer et garder l'auto-refresh actif
- profiter d'une interface cohérente visuellement avec **KNX AI**

La page web est servie directement par Node-RED et suit donc le même modèle d'authentification que l'éditeur et les endpoints d'administration.

# SORTIES

1. Adresses de groupe (Dashboard)
   : payload (html) : à connecter directement à un nœud Dashboard <b>Template</b> ; crée un tableau avec toutes les GA et leurs valeurs.
2. Tableau simple pour enregistrement
   : payload (array) : contient toutes les GA ; vous pouvez le reformater ou le trier librement.
3. File des télégrammes (Dashboard)
   : payload (html) : à connecter à <b>Template</b> ; affiche la file d'envoi KNX pour surveiller la congestion du BUS.

# NOTES

- La **page Web** ne remplace pas les sorties existantes ; elles restent disponibles pour les flows dashboard/template classiques.
- Les cartes lumières et variateurs sont déduites des valeurs KNX actuellement vues par le Viewer.
- Si aucun télégramme n'a encore été reçu, la page Web restera vide jusqu'à ce que le Viewer collecte du trafic réel.

# ÉCHANTILLON

width = "90%"> 

Dans cet exemple, vous pouvez voir comment fonctionne le spectateur. 

Mettez simplement un nœud de la visionneuse dans votre flux et attachez un nœud d'interface utilisateur de modèle. 

Le nœud **modèle** (Template du tableau de bord UI) contient le texte par défaut: 

```

<div ng-bind-html="msg.payload"></div>

```La

sortie est quelque chose comme suit: 

width = "90%"> 

**Copiez ce code et collez-le dans votre flux**

> Ajustez les nœuds en fonction de votre configuration

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]

    

```

''

---

# Nœud de contrôle de charge KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-LoadControl-Configuration.md

title: "LoadControl-Configuration"
lang: fr
permalink: /wiki/fr-LoadControl-Configuration
# Nœud de contrôle de charge KNX

 Avec le nœud de contrôle de charge, vous pouvez gérer automatiquement la déconnexion des charges (lave-linge, four, etc.) lorsque la consommation de courant dépasse un certain seuil.

Les appareils sont désactivés intelligemment, en vérifiant la consommation possible de l'appareil pour déterminer l'opportunité de le désactiver avec les autres.

Le nœud peut réactiver automatiquement les charges.

Le nœud désactive un périphérique (ou plusieurs appareils) à la fois, en fonction de l'ordre que vous avez sélectionné. 

**Général**

| Propriété | Description |
|-|-|
|Porte |KNX Gateway.Il est également possible de ne sélectionner aucune passerelle;Dans ce cas, seuls les messages entrants au nœud seront pris en compte.|
|Mode |Sélectionnez _Automatique (interne)_ pour utiliser Monitor W/seuils/timers. Sélectionnez _Manuel (msg.shedding)_ pour désactiver la logique interne et n'utiliser que `msg.shedding` (`shed`/`unshed`).|
|Surveiller W |Adresse du groupe représentant la consommation totale de votre bâtiment.|
|Limiter w |Seuil maximum que votre compteur d'électricité peut résister.Lorsque ce seuil est dépassé, le nœud commence à éteindre les appareils.|
|Retarder l'éteint (s) |Exprimé en quelques secondes, indique la fréquence à laquelle le nœud évaluera la consommation et éteindra chaque appareil.|
|Retarder l'interrupteur sur (s) |Exprimé en quelques secondes, indique la fréquence à laquelle le nœud évaluera la consommation et allumera chaque dispositif qui a été désactivé.|

**Contrôle de charge**

Ici, vous pouvez ajouter des appareils pour désactiver en cas de surcharge.

Choisissez l'appareil à éteindre.Entrez le nom du périphérique ou son adresse de groupe.

Entrez n'importe quelle adresse de groupe qui indique la consommation de l'appareil choisi dans la première ligne. **Il s'agit d'un paramètre facultatif** .Si l'appareil consomme plus qu'un certain nombre de watts, cela signifie qu'il est utilisé.S'il consomme moins, l'appareil sera considéré comme "non utilisé" et le ceci et le prochain seront désactivés en même temps. 

Si _Automatic Recovery_ est activé, le périphérique est automatiquement réactivé lorsque le "délai de réinitialisation" expire.

## Entrées

| Propriété | Description |
|-|-|
|`msg.readstatus = true` |Forcer la lecture des valeurs du bus KNX de chaque appareil dans la liste._ **Le nœud fait déjà tout seul** _, mais si nécessaire, il est possible d'utiliser cette commande pour forcer une relecture des valeurs actuelles dans Watt. |
|`msg.enable = true` |Activer le contrôle de charge. |
|`msg.disable = true` |Désactivez le contrôle de charge. |
|`msg.reset = true` |Réinitialisez les états du nœud et rallumez tous les appareils. |
|`msg.shedding` |String. En mode _Manuel_ : `shed` coupe la charge suivante, `unshed` restaure la précédente. En mode _Automatique_ : `shed`/`unshed` force la logique interne ; `auto` rétablit la surveillance normale.|

## sorties

1. Sortie standard
: charge utile (chaîne | objet): la sortie standard de la commande.

## Détails

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}

```

# Échantillon

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> Cliquez ici pour l'exemple </a>

---

# Enregistreur

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Logger-Configuration.md

title: "Logger-Configuration"
lang: fr
permalink: /wiki/fr-Logger-Configuration
# Enregistreur

 Le nœud d'enregistrement enregistre tous les télégrammes et les sortira dans un fichier compatible XML moniteur de bus ETS. 

Vous pouvez enregistrer le fichier sur le disque ou l'envoyer à un serveur FTP, par exemple.Le fichier peut ensuite être lu par votre ETS, par exemple pour le diagnostic ou pour une rediffusion des télégrammes.

Le nœud peut également compter les télégrammes par seconde (ou tout intervalle que vous souhaitez).

 <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample" Target = "_ Blank"> Les exemples sont ici. </a>

## PARAMÈTRES

| Propriété | Description |
|-|-|
|Porte |La passerelle KNX.|
|Sujet |Le sujet du nœud.|
|Nom de nœud |Nom du nœud.|

## fichier de diagnostic de bus compatible ETS

| Propriété | Description |
|-|-|
|Minuterie de démarrage automatique |Démarre automatiquement la minuterie sur le déploiement ou au démarrage de Node-RED.|
| Nouveau payload toutes les (en minutes) | Intervalle d’émission du payload et/ou de sauvegarde dans un fichier. En cas de sauvegarde dans un fichier, lorsque la limite de lignes configurée est atteinte, un mécanisme de **rotation** est appliqué, supprimant progressivement les lignes les plus anciennes.|
|Nombre maximum de lignes (0 = pas de limite) |Nombre maxi de lignes dans l’XML; les plus anciennes sont supprimées en premier. 0 = pas de limite. Lorsque la sauvegarde sur fichier est également activée, cette valeur représente le nombre maximal de lignes du fichier; à l’atteinte de cette limite, le fichier est **tourné**, en supprimant progressivement les lignes les plus anciennes.|
|Action |Émettre seulement le payload, ou émettre et sauvegarder dans un fichier.|
|Chemin de fichier (absolu ou relatif) |Où sauvegarder l’XML quand l’option de sauvegarde est choisie.|

## KNX TELEGRAM COMPTER

| Propriété | Description |
|-|-|
|Minuterie de démarrage automatique |Démarre automatiquement la minuterie sur le déploiement ou au démarrage de Node-RED.|
|Compter l'intervalle (en quelques secondes) |À quelle fréquence émettre un msg dans le flow, contenant le nombre de télégrammes KNX (en secondes).|

# Sortie du message de l'enregistreur

**broche 1: fichier de fichier compatible du moniteur de bus XML ETS**

Vous pouvez utiliser un nœud de fichier pour enregistrer la charge utile au système de fichiers, ou vous pouvez l'envoyer, par exemple, à un serveur FTP.

```javascript

msg = {
        topic:"MyLogger" 
        payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." (A String containing the XML file)
    } 

```

 

**PIN 2: COMPRESSION DE TÉLÉGRAM KNX**

Chaque nombre, le nœud émettra un télégramme comme celui-ci:

```javascript

msg = {
        topic:"",
        payload:10,
        countIntervalInSeconds:5,
        currentTime:"25/10/2021, 11:11:44"
    } 

```

# Message de flux d'entrée

Vous pouvez contrôler l'enregistreur à certains égards.

## fichier de moniteur de bus compatible ETS XML

**Démarrer la minuterie** 

```javascript

// Start the timer
msg.etsstarttimer = true;
return msg;

```

**Arrêtez la minuterie** 

```javascript

// Start the timer
msg.etsstarttimer = false;
return msg;

```

**Sortie immédiatement une charge utile avec le fichier ETS** 

```javascript

// Output payload. Restart timer as well (in case the timer was active)
msg.etsoutputnow = true;
return msg;

```

## KNX TELEGRAM COMPTER

**Démarrer la minuterie** 

```javascript

// Start the timer
msg.telegramcounterstarttimer = true;
return msg;

```

**Arrêtez la minuterie** 

```javascript

// Start the timer
msg.telegramcounterstarttimer = false;
return msg;

```

**Message de compte télégramme de sortie immédiatement** 

```javascript

// Output payload. 
msg.telegramcounteroutputnow = true;
return msg;

```

## Voir aussi

- _Sample_
- [Exemple d'enregistreur](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Échantillons d'enregistrement

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Logger-Sample.md

title: "Logger-Sample"
lang: fr
permalink: /wiki/fr-Logger-Sample
# Échantillons d'enregistrement
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width = "90%"> <br/>
**Copiez ce code et collez-le dans votre flux**
<fettots> <summary> Afficher le code </summary>
> Ajustez les nœuds en fonction de votre configuration et définissez **le chemin d'accès dans le nœud de fichier** .

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

</fords>

---

# Node auto-protection

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Protections.md

title: "Protections"
lang: fr
permalink: /wiki/fr-Protections
# Node auto-protection
KNX-ultimate a deux types de protection interne, pour protéger votre bus KNX contre l'inondé et votre interface graphique rouge de nœud de ne pas répondre, si vous faites une erreur dans vos flux. <br/>
Ayons **un peu de plaisir** avec ces protections! <br/>
## Protection des inondations
La protection contre les inondations évite que votre interface utilisateur rouge de nœud ne soit pas réactive, en raison d'une quantité trop élevée de messages envoyés à la broche d'entrée du nœud dans un délai spécifié de 1 seconde. <br/>
Le nombre maximum de MSG que vous pouvez envoyer à un nœud est de 120 chaque seconde.Si vous devez envoyer beaucoup de MSG au nœud, veuillez considérer un nœud "Delay", pour retarder un peu chaque message. <br/>
**Copiez ce code et collez-le dans votre flux** 

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## Protection de référence circulaire
La protection de la référence circulaire évite que votre interface utilisateur rouge nœud ne soit pas réactive et que votre installation KNX soit inondé, en désactivant deux nœuds avec le même lien d'adresse de groupe. <br/>
Par exemple, si vous liez la broche **sortie ** d'un nœud ayant une adresse de groupe 0/1/1, à la**entrée ** Ping d'un autre nœud ayant la même adresse de groupe 0/1/1, la protection va lancer. <br/>**Copiez ce code et collez-le dans votre flux** 

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Paramètres de nœud de contrôleur de scène

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-SceneController-Configuration.md

title: "SceneController-Configuration"
lang: fr
permalink: /wiki/fr-SceneController-Configuration
Le nœud de contrôle de la scène, se comporte exactement comme un périphérique de contrôleur de scène.Il est capable d'économiser et de rappeler une scène. 

# Paramètres de nœud de contrôleur de scène

|Propriété |Description |
|------------ |------------------------------------------------------------------------------------------------ |
|Passerelle |Gateway KNX sélectionné.|
|Rappel de scène | **DataPoint ** et**Valeur de déclenchement ** .Adresse du groupe pour le rappel de la scène.Exemple 0/0/1.Le contrôleur de scène réagira aux télégrammes provenant de cette adresse de groupe, pour rappeler la scène.Le point de données est le type de point de données (DPT) de l'adresse de groupe _Scène Rappel_.La valeur de déclenchement est la valeur qui doit être reçue, pour déclencher le rappel de la scène.**N'oubliez pas ** : Pour déclencher une scène ou enregistrer une scène via une commande DIM, mettez le rappel de scène ou la scène SAVE**Valeur de déclenchement** , l'objet correct pour l'amorçage ({diminution \ _incr: 1, Données: 5} pour une augmentation DIM, {diminution \ _incr: 0, données: 5} pour la diminution DIM) |
|Scene sauve | **DataPoint ** et**Valeur de déclenchement ** .Adresse du groupe pour enregistrer une scène.Exemple 0/0/2.Le contrôleur de scène réagira aux télégrammes provenant de cette adresse de groupe, en enregistrant toutes les valeurs actuelles de tous les appareils de la scène, qui peuvent être rappelées plus tard.Chaque fois que vous appuyez sur, ou appuyez longtemps sur un vrai bouton-poussoir KNX dans votre bâtiment, le contrôleur de scène lira les valeurs de tous les appareils de la scène et l'enregistrera dans un stockage non volatil.Le point de données est le type de point de données (DPT) de l'adresse de groupe _Scène Save_.La valeur de déclenchement est la valeur qui doit être reçue, pour déclencher l'enregistrement de la scène.**N'oubliez pas ** : Pour déclencher une scène ou enregistrer une scène via une commande DIM, mettez le rappel de scène ou la scène SAVE**Valeur de déclenchement** , l'objet correct pour l'amorçage ({diminution \ _incr: 1, Données: 5} pour une augmentation DIM, {diminution \ _incr: 0, données: 5} pour la diminution DIM) |
|Nom du nœud |Nom du nœud, dans le format "Rappel: nom de l'appareil utilisé pour rappeler la scène / enregistrer: nom de l'appareil pour enregistrer la scène".Mais vous pouvez définir le nom que vous voulez.|
|Sujet |Sujet de Node.|

Configuration de la scène ##

Vous devez ajouter des appareils à la scène, comme un appareil KNX de contrôleur de scène réel standard.Il s'agit d'une liste, chaque ligne représente un appareil.

_ **Le nœud de scène enregistre automatiquement les valeurs mises à jour de tous les actionneurs appartenant à la scène, chaque fois qu'il reçoit une nouvelle valeur du bus.** _

|Propriété |Description |
|------------- |------------------------------------------------------------------------------------------------ |
|Ajouter le bouton |Ajoutez une ligne à la liste.|
|Champ de la ligne |Le premier champ est l'adresse de groupe, la deuxième est le point de données, le troisième est la valeur par défaut de ce périphérique dans la scène (cela peut être remplacé par la fonction _Scene Save_).Ci-dessous, le nom du périphérique est ci-dessous.( **12s ** ) 

 Pour définir une valeur en minutes, ajoutez**m ** après la valeur numérique, par exemple (**5m ** ) 
 Pour définir une valeur en heures, ajoutez**h ** après la valeur numérique, par exemple (**1h** ) |

|Supprimer le bouton |Supprimer un appareil de la liste.|

# Sortie du message du nœud de contrôleur de scène

```javascript

msg = {
    topic: "Scene Controller" <i>(Contains the node's topic, for example "MyTopic").</i>
    recallscene: <i>(<b>true</b> if a scene has been recalled, otherwise <b>false</b>).</i> 
    savescene: <i>(<b>true</b> if a scene has been saved, otherwise <b>false</b>).</i> 
    savevalue: <i>(<b>true</b> if a group address value belonging to an actuator in the scene, has been manually saved by a msg input, otherwise <b>false</b>).</i> 
    disabled: <i>(<b>true</b> if the scene controller has been disabled via input message msg.disabled = true, otherwise <b>false</b>).</i> 
}

```

# Message de flux d'entrée

Le nœud de contrôleur de scène réagit primoramment aux télégrammes KNX et s'appuie à cela pour rappeler et sauver des scènes.

Vous pouvez cependant rappeler et enregistrer des scènes en envoyant un MSG au nœud.Le contrôleur de scène peut être désactivé pour inhiber les commandes provenant du bus KNX.

**Rappelez-vous une scène** 

```javascript

// Example of a function that recall the scene
msg.recallscene = true; 
return msg;

```

**Enregistrer une scène** 

```javascript

// Example of a function that saves the scene
msg.savescene = true; 
return msg;

```

**Enregistrer la valeur actuelle d'une adresse de groupe ** _**Le nœud de scène enregistre déjà les valeurs mises à jour de tous les actionneurs appartenant à la scène.** _

Parfois, il est utile de pouvoir enregistrer la valeur actuelle d'une adresse de groupe différente de celle entrée dans la scène, en tant que valeur réelle de l'actionneur de scène.

Par exemple, un actionneur d'obturation a généralement une adresse de groupe de commande et un statut.

Le nœud enregistre la scène en prenant des valeurs d'adresse de groupe de commande, qui peuvent ne pas être alignées sur la valeur de l'état réelle.

Cependant, vous pouvez contourner cela en mettant manuellement la valeur de l'adresse du groupe de commande, en le tirant de l'adresse du groupe d'état.

Pensez ceci: si vous avez un actionneur aveugle, ayant une adresse de groupe pour déplacer, une adresse de groupe pour Step, une adresse de groupe pour la hauteur absolue, etc.

Avec cette adresse de groupe d'état, vous pouvez mettre à jour les adresses de groupe de commandement des actionneurs aveugles appartenant à la scène.Veuillez consulter l'échantillon dans le wiki.

```javascript

// Example of a function that saves the status of a blind actuator, belongind to the scene.
msg.savevalue = true; 
msg.topic = "0/1/1";
msg.payload = 70;
return msg;

```

**Désactiver le contrôleur de scène**

Vous pouvez désactiver le contrôleur de scène (il désactive la réception de Telegram à partir du bus KNX mais le nœud accepte toujours le msg d'entrée du flux à la place).Il est parfois conseillé de désactiver le rappel et la sauvegarde d'une scène, par exemple, quand c'est la nuit et que vous appelez, à partir d'un bouton de poussée KNX, une "scène télévisée" qui soulève ou abaisse un aveugle, la scène ne sera pas rappelée ou sauvée.Au lieu de cela, vous pouvez activer une autre scène, juste pour la nuit, par exemple pour diminuer une série de lumières.

```javascript

// Example of disabling the scene controller. The commands coming from KNX BUS will be disabled. The node still accept the input msg from the flow instead!
msg.disabled = true; // Otherwise "msg.disabled = false" to re-enable the node.
return msg;

```

## Voir aussi

[Exemple de contrôleur de scène](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Politique de sécurité

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-SECURITY.md

title: "SECURITY"
lang: fr
permalink: /wiki/fr-SECURITY
# Politique de sécurité
L'automatisation n'est pas une blague.Veuillez considérer tous les dangers impliquant l'utilisation de ce référentiel pour contrôler votre maison ou votre construction.
Une seule lumière qui reste allumée pendant que vous n'êtes pas à la maison, par exemple, **peut devenir un grave danger de feu** . <br/>
Tous les appareils sans surveillance mettent votre bâtiment en danger. <br/>
Sans oublier si, pour votre faute ou pour un bogue dans le référentiel KNX-ultime, une porcelaine de garage se ferme tandis qu'un enfant est assis entre les deux.
La **Sécurité du bâtiment** doit être votre principale préoccupation. <br/>
Veuillez utiliser KNX-ultimate (mais c'est généralement la même chose pour tous les référentiels) uniquement pour contrôler les actionneurs qui ont été sécurisés par d'autres moyens certifiés. <br/>
Pour l'exemple ci-dessus, la porte de garage doit être fixée par un **système mécanique ou électronique certifié** , empêchant les dommages aux personnes, aux animaux ou aux choses.
Le développeur du référentiel KNX-ultimate et tous les développeurs impliqués dans ce projet, ne sont en aucune façon responsables de tout dommage, comme indiqué dans la licence MIT que vous pouvez trouver [ici](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/blob/master/LICENSE). <br/>
## Règles sur la domotique
D'après mon expérience, j'ai développé des **meilleures pratiques** pour garantir ma maison des incendies, des dommages et des risques pour les tiers. <br/>
Certaines choses intéressantes sont ci-dessous, pour vous.J'espère que vous l'appréciez. <br/>
- Installez un ou plusieurs commutateurs d'alimentation principaux, qui coupent l'alimentation de toute votre maison pendant que vous êtes absent, ne laissant que le nombre minimal d'appareils nécessaires (comme le rafraîchissement, le panneau d'alarme, le routeur Internet, etc.).Si vous avez besoin d'automatisation pendant que vous vous éloignez, vous pouvez temporaire le commutateur d'alimentation principal et retrouver un accès complet.Cela vaut la peine d'éviter le piratage possible de votre maison par une personne ayant accès, par exemple, à un appareil IoT mal sécurisé et toujours alimenté.
- Installez un routeur Internet redondant à l'aide d'une autre ligne WAN, par exemple une connexion LTE.Au cas où vous en avez perdu un WAN, vous en avez un autre à compter.
- Trouvez un moyen de **entrer** dans votre maison, même en cas de pannes de courant (par exemple, une clé mécanichale phisycale quelque part dans le jardin).
- Trouvez un moyen de **quitter** votre maison, même en cas de pannes de courant (par exemple, une clé mécanichale phisycale quelque part près de votre porte principale).
- Trouvez un moyen d'échapper **à votre maison en cas de bulgary ou d'alarme incendie (par exemple, au moyen d'une échelle extensible d'un balcon).
- Utilisez uniquement le système professionnel et certifié Bulgary / Fire Sécurité et la commandez par KNX.Sachez que la partie KNX de votre système de sécurité devient une porte dérobée pour des problèmes possibles.Ne permettez jamais au nœud KNX de désarmer votre système de sécurité sans mot de passe.Si vous utilisez un écran tactile, évitez ** la capacité de désarmement du bouton ** .Créer des boutons simulant un panneau de sécurité**Le clavier** appuyez plutôt sur.
- Installez un bouton de poussée d'urgence médicale * ***KNX et mettez-le, par exemple, près de votre lit.En cas d'urgence, aviser automatiquement votre famille ou quelqu'un qui peut vous aider, allumer toutes les lumières importantes, créer un modèle d'entrée** visible **pour les ambulanciers paramédicaux, déverrouiller les portes et la voie pour leur permettre de vous atteindre même au cas où vous deviendrez inconscient.Répétez un message audio pour aider** les ambulanciers paramédicaux **, en utilisant par exemple vos haut-parleurs Sonos, en déclarant** comment vous trouver **dans votre maison,** qui les parents appellent **, quelles maladies préexistantes** **avez-vous.Vous pouvez même utiliser Alexa, Siri ou Google pour déclencher ce bouton-poussoir KNX (voir dans l'exemple de la section du wiki), au cas où vous auriez un coup et que vous ne pouvez pas bouger.
- Installer un bouton de poussée de Panique** KNX
- Prenez cela en considération: ne participez jamais à votre maison au cas où quelqu'un vous force et vous menace de le faire, particulièrement si votre famille est à l'intérieur.Une fois que vous êtes à l'intérieur, **le délinquant peut faire ce qu'il veut ** et personne à l'extérieur ne peut se soucier de vous.Installez un bouton**panique** quelque part près de vos portes et garages externes.
- Si vous avez installé des capteurs de périmètre externe, illuminez la maison d'heure au moyen d'au moins 4 (une pour chaque angle de votre maison) Projecteur de LED puissant dès que quelqu'un entre dans le périmètre au crépuscule ou à la nuit.
- Faites une annonce via des claviers d'alarme dès que quelqu'un ouvre une fenêtre, une porte externe ou des aveugles, même si vous êtes à la maison.
## Rappelez-vous: vous êtes le seul responsable de la sécurité de votre propriété.Suivez la loi, considérez ce nœud ultime KNX uniquement comme aide à l'automatisation, comptez uniquement sur des dispositifs d'automatisation certifiés et mécaniquement ou électroniquement.Pensez à votre sécurité.Pensez que quelque chose peut mal tourner ou échouer, alors ayez une sauvegarde et, pour les risques de santé et de sécurité, ayez une double sauvegarde de sécurité.Ce n'est qu'alors que vous pouvez profiter de votre vie avec l'aide et le plaisir de la domotique!

---

# Temporisateur d'escalier

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-Staircase-Configuration.md

title: "Staircase-Configuration"
lang: fr
permalink: /wiki/fr-Staircase-Configuration
# Temporisateur d'escalier
Le nœud **KNX Staircase** émule un éclairage d'escalier temporisé. Lorsqu'un front actif est reçu sur la GA d'impulsion la lampe s'allume, le compte à rebours démarre et un préavis peut être envoyé avant l'extinction. Override manuel, blocage et émission d'événements sont également pris en charge.
## Adresses de groupe

|Usage|Propriété|Remarques|
|--|--|--|
| Impulsion | `Trigger GA` (`gaTrigger`) | La valeur `1` démarre ou prolonge le minuteur. Avec l'option « La valeur 0 annule » un `0` éteint immédiatement. |
| Sortie | `Output GA` (`gaOutput`) | Actionneur commandé pendant le cycle (DPT par défaut 1.001). |
| État | `Status GA` (`gaStatus`) | Reflète l'état actif et le préavis. |
| Override | `gaOverride` | Maintient l'éclairage allumé et suspend le minuteur tant que la valeur vaut `1`. |
| Blocage | `gaBlock` | Empêche les nouvelles impulsions et peut forcer l'arrêt. |

## Minuteur et préavis
- **Durée du minuteur** définit la durée de base.
- **Nouvelle impulsion** permet de redémarrer, prolonger ou ignorer les impulsions supplémentaires.
- **La valeur 0 annule le cycle** termine le minuteur avec le motif `manual-off` lorsque l'impulsion repasse à `0`.
- **Lors du blocage** indique si l'on se contente d'ignorer les impulsions ou si l'on coupe également la sortie.
- Le préavis peut basculer la GA d'état ou faire clignoter la sortie pendant la durée définie.
## Événements et sortie
- En activant *Émettre des événements* le nœud publie des objets contenant `event`, `remaining`, `active`, `override`, `blocked` (`trigger`, `extend`, `prewarn`, `timeout`, `manual-off`, `override`, `block`).
- La GA d'état peut servir de retour direct dans une logique KNX.
## Exemple de flow
```javascript

// Démarrer le temporisateur d'escalier
msg.payload = true;
return msg;
```

```javascript
// Annuler le cycle (option "La valeur 0 annule")
msg.payload = false;
return msg;
```

## Bonnes pratiques
- Utilisez l'override pour la maintenance ou des nettoyages prolongés.
- Affichez la GA d'état sur un tableau de bord ou un voyant.
- Le clignotement de préavis nécessite un actionneur capable de commuter rapidement.

---

# Chien de garde

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-WatchDog-Configuration.md

title: "WatchDog-Configuration"
lang: fr
permalink: /wiki/fr-WatchDog-Configuration
vérifie la connexion à la passerelle ou à un périphérique KNX spécifique 

# Chien de garde

**Que fait-il?**

1. Vérifie la guérison de la communication / connexion du bus KNX en envoyant un télégramme à intervalles réguliers, en surveillant une réponse et en envoie un msg au flux si une connexion au bus KNX est cassée.Deux niveaux de contrôle, voir ci-dessous.
2. Modifie les paramètres de nœud de configuration, donc la connexion à votre routeur / interface KNX / IP (par exemple, si vous avez 2 routeurs KNX / IP et que vous souhaitez basculer entre les deux pour la sauvegarde de la connexion).
3. Force la connexion / déconnexion de la passerelle de / vers le bus KNX.

## Niveau Ethernet et vérification du niveau de la paire torsadé KNX

Le chien de garde a deux niveaux de contrôle.

Le premier, vérifie uniquement la connexion entre KNX-ultimate et l'interface KNX / IP.

Le second vérifie l'ensemble de la route, du nœud de passerelle KNX-ultimate vers Ethernet, puis sur KNX TP Media et vice versa;Cela implique l'utilisation d'un appareil physique, répondant à une demande de lecture.

Le nœud de surveillance est un nœud puissant pour les erreurs de signalisation et les problèmes de connexion.

Vous pouvez envoyer un e-mail au programme d'installation KNX responsable de votre bâtiment, ou vous pouvez automatiquement passer à un routeur / interface KNX / IP de sauvegarde dans votre installation.

## PARAMÈTRES

|Propriété |Description |
|----------------------------- |----------------------------------------------------------------------------------------------- |
|Porte |Gateway KNX sélectionné.|
|Adresse du groupe à surveiller |Le nœud enverra un télégramme à cette adresse et surveille le message qui traverse le bus KNX.Le point de données doit être dpt 1.x (booléen). |
|Nom de nœud |Nom du nœud |
|Démarrer automatiquement la minuterie de chien de garde |Le temporisateur de surveillance commence automatiquement sur le déploiement ou au démarrage de Node-RED.|
|Vérifier le niveau (veuillez consulter le wiki) |Voir ci-dessous |

**Vérifier le niveau ** > _**Ethernet** _: \* Chechks la connexion entre la passerelle KNX-ultimate en mode unicast et votre interface IP KNX. 

width = "90%"> 

> _ **Ethernet et KNX TP** _: Vérification complète.Il fonctionne soit avec les routeurs KNX / IP et les interfaces KNX / IP (ainsi que

Ensemble d'adresses), il vérifie la connexion entre KNX-ultimate et cet appareil KNX physique, en émettant une demande de lecture et en attendant un télégramme de réponse à partir de cet appareil.Toute erreur sur le coffre Ethernet ou sur le tronc de paire torsadé KNX sera informée.Pour configurer ce niveau de contrôle, vous devez réserver une adresse de groupe et l'ajouter à une sortie "statut" de votre actionneur KNX.Par exemple, si vous avez un actionneur léger, il a à coup sûr une sortie "statut de lumière" qui peut **répondre ** à une**demande de lecture** .

À propos de cette image, dans ETS, attribuez une sortie de cet actionneur GIRA KNX à un statut léger **** (par exemple 12/0/0).Chaque fois que le nœud de chien de garde demande le statut, l'actionneur Gira KNX répondra.Le chien de garde sait alors que votre KNX

La connexion de la paire tordue est opérationnelle.

width = "90%"> 

## Options avancées

|Propriété |Description |
|-------- |----------- |
|Réessier l'intervalle (en quelques secondes) |Le nœud envoie un télégramme au bus KNX à ce temps Interina, en quelques secondes.|
|Nombre de réessayer avant de donner une erreur | Une fois le télégramme envoyé pour ce montant de fois, sans aucune réponse de KNX Bus, le nœud lance une erreur.|

# Sortie du message du chien de garde

Le nœud de surveillance ouvre un message chaque fois qu'il reçoit une erreur de l'un de votre nœud KNX-ultime dans vos flux, ou chaque fois que le chien de garde interne intercepte une erreur de communication de bus KNX. 
 ** En cas de problème de connexion auto à surveillance** <a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/WatchDog-Configuration"
Target = "_ Blank"> Veuillez voir ici. </a>

```javascript

msg = {
type:"BUSError"
checkPerformed: "Ethernet" for basic check, or "Eth+KNX" for full check.
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
payload: true
description: // (whatever error description)
}

```

 ** Dans le cas de l'un de vos nœuds ultimes KNX est en difficulté**

```javascript

msg = {
type:"NodeError"
checkPerformed: "Self KNX-Ultimate node reporting a red color status"
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
payload: true
description: // (KNX-Ultimate node reports his error here)
completeError:{
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
topic: "0/1/1" // (or the custom topic you set in the knx-ultimate node)
devicename: "Kitchen Light"
GA: "0/1/1"

}
}

```

 ** Dans le cas d'une nouvelle configuration de passerelle est appelée via setgatewayconfig**

```javascript

msg = {
type:"setGatewayConfig"
checkPerformed: "The Watchdog node changed the gateway configuration."
nodeid: "23HJ.2355" // (The node ID issuing the setGatewayConfig, so you can find it using node-red "search" funtion)
payload: true
description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1
BindLocalInterface:Auto"
completeError:""
}

```

 ** Connexion / déconnexion forcée**

```javascript

msg = {
type:"connectGateway"
checkPerformed: "The Watchdog issued a connection/disconnection to the gateway."
nodeid: "23HJ.2355" // (The node ID issuing the connection/disconnection request, so you can find it using node-red
"search" funtion)
payload: true // true if you requested the connection, false if you requested the disconnection
description: "Connection"
completeError:""
}

```

# Message de flux d'entrée

Le nœud de surveillance accepte l'entrée de Flow et transmet la sortie de Flow.Ci-dessous, une explication du format du message à envoyer ou à transmettre à partir du nœud.

## Démarrez et arrêtez le chien de garde

Pour démarrer et arrêter le chien de garde, vous pouvez passer cela comme un message au nœud 
 ** Démarrer le chien de garde** 

```javascript

// Start the WatchDog
msg.start = true;
return msg;

```

** Arrêtez de surveillance** 

```javascript

// Start the WatchDog
msg.start = false;
return msg;

```

## Modifiez les paramètres du routeur / interface KNX / IP à la volée

Avec ** msg.setgatewayconfig** , vous pouvez modifier l'IP, le port, l'adresse physique, le protocole, etc. de votre interface KNX / IP ou du routeur, précédemment défini dans la configuration 

Le nœud de configuration modifiera les paramètres et se reconnectera avec les nouveaux paramètres. 

Soyez prudent, si vous redémarrez le Node-Red, les nouveaux paramètres sont restés aux paramètres spécifiés dans le nœud de configuration. 
 ** Tous les paramètres sont facultatifs** 

```javascript

// IP: IP of your KNX/IP Router or Interface
// Port: Port of your KNX/IP Router or Interface
// PhysicalAddress: Physical address your KNX/IP Router or Interface (this is not a Group Address, this is a physical address indicating the physical device in your KNX installation)
// BindToEthernetInterface: "Auto" (for automatic detection) or the ethernet interface name, for example "en0".
// Protocol: "TunnelUDP" or "TunnelTCP" or "Multicast"
// importCSV: the ETS exported CSV or ESF. Please see the text format in the Gateway Config Wiki Page and in the youtube
video.
// All these parameters are optional

msg.setGatewayConfig={IP:"224.0.23.12",Port:3671,PhysicalAddress:"15.15.1",BindToEthernetInterface:"Auto",
Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"};`}

return msg;

```Toutes

les propriétés sont facultatives.Par exemple, pour ne changer que l'IP:

```javascript

// IP: IP of your KNX/IP Router or Interface
msg.setGatewayConfig={IP:"224.0.23.12"};
return msg;

```

** Force la déconnexion de la passerelle et désactiver les tentatives de reconnexion automatique** 

```javascript

// Force the gateway's disconnection from the BUS and stop the reconnection's attempts.
msg.connectGateway = false;
return msg;

```

** Force la connexion de Gateway et activer les tentatives de reconnexion automatique** 

```javascript

// Force the gateway's connection to the BUS and activate the reconnection's attempts.
msg.connectGateway = true;
return msg;

```

## Voir aussi

[Exemple de chien de garde](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# Configuration du nœud d'alerte

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-Alerter-Configuration.md

title: "zh-CN-Alerter-Configuration"
lang: fr
permalink: /wiki/fr-zh-CN-Alerter-Configuration
# Configuration du nœud d'alerte
Utilisez le nœud Alerter pour inviter si le périphérique sélectionné est dans un état d'alarme sur le moniteur ou via le nœud nœud-red-Contrib-tts-ultimate (vocal Broadcast), c'est-à-dire que la `charge utile 'est **true** .
Ce nœud publie des messages contenant les détails du périphérique d'alarme actuel à un intervalle de temps configurable (un à la fois).Par exemple, il peut vous dire "combien de fenêtres sont ouvertes".<br/>
Le nœud lit directement la valeur de l'appareil à partir du bus KNX.De plus, vous pouvez également envoyer des alertes personnalisées aux nœuds, quels que soient les appareils KNX.<br/>
L'exemple de page montre comment il est utilisé dans le processus.<br/>
- **passerelle (passerelle)**
> Sélectionnez la passerelle KNX à utiliser. Vous ne pouvez pas non plus sélectionner la passerelle;Seuls les messages entrant dans le nœud sont traités pour le moment.
- **nom (nom)**
> Nom du nœud.
- **Comment démarrer le sondage d'alarme**
> Sélectionnez l'événement qui déclenche le début de l'envoi du message d'alarme.
- **Intervalle de chaque message (secondes)**
> L'intervalle de temps entre deux messages de sortie consécutifs.
## Équipement qui doit être surveillé
Ajoutez les appareils qui doivent être surveillés ici.<br/>
Remplissez l'adresse de groupe de l'appareil ou spécifiez une étiquette pour l'appareil.<br/>
- **Lisez la valeur de chaque périphérique lors de la connexion / de la reconnexion**
> Lors du démarrage ou de la reconnexion, le nœud envoie une demande de lecture pour chaque périphérique dans la liste.
- **Ajouter le bouton**
> Ajoutez une ligne à la liste.
- **Ligne d'équipement ** > La première colonne est l'adresse de groupe (vous pouvez également remplir n'importe quel texte à utiliser avec des messages d'entrée; voir l'exemple de page).La deuxième colonne est l'abréviation de l'appareil (**jusqu'à 14 caractères** ).La troisième colonne est le nom complet de l'appareil.
- **Bouton de suppression**
> Supprimez l'appareil de la liste.
<br/>
<br/>
## Le message de sortie du nœud
PIN1: Chaque périphérique d'alarme diffuse un message en fonction de l'intervalle de définition.<br/>
PIN2: Sortie d'un message récapitulatif contenant tous les périphériques à l'état d'alarme.<br/>
Pin3: Seul le dernier périphérique qui est entré dans l'état d'alarme est sorti.<br/>
**pin1** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

**Pin2** 

```javascript

msg = {
  topic: "door, 0/0/11, 0/1/2, 0/0/9",
  devicename: "入户门, 客厅壁灯, 地下室壁灯, 书房灯",
  longdevicename: "主入户门, 客厅左侧壁灯, 地下室右侧壁灯, 书房顶灯",
  count: 4,
  payload: true
}
```

**pin3** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```Sortie

lorsque tous les périphériques sont stationnaires (pas d'alarmes):
**pin1, pin2, pin3** 

```javascript

msg = {
  topic: "",
  count: 0,
  devicename: "",
  longdevicename: "",
  payload: false
}
```

<br/>
<br/>
## Message d'entrée pour le nœud

```javascript

msg.readstatus = true
```Lit

la valeur actuelle de chaque appareil dans la liste.

```javascript

msg.start = true
```Démarrez

un sondage qui "traverse tous les dispositifs d'alarme et les sorties à tour de rôle".Le sondage se termine après la dernière sortie du dispositif; Si vous interrogez, envoyez à nouveau le message d'entrée.
<br/>
**Alarme de périphérique personnalisée** <br/>
Pour mettre à jour l'état d'un périphérique personnalisé (true / false), envoyez le message d'entrée suivant:

```javascript

msg = {
  topic: "door",
  payload: true // 也可为 false，以清除此设备的告警
}
```

<br/>
## Exemple
<a href = "/node-red-contrib-knx-ultimate/wiki/Samplealerter"> Cliquez ici pour afficher l'exemple </a>
<br/>
<br/>
<br/>

---

# fr-zh-CN-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-Docs-Language-Bar.md

title: "zh-CN-Docs-Language-Bar"
lang: fr
permalink: /wiki/fr-zh-CN-Docs-Language-Bar
<h1> <p align = 'Center'> Bar de langue wiki - Comment </p> </h1>
Utilisez ce mode pour ajouter des commutateurs linguistiques à la page Wiki et maintenez la dénomination cohérente dans la traduction.
guide
- Nom du fichier: page de base, puis préfixes pour d'autres langues: `` it- ', `de-,` zh-cn-- (par exemple, `` Hue Light.md.md \ `, it-hue Light Light.md' ').
- Première ligne (requise): Ajoutez la barre de langue avec l'icône de la Terre et lien vers quatre variantes.
- Segmenteur: ajoutez `---` sur la ligne suivante, puis la ligne vierge, puis la page Contenu.
- Lien: utilisez l'URL wiki absolu.Changer de l'espace en '+ `+` dans l'URL
- Nouvelle page: si vous n'avez pas traduit, vous pouvez temporairement conserver la page en;Ajoutez d'autres fichiers lorsque vous êtes prêt.
Fragment
- Placez-le en haut de chaque page, en remplaçant le "titre de la page" par le nom du fichier Wiki sans extension:
- `🌐Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
- `---`
Réunion
- Page de nœud de teinte: les parties doivent suivre \ `\` germal ', \ `\` \ `map', 'uptuffs', \`
- Utilisez une notation DPT cohérente (par exemple, `DPT 3.007`,` DPT 5.001`, `DPT 9.001`).
- Gardez le nom du produit et la marque inchangés (par exemple, Hue, KNX).
Maintienneur
- Vérifiez toutes les pages: \ `NPM Run Wiki: valider '
- barre de langage fixe automatique pour URL absolue: \ `NPM Run Wiki: Fix-Langbar \` \ `
- Remarque: les pages sous `_sidebar.md`, '\ _footer.md \`, \ `\` Les échantillons /' sont exclues de la vérification.

---

# KNX Variables globales

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-GlobalVariable.md

title: "zh-CN-GlobalVariable"
lang: fr
permalink: /wiki/fr-zh-CN-GlobalVariable
# KNX Variables globales
Ce nœud mappe l'adresse de groupe reçue du bus à la variable de contexte global, \
Et permettre l'écriture au bus KNX via cette variable.
## Aperçu
- Ajouter le nœud de contexte global au processus et le nommer;Ce nom est utilisé comme nom de base de la variable globale.
- Lisez à l'aide du suffixe `_read` (comme` myvar_read`).
- Écrivez pour utiliser le suffixe `_write` (comme` myvar_write`).
- Les variables peuvent être exposées en lecture seule ou en lecture / écriture en configuration.
- Pour des raisons de sécurité, veuillez modifier le nom par défaut.
Remarque: Une fois l'écriture exécutée, `<name> _write` sera automatiquement effacée pour éviter une écriture répétée.
## installation

| Propriétés | Description |
|-|-|
| Passerelle | KNX Gateway.|
| Nom variable | Le nom de base de la variable globale.`<name> _read` et` <name> _write` sont créés. N'utilisez pas le nom par défaut pour des raisons de sécurité.|
| Exposer en tant que variable globale |Sélectionnez si et comment exposer les variables globales. Si vous n'avez pas besoin d'écrire, il est recommandé de régler en lecture seule.|
| Intervalle d'écriture de bus | Poll `<nom> _Write` et écrivez dans le bus.|

## objet msg en variable

```javascript

{
  address: "0/0/1",
  dpt: "1.001",
  payload: true,
  devicename: "Dinning Room->Table Light"
}
```

## Utilisation rapide
### Read Variables

```javascript

const list = global.get("KNXContextBanana_READ") || [];
node.send({ payload: list });
const ga = list.find(a => a.address === "0/0/10");
if (ga && ga.payload === true) return { payload: "FOUND AND TRUE" };
if (ga && ga.payload === false) return { payload: "FOUND AND FALSE" };
```

### Écrivez dans le bus à travers des variables

```javascript

const toSend = [];
toSend.push({ address: "0/0/10", dpt: "1.001", payload: msg.payload });
// 如果已导入 ETS，可省略 dpt，由系统据 payload 推断
toSend.push({ address: "0/0/11", payload: msg.payload });
global.set("KNXContextBanana_WRITE", toSend);
```

## Exemple complet
<a href = "/node-red-contrib-knx-ultimate/wiki/SampleglobalContextNode" Target = "_ Blank"> <i class="fa fa-info-circle"> </i> Voir l'exemple </a>

---

# fr-zh-CN-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-HATranslator.md

title: "zh-CN-HATranslator"
lang: fr
permalink: /wiki/fr-zh-CN-HATranslator
 Ce nœud convertit le msg d'entrée en une valeur vraie / false valide.
Il peut convertir la charge utile d'entrée en true / false booléen.<br />
Chaque ligne de la zone de texte représente une commande de traduction.<br/>
Vous pouvez ajouter vos propres lignes de traduction.<br/>

| Propriétés | Description |
|-|-|
| Nom | Nom du nœud. |
| Entrée |Propriétés MSG d'entrée pour évaluer et traduire. |
| Traduction |Ajouter, supprimer ou modifier vos propres commandes de traduction.La commande de traduction de cette ligne doit être la chaîne de saisie \ *\* de Ha: Knx Value \ *\* (_knx Valu _ & # x4E3A; true ou false).Par exemple: <code> ouvrir: true </code> <code> fermé: false </code>.|

<br/>

---

# fr-zh-CN-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-Home.md

title: "zh-CN-Home"
lang: fr
permalink: /wiki/fr-zh-CN-Home
<h1> <p align = 'Center'> KNX Ultimate - chinois simplifié </p> </h1>
Bienvenue dans la documentation chinoise KNX Ultimate.
- Utilisez la barre latérale pour accéder aux nœuds KNX, aux nœuds de teintes, aux exemples et guides.
- Si la page n'a pas encore de culture chinoise, vous pouvez vous référer au texte anglais original.
Contenu principal
- KNX: configuration de la passerelle, nœud de périphérique, protection, journal
- Hue: pont, lumière, scène, divers capteurs (mouvement / contact / lumière / température), cadran de robinet, etc.
- Exemples: commutateurs, gradin, RVB / HSV, intégration (Assistant à domicile, Alexa, Google)

---

# fr-zh-CN-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-KNXAutoResponder.md

title: "zh-CN-KNXAutoResponder"
lang: fr
permalink: /wiki/fr-zh-CN-KNXAutoResponder
 Ce nœud répondra à la demande de lecture du bus KNX.
Le nœud enregistre tous les télégrammes qui sont transférés dans le bus KNX et stockent les valeurs en mémoire.
Il répond ensuite à la demande de lecture en renvoyant ces valeurs mémorisées au bus en fonction de la demande.
Si l'adresse du groupe à lire n'a pas encore de valeur, le nœud répondra avec la valeur par défaut.
Ce nœud répondra uniquement à l'adresse de groupe spécifiée dans le champ **Response** JSON.
Par défaut, il existe un texte JSON précompilé * ***"Response" que vous pouvez simplement modifier / supprimer du contenu.Veuillez vous assurer que** n'appuyez pas sur **pour l'utiliser!!!

** Configuration**

| Propriétés | Description |
|-|-|
| Passerelle | Sélectionnez le portail KNX à utiliser |
| Réponse | Node répondra à une demande de lecture de l'adresse de groupe spécifiée dans ce tableau JSON.Le format est spécifié ci-dessous.|

<br/>
\ *\* JSON Format \ *\*
JSON est toujours un tableau d'objets contenant chaque instruction.Chaque instruction indique au nœud quoi faire.

| Propriétés | Description |
|-|-|
| Remarque | ** Clé de note facultative** Remarque pour obtenir des rappels.Il ne sera utilisé nulle part.|
| GA | Adresse du groupe.Vous pouvez également utiliser ".." des pièces sauvages à des groupes d'adresses spécifiques.".." ne peut être utilisé qu'avec le troisième niveau GA, par exemple: \ *\* 1/1/0..257**.Veuillez consulter l'échantillon ci-dessous.|
| DPT | Point de données d'adresse de groupe, format "1.001".Si le fichier ETS CSV a été importé, **Facultatif \* \ *. |
| Par défaut |Lorsque la valeur d'adresse du composant n'a pas été rappelée par le nœud, il est envoyé au bus dans une réponse de demande de lecture.| ** Commençons par une commande** Le nœud de répondeur automatique répondra à une demande de lecture à l'adresse du groupe 2/7/1.Si ce n'est pas encore en mémoire, il répondra avec _true _. |

Le fichier ETS CSV doit être importé, sinon vous devez également ajouter la touche __"DPT": "1.001" \ *\*.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

** Instructions plus complètes** Le nœud de réponse automatique répondra aux demandes de lecture à partir du 3/1/1, y compris le 3/1/22.Si la mémoire n'a pas encore de valeur, elle répondra avec _false _.
Il existe également une touche__ note \ *\*, qui n'est utilisée que comme note de rappel.Il ne sera utilisé nulle part.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

** Commande connectée** Du 2/2/5 au 2/2/21, le nœud AutoResPonder répondra à une demande de lecture à l'adresse du groupe.S'il n'y a pas encore de valeur en mémoire, il répondra avec une valeur de 25.
Le nœud AutoResPonder répondra également aux demandes de lecture du composant 2/4/22.S'il n'y a pas encore de valeur en mémoire, il utilisera l'état de chaîne \ *inconnu!\*répondre.
Notez la ** virgule** entre les objets JSON de chaque directive.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

<br/>

---

# Broche de sortie

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-knxUltimateViewer.md

title: "zh-CN-knxUltimateViewer"
lang: fr
permalink: /wiki/fr-zh-CN-knxUltimateViewer
<p> Ce nœud fonctionne avec le nœud <b> ui_template </b> du tableau de bord rouge-rouge.<br/>
Affichez toutes les adresses de groupe et leurs valeurs dans l'assemblage du tableau de bord.<br/>
</p>
Visionneuse # KNX

| Propriétés | Description |
|-|-|
| Passerelle | KNX Gateway |
| Nom | Nom du nœud |

# Broche de sortie
1. Adresse du groupe (tableau de bord)
: Payload (HTML): Connectez-vous directement au modèle <b> modèle </b> du tableau de bord; Générez un tableau contenant tous les gaz et les valeurs.
2. Array simple pour l'enregistrement
: charge utile (tableau): contient tout le gaz et peut être formaté / trié selon les besoins.
3. Fitre de message (tableau de bord)
: charge utile (HTML): Connectez-vous à <b> modèle </b>;Affiche la file d'attente KNX Send pour surveiller la congestion du bus.
# Exemple
Mettez la visionneuse dans le processus et connectez un modèle de tableau de bord <b> </b>.Le contenu du nœud <b> modèle </b> est le suivant:

```

<div ng-bind-html="msg.payload"></div>
```Diagramme

de sortie: <br/> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png" width = "90%"> <br/>
<br />
**Copiez le code suivant sur le processus**
> Ajustez les nœuds en fonction de votre environnement

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]
    

```

''

---

# Nœud de contrôle de charge KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-LoadControl-Configuration.md

title: "zh-CN-LoadControl-Configuration"
lang: fr
permalink: /wiki/fr-zh-CN-LoadControl-Configuration
# Nœud de contrôle de charge KNX
 À l'aide du nœud de contrôle de charge, vous pouvez gérer automatiquement la déconnexion de la charge (machine à laver, four, etc.) lorsque la consommation de courant dépasse un certain seuil.
L'appareil est intelligemment arrêté, vérifiant la consommation possible de l'appareil pour déterminer s'il est désactivé avec d'autres appareils.<br/>
Le nœud peut réactiver automatiquement la charge.<br/>
Ce nœud arrête un périphérique (ou périphériques) à la fois en fonction de l'ordre que vous choisissez.<br/>
**Général**

| Propriétés | Description |
|-|-|
| Gateway | KNX Portal. Il est également possible de ne sélectionner aucune passerelle.Dans ce cas, seuls les messages entrés dans le nœud seront pris en compte.|
| Surveillance Wh | L'adresse du groupe représente la consommation totale de votre bâtiment.|
| Limite wh | Seuil maximum que le compteur peut résister.Lorsque ce seuil est dépassé, le nœud commence à arrêter l'appareil.|
| Retardé (s) | Indique en quelques secondes, indiquant que le nœud évaluera la fréquence de consommation et d'arrêt de chaque périphérique.|
| Retard sur (s) | indique en secondes, indiquant que le nœud évalue la fréquence consommée et allume chaque dispositif fermé.|

<br/>
**Contrôle de charge**
Ici, vous pouvez ajouter l'appareil pour arrêter en cas de surcharge.<br/>
Sélectionnez l'appareil pour désactiver.Entrez le nom du périphérique ou son adresse de groupe.<br/>
Entrez n'importe quelle adresse de groupe indiquant la consommée par l'appareil sélectionné dans la première ligne. **Il s'agit d'un paramètre facultatif** .Si l'appareil consomme plus qu'une certaine quantité de watts, cela signifie qu'il est utilisé.Si elle est moins consommée, l'appareil sera considéré comme "non utilisé" et l'appareil sera immédiatement désactivé.<br/>
Si \ *Autorecovery \* est activé, le périphérique sera automatiquement réactivé lorsque le retard de réinitialisation expire.
## Entrer

| Propriétés | Description |
| - |- |
| `msg.readstatus = true` | Forcer le bus KNX de chaque appareil dans la liste pour lire la valeur. _ **Le nœud lui-même a effectué toutes les opérations** _, mais si nécessaire, vous pouvez utiliser cette commande pour forcer une reliure de la valeur actuelle dans Watt. | | |
|`msg.enable = true` | Activer le contrôle de charge. |
| `msg.disable = true` | Désactiver le contrôle de charge. |
| `msg.reset = true` | réinitialiser l'état du nœud et rouvrir tous les appareils. |
| `msg.shedding` | string._ """"Mée"" le plan "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " Utilisez ce message pour forcer la chute des retombées pour démarrer / arrêter, ignorer l'adresse du groupe WH \ *\*. |

## Sortir
1. Sortie standard
: Charge utile (chaîne | objet): sortie standard de la commande.
## détail

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}
```

# Échantillon
\ <a href = "/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> Cliquez ici par exemple </a>
<br/>

---

# Logger (journal)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-Logger-Configuration.md

title: "zh-CN-Logger-Configuration"
lang: fr
permalink: /wiki/fr-zh-CN-Logger-Configuration
# Logger (journal)
Le nœud d'enregistrement enregistre tous les messages et publie un fichier XML compatible avec ETS Bus Monitor.
Vous pouvez l'enregistrer sur le disque avec le nœud de fichier, ou l'envoyer à FTP, etc.Ce fichier peut être utilisé dans ETS pour diagnostiquer ou lire des messages.
Ce nœud peut également compter le nombre de messages (par seconde ou intervalle personnalisé).<br/> <a href = "/node-red-contrib-knx-ultimate/wiki/Logger-sample" Target = "_ Blank"> L'exemple est ici </a>
## installation

| Propriétés | Description |
|-|-|
| Passerelle | KNX Gateway. |
| Sujet | Le sujet du nœud. |
| Nom | Nom du nœud. |

## fichiers de diagnostic de bus compatibles ETS

|Propriétés |Description |
|-|-|
| Timer de démarrage automatique | Démarrez automatiquement la minuterie lors du déploiement ou du démarrage.|
| Nouveau payload toutes les (en minutes) | Combien de minutes la sortie XML compatible ETS?|
| Nombre maximum de lignes dans XML (0 = aucune limite) | Le nombre maximal de lignes de XML dans cette fenêtre temporelle; 0 signifie aucune limite. Lorsque la sauvegarde sur fichier est également activée, cette valeur représente le nombre maximal de lignes du fichier; à l’atteinte de cette limite, le fichier est **tourné**, en supprimant progressivement les lignes les plus anciennes.|

## compteur de messages KNX

| Propriétés | Description |
|-|-|
| Timer de démarrage automatique | Démarrez automatiquement la minuterie lors du déploiement ou du démarrage.|
| Intervalle de comptage (en quelques secondes) | L'intervalle pour la sortie du compte dans le processus en secondes.|

#NODE SORTIE
**broche 1: ETS compatible XML**
Utilisez le nœud de fichier pour enregistrer `msg.payload`, ou envoyez-le à FTP, etc.

```javascript

msg = {
  topic: "MyLogger",
  payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." // XML 字符串
}
```

**PIN 2: Nombre de messages KNX**
Sortie par cycle de comptage:

```javascript

msg = {
  topic: "",
  payload: 10,
  countIntervalInSeconds: 5,
  currentTime: "25/10/2021, 11:11:44"
}
```

# Entrez le message (entrée)
Contrôle XML compatible ETS
**Démarrer la minuterie** 

```javascript

msg.etsstarttimer = true; return msg;
```

**Stop Timer** 

```javascript

msg.etsstarttimer = false; return msg;
```

**Sortie XML maintenant** 

```javascript

// 立刻输出 XML；若计时器在运行，则一并重启
msg.etsoutputnow = true; return msg;
```Counter

Control Control
**Démarrer la minuterie** 

```javascript

msg.telegramcounterstarttimer = true; return msg;
```

**Stop Timer** 

```javascript

msg.telegramcounterstarttimer = false; return msg;
```

**Compte de sortie immédiatement** 

```javascript

msg.telegramcounteroutputnow = true; return msg;
```

## Voir
- [Exemple d'enregistreur](/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Échantillon de l'enregistreur

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-Logger-Sample.md

title: "zh-CN-Logger-Sample"
lang: fr
permalink: /wiki/fr-zh-CN-Logger-Sample
# Échantillon de l'enregistreur
**Copiez ce code et collez-le dans votre flux**
<fettots> <summary> Afficher le code </summary>
> Ajustez le nœud en fonction de vos paramètres et définissez le chemin d'accès sur le nœud de fichier \ *\*.

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

\ </ Detail>

---

# Autoprotection du nœud

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-Protections.md

title: "zh-CN-Protections"
lang: fr
permalink: /wiki/fr-zh-CN-Protections
# Autoprotection du nœud
KNX-TUNMIME a deux types de protection interne pour protéger votre bus KNX contre les inondations, et l'interface graphique rouge de votre nœud est protégée de ne pas répondre si vous faites des erreurs dans le courant.<br/> <br/>
Autons **amusant** !<br/>
## Prévention des inondations
La protection contre les inondations empêche votre nœud de ne pas répondre car le message est envoyé trop haut dans la plage de temps spécifiée.<br/> <br/>
Le MSG maximum que vous pouvez envoyer au nœud est de 120 par seconde.Si vous avez besoin d'envoyer une grande quantité de MSG à un nœud, envisagez un nœud "Delay" pour retarder chaque message. <br/>
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/master/wiki/floodprotection.png" width = "90%">
**Copiez ce code et collez-le dans votre flux** 

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## Protection de référence circulaire
La protection de référence de boucle empêche vos nœuds de ne pas répondre et inonde votre installation KNX en désactivant les deux nœuds en utilisant le même lien d'adresse de groupe.<br/>
Par exemple, si vous liez la sortie **d'un nœud avec l'adresse de groupe 0/1/1 à la** entrée d'un autre nœud avec la même adresse de groupe 0/1/1, la protection sera activée. <br/>
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width = "90%">
**Copiez ce code et collez-le dans votre flux** 

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Contrôleur de scène

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-SceneController-Configuration.md

title: "zh-CN-SceneController-Configuration"
lang: fr
permalink: /wiki/fr-zh-CN-SceneController-Configuration
# Contrôleur de scène
Ce nœud est cohérent avec le contrôleur de scène KNX: la scène peut être enregistrée et rappelée.
Paramètres de nœud ##

| Propriétés | Description |
|-|-|
| Passerelle | Gateway KNX sélectionné. |
| Rappel de scène | **DataPoint ** et**Valeur de déclenchement** . L'adresse de groupe utilisée pour rappeler le scénario (comme `0/0 / 1`).Le nœud rappelle la scène lorsque le message est reçu par cette GA.DPT est le type de rappel GA;La valeur de déclenchement est la valeur requise pour déclencher le rappel.CONSEIL: Si vous êtes déclenché en mode DIM, veuillez définir la valeur de l'objet de gradin correct (ajustement up par `{de diminuant: 1, données: 5}` et ajustement en bas par `{de diminuer: 0, données: 5}`).|
| Scene sauve | **DataPoint ** et**Valeur de déclenchement** . L'adresse de groupe utilisée pour enregistrer la scène (comme `0/0 / 2`).Lorsqu'un nœud reçoit un message, il enregistre la valeur actuelle de tous les appareils dans la scène (stockage non volatile).DPT est le type pour sauver GA; La valeur de déclenchement déclenche des sauvegardes (Dim supra).|
| Nom du nœud | Nom du nœud (écrivez "Rappel:… / Save:…"). |
| Sujet |Le sujet du nœud. |

## Configuration du scénario
Comme un vrai contrôleur de scène KNX, ajoutez des appareils à la scène; Chaque ligne représente un appareil.
Une fois qu'une nouvelle valeur est reçue du bus, le nœud enregistrera automatiquement la dernière valeur de l'actionneur de la scène.

| Propriétés | Description |
|-|-|
| Ajouter le bouton | Ajoutez une nouvelle ligne.|
| Champ de ligne | 1) Adresse du groupe 2) Datapoint 3) Valeur de scène par défaut (peut être écrasée par Scene Save).Le nom de l'appareil est ci-dessous.<br/> Insérer une pause: remplissez **attendre ** dans la première colonne, et remplissez la dernière colonne pour la durée (millisecondes), comme «2000».<br/>**Wait** prend également en charge les secondes / minute / heure: `12S`,` 5M`, `1H`.|
| Supprimer | Supprimer cette ligne d'appareil.|

## sortie de nœud

```javascript

msg = {
  topic: "Scene Controller",
  recallscene: true|false,
  savescene: true|false,
  savevalue: true|false,
  disabled: true|false
}
```

## Message d'entrée (entrée)
Le nœud repose principalement sur les messages KNX pour rappeler / sauver la scène; Il peut également être contrôlé via des messages.Les commandes du bus peuvent être désactivées et seuls les messages de traitement peuvent être acceptés.
**Scénario de rappel** 

```javascript

msg.recallscene = true; return msg;
```

**Enregistrer la scène** 

```javascript

msg.savescene = true; return msg;
```

**Enregistrer la valeur actuelle d'un ga**
Bien que la scène suit automatiquement la valeur de l'exécuteur testamentaire, dans certains cas, il est nécessaire d'enregistrer la valeur actuelle d'un autre GA (comme le statut plutôt que la commande) avec une "valeur de scène réelle".
Par exemple, l'obturateur à rouleaux: l'état GA de hauteur absolue reflète la position exacte.Cet état GA est utilisé pour mettre à jour la commande GA de l'exécuteur exécutif concerné dans la scène.

```javascript

msg.savevalue = true;
msg.topic = "0/1/1"; // GA
msg.payload = 70; // 要保存的值
return msg;
```

**Désactiver le contrôleur de scène**
Désactivez les commandes du bus KNX (acceptez toujours les messages de processus).Par exemple, il est utile lorsque vous ne voulez pas rappeler / enregistrer une scène du bouton d'entité la nuit.

```javascript

msg.disabled = true; // false 重新启用
return msg;
```

## Voir
[Exemple de contrôleur de scène](/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Politique de sécurité

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-SECURITY.md

title: "zh-CN-SECURITY"
lang: fr
permalink: /wiki/fr-zh-CN-SECURITY
# Politique de sécurité
L'automatisation n'est pas une blague.Veuillez considérer tous les dangers liés à l'utilisation de ce référentiel pour contrôler votre maison ou votre construction.
Par exemple, lorsque vous n'êtes pas chez vous, une lumière est allumée et **peut devenir un grave danger pour tirer** .<br/>
Tout l'équipement sans surveillance met votre bâtiment en danger.<br/>
Sans oublier si c'est à cause de votre faute ou d'une erreur dans le référentiel KNX-Tentrimate, la porte de garage est fermée pendant que l'enfant est assis entre les deux.
**La sécurité des bâtiments** doit être votre principal problème.<br/>
Veuillez utiliser KNX-ultimate (mais généralement le même pour tous les référentiels) pour contrôler uniquement les actionneurs garantis par d'autres moyens certifiés.<br/> <br/>
Dans l'exemple ci-dessus, la porte de garage doit être fixée par un système mécanique ou électronique certifié pour éviter d'endommager les personnes, les animaux ou les choses.
Le développeur du référentiel KNX-Tentrimate et tous les développeurs impliqués dans le projet ne sont pas responsables des dommages, comme indiqué dans la licence MIT, vous pouvez trouver \ [ici](§Url0§).<br/> <br/>
## Règles sur la domotique
D'après mon expérience, j'ai développé des meilleures pratiques pour protéger ma maison contre les risques de feu, de dommages et de risques à la troisième personne.<br/>
Voici quelques choses intéressantes pour vous.J'espère que vous appréciez cela.<br/>
- Installez un ou plusieurs commutateurs d'alimentation principaux pour couper toute la maison lorsque vous n'êtes pas là, ne laissant qu'un nombre minimum d'équipements nécessaires (tels que les couvertures, les panneaux d'alarme, les routeurs Internet, etc.).Si vous avez besoin d'automatisation lorsque vous partez, vous pouvez temporairement activer le commutateur d'alimentation principal et retrouver un accès complet.Il vaut la peine d'éviter le piratage de votre maison par le biais de personnes ayant un accès, comme des appareils IoT mal sécurisés, toujours capables.
- Utilisez une autre ligne WAN pour installer un routeur Internet redondant, tel que la connexion LTE.Si vous perdez un WAN, vous en avez un autre sur lequel vous compternera.
- Même dans une panne de courant (par exemple, la clé mécanichée phisycale quelque part dans le jardin), même dans votre maison, trouvez un moyen.
- Même en cas de panne de courant, vous pouvez trouver un moyen de sortir de votre maison (par exemple, quelque part près de votre porte, une clé mécanichale phisycale).
- Trouvez un moyen d'échapper à votre maison lorsqu'une mousse ou une alarme incendie se produit (par exemple par une échelle extensible sur le balcon).
- Utilisez uniquement des systèmes professionnels et certifiés en bloc / incendie, puis commandé par KNX.Veuillez noter que la partie KNX du système de sécurité devient la porte dérobée des problèmes possibles.Ne laissez jamais les nœuds KNX non sécurisés le système de sécurité sans mot de passe.Si vous utilisez un écran tactile, évitez d'utiliser la fonction **à bouton unique ** .Créer des boutons qui simulent les panneaux de sécurité**Clavier** ATSERPION.
- Installer **Médical d'urgence ** KNX Pushtton, par exemple, placez-le près du lit.En cas d'urgence, votre famille ou quelqu'un qui peut vous aider vous en informera automatiquement, allumera toutes les lumières importantes, créera un mode d'entrée**visible pour les soignants, déverrouiller les portes et lui permettre de se connecter avec vous, même si vous devenez dépassé.Répétez un message audio pour aider le standard de soignant, comme l'utilisation des haut-parleurs de Sonos, expliquez comment vous trouver à la maison, les parents appellent ** , votre maladie**maladie \* \ * De quelle maladie souffrez-vous.Vous pouvez même déclencher ce bouton-poussoir KNX avec Alexa, Siri ou Google Home (voir l'exemple de la section du wiki) au cas où vous auriez un accident vasculaire cérébral et que vous ne pouvez pas bouger.
- Installer un ** Bouton de poussée KNX** - Dans cet esprit: n'entrez pas chez vous si quelqu'un le force et vous menace de le faire, surtout si votre famille est à l'intérieur.Une fois que vous êtes entré, le criminel peut faire ce qu'il veut et personne à l'extérieur ne peut se soucier de vous.Installez un bouton \* \ *panique \* \ * près du département extérieur et du garage.
- Si vous avez installé des capteurs périphériques périphériques, une fois que quelqu'un entre dans le périmètre au crépuscule ou à la nuit, vous pouvez allumer l'heure d'au moins 4 (chaque angle de votre maison) pour rentrer chez vous.
- Même si vous êtes à la maison, faites une annonce via le clavier d'alerte lorsque quelqu'un ouvre une fenêtre, une porte extérieure ou une fenêtre aveugle.
## Rappelez-vous: vous êtes la seule responsabilité de la sécurité des biens.Suivez la loi, considérez ce nœud de style KNX uniquement avec une aide à l'automatisation, en s'appuyant uniquement sur des équipements d'automatisation certifiés, mécaniques ou électroniquement.Considérez votre sécurité.Pensez que quelque chose peut être problématique ou défaillant, alors ayez une sauvegarde et pour des risques de guérison et de sécurité, ayez une double sauvegarde de sécurité.Ce n'est que de cette manière que vous pouvez profiter de la vie avec l'aide et le plaisir de la domotique!

---

# Watchdog (Watchdog)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/fr-zh-CN-WatchDog-Configuration.md

title: "zh-CN-WatchDog-Configuration"
lang: fr
permalink: /wiki/fr-zh-CN-WatchDog-Configuration
# Watchdog (Watchdog)
Utilisé pour détecter l'état de connexion avec une passerelle ou un appareil KNX spécifique et effectuer des opérations automatisées en cas de défaillance.
**Fonction**
1. Envoyez des messages périodiquement et attendez une réponse. Si la connexion du bus est anormale, diffusez les messages au processus.Deux niveaux de détection sont disponibles (voir ci-dessous).
2. Modifiez les paramètres de passerelle du nœud de configuration (config-node) via le message pour réaliser la commutation du routeur / interface KNX / IP (tel que la commutation de support maître).
3. Force l'établissement / déconnexion du bus KNX.
## Détection de couche de couche Ethernet et KNX
Watchdog fournit des tests à deux niveaux:
- Niveau Ethernet: détecter uniquement la connectivité entre KNX-ultimate et l'interface KNX / IP (unicast).
- Ethernet + KNX - TP: vérifiez l'intégralité du lien (Ethernet → TP).Un appareil physique qui répond aux demandes de lecture est requis.
Convient pour les alarmes d'erreur d'erreur / connexion (notifications par e-mail, commutation automatique de passerelle de sauvegarde, etc.).
## Paramètres (paramètres)

| Propriétés | Description |
|-|-|
| Passerelle | Gateway KNX sélectionné. |
|Adresse du groupe à surveiller |Adresse de groupe utilisée pour l'envoi et la surveillance; DPT doit être 1.x (booléen).|
| Nom | Nom du nœud. |
|Démarrer automatiquement la minuterie de chien de garde | Démarrez automatiquement la minuterie sur le déploiement / démarrage. |
| Niveau de contrôle |Voir ci-dessus. |

**Vérifier le niveau**
> Ethernet: détecter les connexions entre KNX-ultimate (unicast) et l'interface KNX / IP. <br/>
> Ethernet + KNX TP: détection complète (prend en charge le routeur / interface).Envoyer lire à l'appareil physique et attendre la réponse;Toute échec sur Ethernet ou TP sera signalée.Veuillez configurer un **État** GA dans ETS pour un actionneur qui répond à la lecture. <br/>
## Options avancées

| Propriétés | Description |
|-|-|
| Intervalle de réception (en secondes) | Intervalle de détection en secondes. |
| Nombre de réessayer avant de donner une erreur |Combien d'échecs consécutifs sont signalés. |

# Sortie de chien de garde
Watchdog publie un message lorsque la détection interne trouve un défaut, ou qu'un nœud ultime KNX signale une erreur dans le processus.
**Problème de connexion de Watchdog**
<a href = "https://github.com/supergiovane/node-red-constrib-knx-ultimate/wiki/watchdog-configuration" cible = "_ Blank"> Voir ici pour les détails </a>

```javascript

msg = {
  type: "BUSError",
  checkPerformed: "Ethernet" // 或 "Eth+KNX",
  nodeid: "23HJ.2355",
  payload: true,
  description: "..."
}
```

**Exception s'est produite sur l'un de vos nœuds ultimes KNX** 

```javascript

msg = {
  type: "NodeError",
