  checkPerformed: "Self KNX-Ultimate node reporting a red color status",
  nodeid: "23HJ.2355",
  payload: true,
  description: "...",
  completeError: {
    nodeid: "23HJ.2355",
    topic: "0/1/1",
    devicename: "Kitchen Light",
    GA: "0/1/1"
  }
}
```

**Modifier la configuration de la passerelle via setgatewayconfig** 

```javascript

msg = {
  type: "setGatewayConfig",
  checkPerformed: "The Watchdog node changed the gateway configuration.",
  nodeid: "23HJ.2355",
  payload: true,
  description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1\nBindLocalInterface:Auto",
  completeError: ""
}
```

**Connexion forcée / déconnexion** 

```javascript

msg = {
  type: "connectGateway",
  checkPerformed: "The Watchdog issued a connection/disconnection to the gateway.",
  nodeid: "23HJ.2355",
  payload: true, // true=连接，false=断开
  description: "Connection",
  completeError: ""
}
```

# Entrez le message (entrée)
## start / stop watddog

```javascript

msg.start = true; return msg; // 启动
```

```javascript
msg.start = false; return msg; // 停止
```

## Modifier les paramètres de passerelle KNX / IP pendant l'exécution
Modifier IP / Port / PhysicalAddress / Protocol, etc. via `msg.setgatewayconfig`; Le nœud de configuration s'appliquera à la reconnexion.Node - Red se restaure aux paramètres du nœud de configuration après le redémarrage.Tous les paramètres sont facultatifs.

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12", Port:3671, PhysicalAddress:"15.15.1", BindToEthernetInterface:"Auto",
  Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"` };
return msg;
```Changez

uniquement l'IP:

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12" }; return msg;
```

**Déconnexion forcée et désactiver la reconnexion automatique** 

```javascript

msg.connectGateway = false; return msg;
```

**Connexion forcée et activer la reconnexion automatique** 

```javascript

msg.connectGateway = true; return msg;
```

## Voir
[Exemple de chien de garde](/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# Garage Door configuration

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Garage-Configuration.md

title: "Garage-Configuration"
lang: en
permalink: /wiki/Garage-Configuration
# Garage Door configuration
The **KNX Garage** node drives a motorised door using dedicated group addresses for direct commands, toggle impulses, hold-open / disable logic and safety sensors. It can optionally re-close the door after a timeout, emit movement / obstruction indicators and report events to the Node-RED flow.
## Group addresses

| Purpose | Property | Notes |
| -- | -- | -- |
| Direct command | `Command GA` (`gaCommand`) | Boolean GA: `true` opens, `false` closes. Default DPT 1.001. |
| Toggle impulse | `Impulse GA` (`gaImpulse`) | Rising edge toggles the door (default DPT 1.017). Used automatically if no direct command GA is supplied. |
| Hold-open override | `Hold-open GA` (`gaHoldOpen`) | When `true` the door remains open and the auto re-close timer is cancelled. |
| Disable node | `Disable GA` (`gaDisable`) | Blocks any command sent by the node while `true` (maintenance/manual operation). |
| Photocell sensor | `Photocell GA` (`gaPhotocell`) | Should go `true` when the beam is interrupted; the node reopens and raises obstruction. |
| Movement indicator | `Moving GA` (`gaMoving`) | Optional. Pulsed when the node commands movement so other devices can follow the state. |
| Obstruction flag | `Obstruction GA` (`gaObstruction`) | Mirrors the obstruction state for supervision or alarms. |

All addresses accept custom DPTs if different datatypes are required.
## Automatic re-close
* Enable **Auto re-close** to start a timer whenever the door becomes open.
* The countdown is cancelled while hold-open or disable are active.
* When the timer expires the node sends the close command (or impulse) and emits an `auto-close` event.
## Flow example
```javascript

// Open the door
msg.payload = 'open';
return msg;
```

```javascript
// Close the door
msg.payload = 'close';
return msg;
```

```javascript
// Toggle the door state
msg.payload = 'toggle';
return msg;
```

## Safety handling
* A photocell `true` during closing immediately triggers an open command and sets the obstruction flag.
* External writes to the obstruction GA update the internal state so dashboards stay in sync.
* Movement pulses can be consumed by lighting, ventilation or alarm logic.
## Flow interaction
* Injecting `msg.payload` with `true`, `false`, `'open'`, `'close'` or `'toggle'` controls the door from the flow.
* With **Emit events** active the node outputs structured messages:
```

{
  topic: <configured topic or command GA>,
  event: 'open' | 'close' | 'toggle' | 'auto-close' | 'obstruction' | 'disabled' | 'hold-open',
  state: 'open' | 'closed' | 'opening' | 'closing',
  disabled: <boolean>,
  holdOpen: <boolean>,
  obstruction: <boolean>
}
```

These events are useful for dashboards, logging or custom automations around the garage door.

---

# KNX Gateway Configuration

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Gateway-configuration.md

title: "Gateway-configuration"
lang: en
permalink: /wiki/Gateway-configuration
# KNX Gateway Configuration

This node connects to your KNX gateway, whether it is an IP interface/router or a TP/FT1.2 serial adapter.

**General**

|Property|Description|
|--|--|
| Name | Node name. |
| Gateway | Type the KNX/IP address/hostname or a serial path (for example `/dev/ttyUSB0`). You can also use the dropdown to pick a discovered KNX/IP gateway or an FT1.2 serial port: when selecting a serial entry the protocol switches to Serial FT1.2 and the UART defaults are applied automatically. |

**Configuration**

|Property|Description|
|--|--|
| Gateway port | Default is 3671. Not used for Serial FT1.2 connections. |
| Connection protocol | _Tunnel UDP_ is for KNX/IP interfaces, _Multicast UDP_ is for KNX/IP Routers, _Serial FT1.2_ is for TPUART/TP interfaces (selected automatically when you pick a serial port). Leave **Auto** to infer the right transport from the address. |
| Serial FT1.2 mode | Choose how the FT1.2 serial interface is initialised: **KBerry/BAOS** enables the Weinzierl KBerry/BAOS helper sequence (reset, BAOS link-layer mode, no GA filter), while **Standard FT1.2** keeps a generic FT1.2 adapter without KBerry-specific steps. Default is KBerry/BAOS. |
| KNX Physical Address | The physical KNX address, example 1.1.200. Default is "15.15.22".|
| Bind to local interface | The Node will use this local interface for communications. Leave "Auto" for automatic selection. If you have more than one lan connection, for example Ethernet and Wifi, it's strongly recommended to manually select the interface, otherwise not all UDP telegram will reach your computer, thus the Node may not work as expected. Default is "Auto". |
| Automatically connect to KNX BUS at start | Auto connect to the bus at start. Default is "Yes". |
| Secure credentials source | Choose how KNX Secure data is supplied: **ETS keyring file** (Data Secure keys - and tunnelling credentials if present - come from the keyring), **Manual credentials** (only KNX IP Tunnelling Secure with a manually entered user), or **Keyring + manual tunnel password** (Data Secure keys from the keyring while the secure tunnel uses the manual user/password). Remember that KNX Data Secure telegrams always require a keyring file. |
| Tunnel interface individual address | Visible whenever the selected mode includes manual credentials (Manual or Keyring + manual tunnel password). Optional KNX individual address for the secure tunnel interface (for example `1.1.1`); leave empty to let KNX Ultimate negotiate it automatically. |
| Tunnel user ID | Visible when manual credentials are used. Optional KNX Secure tunnel user identifier defined in ETS. |
| Tunnel user password | Visible when manual credentials are used. Password of the KNX Secure tunnelling user configured in ETS. |

> **KNX Secure essentials** \
> • _KNX Data Secure_ protects group-address telegrams and **always** needs a keyring file containing the group keys.\
> • _KNX IP Tunnelling Secure_ protects the connection handshake with a commissioning password. Depending on the selected mode, the password can come from the keyring or be entered manually.\
> • KNX/IP Secure (tunnel handshake) applies only to IP transports (Tunnel TCP / secure routing). KNX Data Secure protects group-address telegrams and can be used both on IP (tunnelling/routing) and on TP via Serial FT1.2 when an ETS keyring is provided.

**Advanced**

|Property|Description|
|--|--|
| Suppress repeated (R-Flag) telegrams fom BUS | Ignore repeated KNX telegrams coming from the bus. Default is unchecked. |
| Suppress ACK request in tunneling mode | Enable it if you have a very old KNX/IP gateway. It ignores the ACK procedure and accepts all telegrams. Default is unchecked.|
| Enable flow bubbles plugin | Draw a small coloured bubble next to each KNX Device node in the editor. The bubble reflects the latest live state received from the gateway and becomes dim when the data is stale. Useful during commissioning and debugging. Default is unchecked. |
| Delay between each telegram (in milliseconds) | KNX specs states, that the maximum telegram sending speed is 50 telegrams per second. A speed between 25 and 50ms should be fine, unless you're connecting to a remote KNX Gateway via a slow internet connection (in this case, you should increase the value by, for example, 200 to 500ms or more). |
| Loglevel | Log level, in case you need to debug something with the dev. Default is "Error", |
| Node status throttle | Delay how often node badges are refreshed. When a delay is selected, intermediate status changes are discarded and the last one is shown after the chosen interval. Select **Immediate** to keep the legacy real-time behaviour. |
| Status date/time format | Choose how the timestamp is shown in node status badges (useful when the host OS locale cannot be configured). |
| Custom format | Used when **Custom (tokens)** is selected. Tokens: `YYYY`, `YY`, `MMM`, `MM`, `DD`, `HH`, `mm`, `ss`, `A`, `a`, `Z`. Use `[text]` for literals. |
| Locale override | Optional locale (BCP47), e.g. `en-GB` or `it-IT`. Used for month names (`MMM`) when Custom is selected. |

**ETS file import**

|Property|Description|
|--|--|
| If Group Address has no Datapoint | If a group address doesn't have a datapoint, it allow to choose wether to stop import, import quth a fake datapoint of 1.001 or to skip import of that group address |
| ETS group address list | Use this section to import your ETS CSV or ESF file. You can either **paste the CSV or ESF file content** or **set the file path**, for example _./pi/homecsv.csv_. Please refer to the help links for further infos. |

**Utility**

|Property|Description|
|--|--|
| Gather debug info for troubleshoot | Please click the button and add it to the gitHub issue you want to open, it will help me a lot to helping you. |
| Get all used GA for KNX routing filter | Press READ to retrieve a plain text list of all group address belonging to this gateway, that has been used in the flows. You can use this list to populate your KNX/IP router filter table. |

# WORKING WITH THE ETS CSV OR ESF FILE

<img src='https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/etslogo.png'>

Instead of create a knx-ultimate node for each Group Address to control, you can import your ETS csv group addresses file or, starting from V 1.1.35, an ESF file as well (If, for example, you only have ETS Inside). Supported ETS versions: ETS 4 and onwards.

Starting from version 1.4.18, you can also simply enter the path to the file in this field (e.g.: /home/pi/mycsv.csv).

Thanks to that, the knx-ultimate node where you selected **Universal mode (listen to all Group Addresses)** , becomes an universal input/output node, aware of all Datapoints, Group Addresses and Device's name (ex: Living Room Lamp). Just send the payload to the knx-ultimate node, and it'll encode it with the right datapoint and send it to the bus. Likewise, when the knx-ultimate node receives a telegram from the bus, it outputs a right decoded payload using the datapoint specified in the ETS CSV or ESF file.

Starting from **Version 1.1.11**, you can use **Universal mode (listen to all Group Addresses)** option without the need of an imported ETS CSV or ESF File. You need to pass a message to the node, containing datapoint type and a value. As soon as the node receives a telegram from KNX Bus, it will output a RAW value and beside that, it will try to decode the value without knowing the datapoint type.
**Note**: _ETS CSV Group address exported file_ is way the best option, because it contain a precise datapoints with subtype. _ETS ESF exported file_ is simpler and it doesn't have the subtype.

If you can use both, please prefer the **ETS CSV Group address exported file**, because the ESF can lead to a false output values. Please manually check and eventually adjust the datapoints each time you import the **ESF** file.
From version 1.4.1 you can import group addresses also at runtime, via msg, using the WatchDog node. 

> You can work with a mix of knx-ultimate nodes, some with **Universal mode (listen to all Group Addresses)** checked and some not. You are absolutely free!

<a href="https://youtu.be/egRbR_KwP9I"><img src='https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/yt.png'></a>

- **ETS CSV Group Addresses List import** _**ATTENTION: THERE MUST NOT BE TABULATION CHARACTERS IN THE NAME OF THE GROUP ADDRESS**_ **If Group Address has no Datapoint** > If a Group address has no Datapoint set in the ETS, you can select to stop and abort the entire import process, to skip the affected group address, or to add the the affected Group Address with a fake datapoint and continue import.
**How to export the ETS -> CSV <- Group Addresses List**

> On ETS, click the group addresses list, then right click, then select 'export group addresses'. On the export window, select these options: 

>
> **Output Format** : CSV 

>
> **CSV Format** : 1/1 Name/Address 

>
> **Export with header line** : checked 

>
> **CSV Separator** : Tabulator. 

>
> Then paste the file content here. 

>
> Note that the ETS CSV FILE must contain the Datapoints for each Group Address. 

>
> The node parses your ETS CSV FILE prior to use it and will tell you the results in the DEBUG TAB of Node-Red page. 

>
> The result can be of two types: **ERROR** and **WARNING** 

>
> **ERROR** occurs when a Datapoint is not specified for a Group Address. This is a critical error and stops the process of importing the ETS CSV FILE. 

>
> **WARNING** occurs when a Datapoint's subtype is not specified. In this case the node parser will append a default one, but warns you that you shoult watch and correct the Datapoint, by adding a subtype. A Subtype is the number staying at the right of the "." in a Datapoint (ex: 5.001).

>
> Note: the fields must be surrounded by **"** For example:

> > "Attuatori luci"	"0/-/-"	""	""	""	""	"Auto"

**How to export the ETS -> ESF <- Group Addresses List**

> On ETS window, select your project, then click the export icon (the icon with the up arrow)

>
> Select to export the project in ESF format (not the default .knxprod)

>
> Then copy the file content and paste it into the gateway config "ETS group address list" field.

---

# Getting Started with KNX-Ultimate

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Getting-Started.md

title: "Getting Started"
lang: en
permalink: /wiki/Getting-Started
# Getting Started with KNX-Ultimate

New to KNX-Ultimate? You're in the right place. Watch the short video below to learn how to install the package, create your first gateway connection and send your first telegram.

<div align="center" style="margin:30px 0;">
  <!-- TODO: replace VIDEO_URL_PLACEHOLDER with the real "Getting Started" YouTube video URL -->
  <a href="VIDEO_URL_PLACEHOLDER"
    style="display:inline-flex;align-items:center;gap:12px;padding:14px 30px;border-radius:999px;background:#ff0000;color:#ffffff;font-weight:700;text-decoration:none;box-shadow:0 14px 28px rgba(255,0,0,0.32);">
    <span style="font-size:1.1rem;">▶ Watch the Getting Started video</span>
  </a>
</div>

## Free video tutorials

The following YouTube playlist contains the **free tutorials** for KNX-Ultimate:

👉 [Free KNX-Ultimate tutorials](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrU8PsVhW4xzEug2WtVFv3E)

## Tutorials for channel members

These tutorials are **reserved for paying members** of the YouTube channel (channel membership):

👉 [Members-only tutorials](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrRa1fvgObRa5sUpPLJk7Eq)

---

# KNX GLOBAL VARIABLE

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/GlobalVariable.md

title: "GlobalVariable"
lang: en
permalink: /wiki/GlobalVariable
# KNX GLOBAL VARIABLE

This node exposes the group address received from the bus, to a **global variable** 

You can write to the KNX BUS by simply update the global variable!

## Overview

Put a Global Context Node into the flow, then give it a name.

The name you give to the node, will become the global context variable's name.

That's all. For security reasons, please **change the default node name** 

You can access the global variable by adding the suffix \_READ to the node's name.

You can enable/disable the global context variable, or enable READONLY or READ/WRITE in the configuration window.

You can issue a KNX BUS write command, by simply modify the global variable name with suffix \_WRITE. _ **After the commands have been executed, the global variable with suffix \_WRITE is automatically emptied, not to infinitely repeat the commands. ** _ 
**Settings**

|Property|Description|
|--|--|
| Gateway | The KNX Gateway. |
| Variable Name (no spaces, only chars [a-z]) | Name of the global context. 2 variables with this name will be created, one with \_READ suffix (for reading group addresses) and the other with \_WRITE suffix (for writing group addresses). For example, if the variable name is "KNXGlobalContext", the 2 variables KNXGlobalContext\_READ and KNXGlobalContext\_WRITE are created. Since the global variable is visible from all nodes (even non-KNX-Ultimate ones), for security reasons, set a name other than the default one. Click the sample link at the bottom of the page. |
| Expose as Global variable | Choose if and how you want to expose the global variable. If you do not intend to write on the KNX BUS, for safety, leave "read only". |
| BUS write interval | The node checks the variable with \_WRITE suffix at regular intervals to write on the KNX bus. Choose the interval you prefer. |

## MSG PROPERTIES

```javascript

// Properties of the variable, both in reading and in writing
{
    address : "0/0/1",
    dpt: "1.001", 
    payload: true,
    devicename:"Dinning Room->Table Light"
}

```

# USAGE

## Global Context Node Sample

This node exposes the group address received from the bus, to a **global variable** 

You can write to the KNX BUS by simply update the global variable!

## Overview

Put a Global Context Node into the flow, then give it a name.

The name you give to the node, will become the global context variable's name.

That's all. For security reasons, please **change the default node name** 

You can access the global variable by adding the suffix \_READ to the node's name.

You can enable/disable the global context variable, or enable READONLY or READ/WRITE in the configuration window.

You can issue a KNX BUS write command, by simply modify the global variable name with suffix \_WRITE. _ **After the commands have been executed, the global variable with suffix \_WRITE is automatically emptied, not to infinitely repeat the commands.** _

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/globalcontextnode.png" width="90%">

### View code

> Adjust the nodes according to your setup

```javascript

[{"id":"ababb834.9073","type":"knxUltimateGlobalContext","z":"5ed79f4a958a1f20","server":"b60c0d73.1c02b","name":"KNXContextBanana","exposeAsVariable":"exposeAsVariableREADWRITE","writeExecutionInterval":"1000","x":230,"y":200,"wires":[]},{"id":"2954e7ea.f53988","type":"function","z":"5ed79f4a958a1f20","name":"Write to the KNXContextBanana variable","func":"// This function writes some values to the KNX bus\nlet GroupAddresses = [];\nGroupAddresses.push ({address: \"0/0/10\", dpt:\"1.001\", payload:true});\nGroupAddresses.push({ address: \"0/0/11\", dpt: \"1.001\", payload: true });\nGroupAddresses.push({ address: \"0/0/12\", dpt: \"1.001\", payload: false });\n\n// You can also avoid setting datapoint.\n// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload\nGroupAddresses.push ({address: \"0/0/14\", payload:false});\nGroupAddresses.push({ address: \"0/0/15\", payload: 50 });\n\n// Remember: add the string \"_WRITE\" after the node name to write to the bus\nglobal.set(\"KNXContextBanana_WRITE\",GroupAddresses);\n","outputs":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":480,"y":300,"wires":[]},{"id":"bd4380e3.8c1ea","type":"inject","z":"5ed79f4a958a1f20","name":"Call the function","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":220,"y":300,"wires":[["2954e7ea.f53988"]]},{"id":"269bf86a.34e9f8","type":"comment","z":"5ed79f4a958a1f20","name":"Exposing the Group Addresses to the global context variable","info":"","x":360,"y":160,"wires":[]},{"id":"f9a6ff93.086a","type":"function","z":"5ed79f4a958a1f20","name":"Read the KNXContextBanana variable","func":"// This function reads the variable\n// Remember: add the string \"_READ\" after the node name to read the variable\nlet GroupAddresses = global.get(\"KNXContextBanana_READ\") || [];\n\n// Outputs the array, as example\nnode.send({payload:GroupAddresses});\n\n// Get the Group Address object, having address 0/0/10\nlet Ga = GroupAddresses.find(a => a.address === \"0/0/10\");\n\n// Outputs the object, as example\nnode.send({ Found: Ga });\n\n// Do some testing and output some stuffs.\nif (Ga.payload === true) return {payload : \"FOUND AND TRUE\"};\nif (Ga.payload === false) return {payload : \"FOUND AND FALSE\"};\n\n","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":420,"wires":[["f4109aa5.270e08"]]},{"id":"64c9e0f0.b13178","type":"inject","z":"5ed79f4a958a1f20","name":"Read","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":190,"y":420,"wires":[["f9a6ff93.086a"]]},{"id":"f4109aa5.270e08","type":"debug","z":"5ed79f4a958a1f20","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":630,"y":420,"wires":[]},{"id":"bf16d5a9.073b6","type":"comment","z":"5ed79f4a958a1f20","name":"Check global variable and do some stuffs","info":"","x":300,"y":380,"wires":[]},{"id":"85c342f08c9c4705","type":"comment","z":"5ed79f4a958a1f20","name":"This function writes some values to the bus","info":"","x":310,"y":260,"wires":[]},{"id":"b60c0d73.1c02b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","suppressACKRequest":false,"csv":"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":false,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":true,"stopETSImportIfNoDatapoint":"fake","loglevel":"error","name":"Multicast","localEchoInTunneling":true,"delaybetweentelegrams":"","delaybetweentelegramsfurtherdelayREAD":"","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":""}]

```

## Get the variable's value

```javascript

// This function reads the variable
// Remember: add the string "_READ" after the node name to read the variable
let GroupAddresses = global.get("KNXContextBanana_READ") || [];

// Outputs the array, as example
node.send({payload:GroupAddresses});

// Get the Group Address object, having address 0/0/10
let Ga = GroupAddresses.find(a => a.address === "0/0/10");

// Outputs the object, as example
node.send({ Found: Ga });

// Do some testing and output some stuffs.
if (Ga.payload === true) return {payload : "FOUND AND TRUE"};
if (Ga.payload === false) return {payload : "FOUND AND FALSE"};

```

## Send KNX telegram via global variable

```javascript

// This function writes the value to the KNX bus
let GroupAddressesSend = [];
GroupAddressesSend.push({address: "0/0/10", dpt:"1.001", payload:msg.payload});

// You can also avoid setting datapoint.
// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload
GroupAddressesSend.push({address: "0/0/11", payload:msg.payload});

// Remember: add the string "_WRITE" after the node name to write to the bus
global.set("KNXContextBanana_WRITE",GroupAddressesSend);

```

# SAMPLE

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleGlobalContextNode" target="_blank"><i class="fa fa-info-circle"></i>See this Sample</a>

---

# HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/HATranslator.md

title: "HATranslator"
lang: en
permalink: /wiki/HATranslator
This node translates the input msg to valid true/false values.

It can translate an input payload, to a true/false boolean values.

Each row in the text box, represents a translation command. 

You can add your own translation row.

|Property|Description|
|--|--|
| Name | The node name. |
| Input | The input msg property to be evaluated and translated. |
| Translate | Add, delete or edit your own translation command. The row's translation command must be **input string from HA:KNX value** (_KNX value_ as true or false). For example: <code>open:true</code> <code>closed:false</code>. |

---

# Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Home.md

title: "Home"
lang: en
permalink: /wiki/Home
{% include homepage/en.html %}

---

# MQTT Home Assistant - IoT

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/IoT-Bridge-Configuration.md

title: "IoT-Bridge-Configuration"
lang: en
permalink: /wiki/IoT-Bridge-Configuration
{% raw %}
# MQTT Home Assistant - IoT
The bridge normalises KNX telegrams into structured messages that can be consumed by IoT transports (MQTT, REST, Modbus) and accepts flow inputs to write back to the KNX bus. It mirrors the runtime logic of the Node-RED editor help and shows how to hook the node to third-party connectors.
<p align="center">
  <img src="/node-red-contrib-knx-ultimate/assets/home-assistant-logo.png" alt="Home Assistant" height="46">
  &nbsp;&nbsp;&nbsp;
  <img src="/node-red-contrib-knx-ultimate/assets/mqtt-logo.svg" alt="MQTT" height="38">
</p>

## Operating mode
The node has a **Mode** selector:

- **IoT bridge** (default) — the behaviour described below: a list of mappings that turn KNX telegrams into MQTT/REST/Modbus output messages and back.
- **MQTT / Home Assistant (native)** — the node connects directly to an MQTT broker and bridges KNX ↔ MQTT both ways, publishing Home Assistant MQTT Discovery so KNX appears automatically in Home Assistant. No `mqtt in`/`mqtt out` wiring is needed.

## MQTT / Home Assistant mode
Requirements: an MQTT broker reachable by both Node-RED and Home Assistant, with the MQTT integration enabled in HA. All entities are grouped under a single HA device named after the node.

| Field | Purpose |
| -- | -- |
| **KNX bus connection** | *Stand-alone* (default): the node talks to the KNX gateway directly and shows no input/output pins. *Flow messages*: the node exposes an input pin and an output pin — wire the output of a KNXUltimate node in **Universal** mode to the input (KNX bus → MQTT) and the output pin to the input of another KNXUltimate node in **Universal** mode (MQTT → KNX bus). |
| **Broker URL / Username / Password** | MQTT broker connection. |
| **Base topic** | Root of the state/command topics (default `knx-ultimate`). |
| **Publish HA discovery / Discovery prefix** | Enable Home Assistant MQTT Discovery and set its prefix (default `homeassistant`). |
| **Group addresses to expose** | Checkbox list of every address imported in the gateway (ETS). Ticked addresses become HA entities, typed automatically from the DPT (switch, sensor, binary_sensor, number, text). Filter + Select all / none; all selected by default. Each row also has a **Read only** toggle: a read-only address is still published to Home Assistant (state visible) but never accepts commands back to the KNX bus (switches become binary_sensors, numbers become sensors). The *Set read only* / *Clear read only* buttons apply it to all currently shown addresses. |
| **Covers & Thermostats** | Composite entities that aggregate several addresses (see below). |

### Covers & Thermostats
Covers and thermostats combine several group addresses into one HA entity, so they can't be derived from a single DPT - add them in the list:

- **Cover**: Up/Down GA (1.008), optional Stop GA (1.007), optional Set/Status position GA (5.001). *Invert position* maps KNX (0% = open) to Home Assistant (100% = open).
- **Thermostat**: current temperature GA (9.001), setpoint set/status GA (9.001), optional On/Off GA (1.001 → off/heat), plus min/max temperature and step.

Datapoint types are read from the ETS import when available, otherwise from KNX defaults. For reliable status, the addresses used by covers/thermostats should be present in the ETS import.

> **Native KNX integration vs MQTT bridge.** If Home Assistant already talks to KNX through its built-in KNX integration, covers/climate are configured there with group addresses and this MQTT bridge is not needed. Use this mode when Node-RED owns the KNX bus and Home Assistant sees everything over MQTT.

## Mapping recap

| Field | Purpose | Notes |
| -- | -- | -- |
| **Label** | Friendly name | Used in the status text and `msg.bridge.label`. |
| **GA / DPT** | KNX group address and datapoint | Set via ETS CSV autocomplete or manually. |
| **Direction** | KNX→IoT, IoT→KNX, Bidirectional | Determines which pins are active. |
| **Channel type** | MQTT / REST / Modbus | Changes the meaning of `Target`. |
| **Target** | Topic, base URL or register address | Leave empty to fall back to the node `outputtopic`. |
| **Template** | String payload formatter | Use placeholders `{{value}}`, `{{ga}}`, `{{type}}`, `{{target}}`, `{{label}}`, `{{isoTimestamp}}`. |
| **Scale / Offset** | Numeric conversion | Applied KNX→IoT; inverse is used IoT→KNX. |
| **Timeout / Retry** | Pass-through hints | Convey the desired retry/window to downstream nodes. |

## Typical transports
### MQTT broker
- **Publishing**: wire output 1 to the core `mqtt out` node. The bridge sets `msg.topic` and `msg.payload` so you can publish directly.
- **Subscribing**: connect a core `mqtt in` node to the bridge input. Payloads are converted according to the mapping and written to KNX. The ack on output 2 confirms the write.
### REST API
- Bridge output 1 into the core `http request` node (or contrib nodes such as [`node-red-contrib-http-request`](https://flows.nodered.org/node/node-red-contrib-http-request)).
- The bridge copies `bridge.method` to `msg.method` and the formatted template to `msg.payload` so you can push JSON payloads or form data to webhooks.
### Modbus registers
- Pair the bridge with [`node-red-contrib-modbus`](https://flows.nodered.org/node/node-red-contrib-modbus) `modbus-flex-write` or `modbus-write` nodes.
- Use the mapping `Target` as the Modbus address/identifier. Output 1 exposes the processed value under `msg.payload` and the metadata in `msg.bridge`.
## Example flows
### KNX → MQTT status topic
```json

[
  {
    "id": "bridge1",
    "type": "knxUltimateIoTBridge",
    "z": "flow1",
    "server": "gateway1",
    "name": "Light bridge",
    "emitOnChangeOnly": true,
    "readOnDeploy": true,
    "acceptFlowInput": true,
    "mappings": [
      {
        "id": "map-light",
        "enabled": true,
        "label": "Living light",
        "ga": "1/1/10",
        "dpt": "1.001",
        "direction": "bidirectional",
        "iotType": "mqtt",
        "target": "knx/light/living",
        "method": "POST",
        "modbusFunction": "writeHoldingRegister",
        "scale": 1,
        "offset": 0,
        "template": "{{value}}",
        "property": "",
        "timeout": 0,
        "retry": 0
      }
    ],
    "wires": [["mqttOut"],["debugAck"]]
  },
  {
    "id": "mqttOut",
    "type": "mqtt out",
    "name": "MQTT status",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "broker": "mqttBroker",
    "x": 520,
    "y": 120,
    "wires": []
  },
  {
    "id": "debugAck",
    "type": "debug",
    "name": "KNX ack",
    "active": true,
    "tosidebar": true,
    "complete": "true",
    "x": 520,
    "y": 180,
    "wires": []
  }
]
```

### MQTT command → KNX feedback
```json

[
  {
    "id": "mqttIn",
    "type": "mqtt in",
    "name": "MQTT command",
    "topic": "knx/light/living/set",
    "qos": "1",
    "datatype": "auto",
    "broker": "mqttBroker",
    "x": 140,
    "y": 200,
    "wires": [["bridge1"]]
  }
]
```

Combine both snippets in the same flow to round-trip KNX ↔ MQTT with acknowledgements.
### REST snapshot payload
```json

{
  "id": "bridge-rest",
  "type": "knxUltimateIoTBridge",
  "name": "Power meter bridge",
  "mappings": [
    {
      "label": "Total active power",
      "ga": "2/1/20",
      "dpt": "9.024",
      "direction": "knx-to-iot",
      "iotType": "rest",
      "target": "https://example/api/knx/power",
      "method": "POST",
      "template": "{\"value\":{{value}},\"ga\":\"{{ga}}\",\"ts\":\"{{isoTimestamp}}\"}"
    }
  ]
}
```

Pipe output 1 into an `http request` node pointing at the same URL. Use the response to log success or retry via the bridge metadata (`bridge.retry`).
### Modbus register write
1. Mapping: `Target = 40010`, `Channel type = Modbus`, `Direction = Bidirectional`.
2. Place a `modbus-flex-write` node from `node-red-contrib-modbus` after output 1 and forward `msg.payload` into its `value` property.
3. Use the ack output to confirm KNX writes when an automation updates the Modbus register first.
## Tips & troubleshooting
- Leaves `Target` empty to inherit the node `outputtopic` if you plan to drive multiple mappings into the same MQTT/REST entry point.
- `emitOnChangeOnly` is useful for High frequency sensors; disable it when you need every telegram (e.g., counters).
- Output 2 always mirrors the original `msg.payload` received from the IoT side under `bridge` metadata—log it to diagnose scaling issues.
- For Modbus floats, pair the bridge with a `function` node to convert to the register format required by your specific device (e.g., 16-bit vs 32-bit).
Happy bridging!
{% endraw %}

---

# Configurazione del nodo Alerter

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Alerter-Configuration.md

title: "Alerter-Configuration"
lang: it
permalink: /wiki/it-Alerter-Configuration
# Configurazione del nodo Alerter

Con il nodo Alerter puoi segnalare su un display o al nodo node-red-contrib-tts-ultimate (feedback vocale) se i dispositivi selezionati sono in stato di allarme, cioè hanno `payload` **true** .
Il nodo emette messaggi a intervalli configurabili (uno alla volta) contenenti i dettagli di ciascun dispositivo in allarme. Ad esempio, può dirti quante e quali finestre sono aperte.

Il nodo legge i valori dei dispositivi direttamente dal BUS KNX. Inoltre puoi inviare al nodo messaggi personalizzati, non collegati a dispositivi KNX.

Nella pagina di esempio trovi come usarlo nel flusso.

- **Gateway**

> Gateway KNX selezionato. È anche possibile non selezionare alcun gateway; in tal caso verranno considerati solo i messaggi in ingresso al nodo.

- **Nome**

> Nome del nodo.

- **Tipo di avvio del ciclo di avvisi**

> Seleziona l'evento che fa partire il ciclo di invio dei messaggi relativi ai dispositivi in allarme.

- **Intervallo tra ciascun MSG (in secondi)**

> Intervallo fra ciascun messaggio emesso dal nodo.

## Dispositivi da monitorare

Qui puoi aggiungere i dispositivi da tenere sotto controllo.

Inserisci l'indirizzo di gruppo o un'etichetta per il dispositivo.

- **Leggi il valore di ciascun dispositivo alla connessione/riconnessione**

> All'avvio o alla riconnessione, il nodo invia una richiesta di lettura per ogni dispositivo presente in elenco.

- **Pulsante Aggiungi**

> Aggiunge una riga all'elenco.

- **Righe dei dispositivi ** > Il primo campo è l'indirizzo di gruppo (puoi anche inserire un testo qualsiasi, utile con i messaggi in ingresso: vedi la pagina di esempio), il secondo è il nome breve del dispositivo (**MAX 14 CARATTERI** ), il terzo è il nome esteso.

- **Pulsante Elimina**

> Rimuove il dispositivo dall'elenco.

## Messaggi in uscita dal nodo

PIN1: il nodo emette un messaggio per ciascun dispositivo in allarme, a intervalli selezionabili.

PIN2: il nodo emette un unico messaggio che contiene tutti i dispositivi in allarme.

PIN3: il nodo emette un messaggio che contiene solo l'ultimo dispositivo andato in allarme.

**PIN1**

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // Numero TOTALE di dispositivi in allarme
  devicename: "Finestra camera",
  longdevicename: "Finestra principale camera",
  payload: true
}
```

**PIN2**

```javascript

msg = {
  topic: "door, 0/0/11, 0/1/2, 0/0/9",
  devicename: "Porta ingresso, Applique soggiorno, Applique taverna, Luce studio",
  longdevicename: "Porta d'ingresso principale, Applique sinistra soggiorno, Applique destra taverna, Luce soffitto studio",
  count: 4,
  payload: true
}
```

**PIN3**

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // Numero TOTALE di dispositivi in allarme
  devicename: "Finestra camera",
  longdevicename: "Finestra principale camera",
  payload: true
}
```

Messaggio in uscita quando tutti i dispositivi sono a riposo:

**PIN1, PIN2, PIN3**

```javascript

msg = {
  topic: "",
  count: 0,
  devicename: "",
  longdevicename: "",
  payload: false
}
```

## Messaggi in ingresso al nodo

```javascript

msg.readstatus = true
```

Legge il valore di ciascun dispositivo presente in elenco.

```javascript

msg.start = true
```

Avvia il ciclo di invio di tutti i dispositivi in allarme. Il ciclo termina con l'ultimo dispositivo; per ripeterlo, reinvia questo messaggio.

**Allarme dispositivo personalizzato** 

Per aggiornare lo stato (true/false) di un dispositivo personalizzato, invia questo messaggio in ingresso:

```javascript

msg = {
  topic: "door",
  payload: true // Oppure false per azzerare l'allarme di questo dispositivo
}
```

## Esempio

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleAlerter">FAI CLIC QUI PER L'ESEMPIO</a>

---

# Configurazione Data/Ora

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-DateTime-Configuration.md

title: "DateTime-Configuration"
lang: it
permalink: /wiki/it-DateTime-Configuration
# Configurazione Data/Ora

Il nodo **KNX DateTime** scrive la data/ora corrente su uno o più indirizzi di gruppo KNX.

Supporta:
- **DPT 19.001** (Data/Ora) – consigliato
- **DPT 11.001** (Data) – opzionale
- **DPT 10.001** (Ora) – opzionale

Nota su **DPT 19.001**:
- il nodo parte da una `Date` JavaScript e la converte in DateTime KNX tramite l'engine KNX.

## Indirizzi di gruppo

|Scopo|Proprietà|DPT|
|--|--|--|
| Data/Ora | `GA Data/Ora` (`gaDateTime`) | `19.001` |
| Data | `GA Data` (`gaDate`) | `11.001` |
| Ora | `GA Ora` (`gaTime`) | `10.001` |

Puoi configurare una sola GA (caso tipico) o più GA (il nodo scrive su tutte quelle configurate).

## Quando invia

- **Al deploy/avvio** (opzionale) con ritardo configurabile.
- **Invio periodico** (opzionale) con intervallo in secondi/minuti.
- **Su input** (sempre): ogni messaggio in ingresso scatena un invio.
- **Pulsante in editor**: invio immediato.

## Payload in ingresso

Se `msg.payload` è assente/vuoto, il nodo invia la data/ora di sistema corrente.

Valori supportati:
- oggetto `Date` (`new Date()`)
- numero timestamp (millisecondi dall'epoch)
- stringa accettata da `new Date("...")`
- `"now"`
- oggetto con uno dei campi: `msg.payload.dateTime`, `msg.payload.timestamp`, `msg.payload.epoch`

## Gateway non connesso

Se il gateway KNX non è connesso, l'invio viene accodato e parte automaticamente alla riconnessione.
Il nodo mantiene **una sola richiesta pendente** (sempre l'ultima ricevuta).

## Output del nodo

Il nodo emette un messaggio per ogni invio:
- `msg.payload`: la `Date` inviata
- `msg.sent`: array di `{ ga, dpt, name }`
- `msg.reason`: `input`, `startup`, `periodic` o `button`
- `msg.knxUltimateDateTime.date`: data/ora in formato ISO (`toISOString()`)

## Auto-compilazione (ETS)

Quando aggiungi un nodo nuovo, può selezionare automaticamente il primo Gateway KNX che ha un import ETS e compilare le GA coerenti.

---

# MESSAGGIO DAL FLOW IN INGRESSO

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Device.md

title: "Device"
lang: it
permalink: /wiki/it-Device
## IMPOSTAZIONI DEL NODO KNX-ULTIMATE (DEVICE)

Questo nodo controlla un Indirizzo di Gruppo KNX; è il nodo più utilizzato.

[<i class="fa fa-code"></i> Qui trovi alcuni esempi](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**Configurazione**

|Proprietà|Descrizione|
|--|--|
| Gateway | Seleziona il gateway KNX da utilizzare |
| Elenco a discesa tipo GA | Tipo di indirizzo di gruppo. **3-Livelli** è il default, dove puoi digitare il GA a 3 livelli o il nome GA (se hai caricato il file ETS); **Global** legge il GA da una variabile globale all'avvio; **Flow** fa lo stesso a livello di flow. Seleziona **$Env variable** per leggere il GA da una variabile d'ambiente. Seleziona **Modalità universale (ascolta tutti gli Indirizzi di Gruppo)** per reagire a TUTTI i GA. |
| Ind. Gruppo | L'indirizzo di gruppo KNX da controllare. Se hai importato il file ETS, puoi iniziare a digitare il nome del dispositivo. Puoi lasciarlo vuoto se intendi impostarlo tramite messaggio di ingresso `msg.setConfig`. |
| Datapoint | Il Datapoint associato al nodo. |

### Pulsante di comando manuale

L’editor può mostrare, per ogni nodo, un pulsante che invia manualmente un comando KNX senza dover aggiungere nodi Inject.

|Proprietà|Descrizione|
|--|--|
| Mostra pulsante manuale | Se attivo, il piccolo pulsante viene visualizzato sul nodo nel workspace e nel pannello dei nodi. |
| Azione del pulsante | Definisce l’operazione eseguita al click. **Invia KNX Read** invia un telegramma di lettura standard. **Toggle boolean** è disponibile per i datapoint di tipo 1.x e alterna i valori _true_/_false_ a ogni click. **Scrivi valore personalizzato** invia il valore inserito dall’utente (deve essere compatibile con il Datapoint configurato). |
| Stato iniziale del toggle | (Solo datapoint booleani) Imposta il valore iniziale utilizzato dalla modalità toggle. Lo stato viene aggiornato automaticamente in base ai telegrammi che il nodo riceve dal BUS. |
| Valore personalizzato | Payload utilizzato dalla modalità “Scrivi valore personalizzato”. È possibile inserire qualsiasi letterale JSON, ad esempio `42`, `true`, `"testo"` oppure `{ "red": 255 }`. |

Il pulsante è visibile soltanto se l’opzione è attiva. In modalità universale l’azione di lettura è disabilitata perché l’indirizzo di gruppo sarebbe sconosciuto.

## TAB Opzioni avanzate

|Proprietà|Descrizione|
|--|--|
|| **Proprietà generali** |
| Nome del nodo | Autoesplicativo. |
| Topic | Il topic del messaggio in uscita. Lascia vuoto per usare l'Indirizzo di Gruppo. |
| Passthrough | Se attivo, inoltra sul PIN di uscita il msg di ingresso. |
|| **Dal PIN di INGRESSO del nodo verso il BUS KNX** |
| Tipo telegramma | `write` per inviare un telegramma di scrittura (in genere è ciò che vuoi); in alternativa puoi scegliere a quale tipo di telegramma reagire. |
| Filtro RBE | Filtro "Report by change”. Se attivo, invia al BUS solo messaggi di ingresso con valore diverso dal precedente. Se devi inviare sempre lo stesso valore, disattivalo. Se attivo, verrà aggiunta l'indicazione "rbe” al nome del nodo. |
| Invio periodico del valore memorizzato | Se attivo, il nodo invia sul BUS KNX il valore memorizzato ad intervalli regolari (telegramma di tipo _write_). Questa opzione bypassa volutamente l'RBE in uscita. |
| Intervallo invio periodico | Intervallo in secondi dell'invio periodico. |
|| **Dal BUS KNX verso il PIN di USCITA del nodo** |
| Read status on start | Legge lo stato del GA ad ogni avvio di Node-RED e a ogni riconnessione al Gateway KNX. Il nodo memorizza i valori su file, quindi puoi scegliere se leggere da file o dal BUS KNX. |
| Filtro RBE | Filtro "Report by change” sull'uscita: invia al flow solo quando il valore cambia. Se vuoi inviare anche valori ripetuti, lascialo disattivo. Se attivo, aggiunge "rbe” al nome del nodo. |
| React to write telegrams | Il nodo invia un msg al flow ogni volta che riceve un telegramma di tipo write dal BUS KNX. |
| React to response telegrams | Il nodo invia un msg al flow alla ricezione di un telegramma di risposta. Utile in scenari specifici. |
| React to read telegrams | Il nodo invia un msg al flow alla ricezione di un telegramma di lettura. Utile quando vuoi rispondere con un valore personalizzato al BUS. |
| Multiply | Moltiplica o divide il valore del payload. Funziona solo con numeri. |
| Decimals | Arrotonda o gestisce i decimali. Solo numeri. |
| Negatives | Gestisce i valori negativi. Solo numeri. |

## TAB KNX Function

Puoi usare JavaScript per modificare il comportamento del msg in ingresso (dal flow) e del telegramma in uscita (verso il BUS KNX).
L'editor integrato espone oggetti e funzioni utili per leggere il valore di qualsiasi GA, con o senza file ETS (in questo caso specificando il Datapoint).
Lo script viene eseguito a ogni msg in ingresso o a ogni telegramma ricevuto dal BUS. Se attivo, al nome del nodo viene aggiunta l'indicazione "f(x)”.

|Proprietà|Descrizione|
|--|--|
| Search GA | Disponibile solo se hai importato il file ETS. Inizia a digitare e seleziona il GA da inserire nel codice, poi incolla il campo completo nella funzione `getGAValue`. 

 **getGAValue('0/0/1 table nord lamp')** |

### Oggetti e funzioni disponibili nel codice

|Oggetto/Funzione|Descrizione|
|--|--|
| `msg` (object) | Il msg corrente ricevuto dal nodo. |
| `getGAValue` (string GA, string DPT opz., bool readIfMissing opz.) | Restituisce il valore del GA, ad es. `'1/0/1'` o `'1/0/1 Bed table light'` (tutto dopo lo spazio viene ignorato). Con ETS importato, DPT è opzionale; altrimenti va specificato, per es. `'1.001'`. Per default, se il valore non è in cache, viene inviato un `GroupValue_Read` e la funzione attende la risposta. Passando `false` come terzo parametro, oppure come secondo se il DPT non serve, la funzione lavora in modalità solo-cache e restituisce `undefined` se il valore non è disponibile localmente. `getGAValue` è asincrona, quindi quando ti serve il valore reale devi usare `await getGAValue(...)`. Anche in modalità solo-cache va mantenuto `await`: senza `await` ottieni una Promise, non il valore del GA. |
| `setGAValue` (string GA, any value, string DPT opz.) | Imposta il valore del GA indicato. Valgono le stesse regole di notazione del GA; il valore può essere boolean/number/string; DPT opzionale con ETS, altrimenti obbligatorio. |
| `self` (any) | Imposta il valore del nodo corrente e lo invia anche al BUS KNX (es.: `self(false)`). Attenzione nell'handler "From KNX BUS to OUTPUT”, per evitare loop. |
| `toggle`() | Inverte il valore del nodo e lo invia al BUS. Stesse cautele di `self`. |
| `node` | Oggetto nodo. |
| `RED` | Oggetto RED di Node-RED. |
| `return (msg)` | È necessario `return msg;` per emettere il messaggio; `return;` non emette niente. |

### Dall'INPUT del flow al BUS KNX (esempi)

Invia al BUS solo se un altro GA ha valore opposto:

```javascript

const statusGA = await getGAValue('0/0/09','1.001');
if (msg.payload !== statusGA){
  return msg;
} else {
  return;
}
```

Se qualcuno accende una luce, accendi 0/1/8 e dopo 2 s spegni il nodo:

```javascript

if (msg.payload){
  setGAValue('0/1/8', true)
  setTimeout(function() { self(off); }, 2000);
}
return msg;
```

### Dal BUS KNX al PIN di USCITA del nodo (esempi)

Allega all'output anche la temperatura esterna letta da un altro GA:

```javascript

// msg.payload contiene la temperatura interna; aggiungi la esterna
msg.externalTemperature = await getGAValue('0/0/10'); // senza ETS: await getGAValue('0/0/10','9.001')
return msg;
```

Non emettere nulla se `msg.payload` e un altro GA sono entrambi false:

```javascript

const otherGA = await getGAValue('0/0/11','1.001');
if (msg.payload === false && otherGA === false){
  return; // non emettere
} else {
  return msg;
}
```

### Inputs

- **destination (string)**: indirizzo di gruppo di destinazione (solo 3-livelli), es. `1/1/0`
- **payload (any)**: valore da inviare (true/false/numero/stringa/oggetto)
- **event (string)**: `GroupValue_Write` (scrive sul BUS), `GroupValue_Response` (risponde sul BUS), `Update_NoWrite` (non invia al BUS, aggiorna solo il valore interno del nodo)
- **readstatus (boolean)**: invia un "Read" al BUS (usa sempre `true`)
- **dpt (string)**: per es. `1.001` (imposta il Datapoint)
- **writeraw (buffer)** + **bitlength (int)**: invio RAW verso il BUS (vedi esempio); `bitlength` è la lunghezza in bit del dato RAW (`bitlenght` resta accettato per retrocompatibilità)
- **resetRBE (boolean)**: resetta i filtri RBE interni (`msg.resetRBE = true`)
- **setConfig (json)**: cambia via msg il GA e il DPT del nodo (vedi sotto)

### Dettagli setConfig

Puoi cambiare la configurazione del nodo inviando `msg.setConfig`.
Rimane attiva fino al prossimo `setConfig` o fino a riavvio/redeploy.
Le proprietà `setGroupAddress` e `setDPT` sono entrambe obbligatorie.

**Impostare GA e DPT**

```javascript

var config= { setGroupAddress: "0/1/2", setDPT: "1.001" };
msg.setConfig = config;
return msg;
```

**Impostare GA e leggere il DPT dal file ETS**

```javascript

var config= { setGroupAddress: "0/1/2", setDPT: "auto" };
msg.setConfig = config;
return msg;
```

### Outputs

1. Uscita standard: `payload (string|number|object)` sul PIN 1.
2. Errori: `error (object)` sul PIN 2 con il dettaglio dell'errore.

### Dettagli messaggio in uscita

`msg.payload` contiene il valore del GA (valore dell'indirizzo di gruppo).
Esempio di msg completo:

```javascript

msg = {
  topic: "0/1/2",
  payload: false,
  previouspayload: true,
  payloadmeasureunit: "%",
  payloadsubtypevalue: "Start",
  devicename: "Lampada tavolo pranzo",
  gainfo: {
    maingroupname: "Light actuators",
    middlegroupname: "First flow lights",
    ganame: "Table Light",
    maingroupnumber: "1",
    middlegroupnumber: "1",
    ganumber: "0"
  },
  echoed: true,
  knx: {
    event: "GroupValue_Write",
    dpt: "1.001",
    dptdesc: "Humidity",
    source: "15.15.22",
    destination: "0/1/2",
    rawValue: "<buffer>"
  }
}
```

# MESSAGGIO DAL FLOW IN INGRESSO

## Controllare dispositivi KNX

Il nodo accetta msg dal flow da inviare al BUS KNX e invia msg al flow quando riceve telegrammi dal BUS.

Se hai impostato GA e DPT (manualmente o tramite autocompilazione da ETS), puoi anche sovrascrivere via msg alcuni parametri della finestra di configurazione.
Tutte le proprietà sotto sono opzionali, tranne `payload`.

- **msg.destination**: ad es. `0/0/1` (GA a 3 livelli da aggiornare)
- **msg.payload**: ad es. `true/false/21/"Hello"` (valore da inviare al BUS)
- **msg.event**:

`GroupValue_Write`: scrive sul BUS.

`GroupValue_Response`: invia una risposta sul BUS.

`Update_NoWrite`: non invia sul BUS, aggiorna solo il valore interno del nodo.

ATTENZIONE: con `msg.event = "Update_NoWrite"` tutti i nodi con lo stesso GA emetteranno un msg con `event: 'Update_NoWrite'` e `eventdesc` descrittivo.

Se vuoi emettere un "read”, usa `msg.readstatus = true`.

- **msg.readstatus = true**: emette un comando di lettura verso il BUS
- **msg.dpt**: per es. `1.001` (accetta anche `9`, `"9"`, `"DPT9.001"`)
- **msg.dpt = raw**: lascia i telegrammi in ingresso non decodificati; `msg.payload` sara' `null` e i byte saranno disponibili in `msg.knx.rawValue`. Per inviare RAW usa `msg.writeraw`
- **msg.writeraw** + **msg.bitlength**: invio RAW al BUS (vedi esempio sotto); se usi `writeraw`, il DPT impostato nel nodo viene ignorato
- **msg.resetRBE = true**: resetta i filtri RBE di input e output del nodo

## Cambiare la configurazione via msg

Puoi cambiare la configurazione del nodo inviando `msg.setConfig`.
[Vedi la pagina di esempio.](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample-setConfig)

# QUICK HOW TO

Altri esempi [qui](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**ACCENDERE UNA LAMPADA**

```javascript

msg.payload = true;
return msg;
```

**DIMMER ASSOLUTO DI UNA LAMPADA**

```javascript

msg.payload = 30;
return msg;
```

**INVIARE TESTO A UN DISPLAY**

```javascript

msg.payload = "Output Tem. 35°C";
return msg;
```

**LEGGERE LO STATO DI UNA LAVATRICE**

```javascript

// Invia una richiesta di lettura al BUS; seleziona l'opzione
// "React to response telegrams" per ricevere la risposta.
msg.readstatus = true;
return msg;
```

**INVIARE UN VALORE RAW AL BUS**
Inserisci un function node prima del nodo KNX-Ultimate e usa questo codice:

```javascript

// Esempio DPT 1: luce ON = Buffer<01> con bitlength = 1
msg.writeraw = Buffer.from('01', 'hex');
msg.bitlength = 1;
return msg;

// Esempio temperatura (DPT 9): 18.4 °C = Buffer<0730>
// msg.writeraw = Buffer.from('0730', 'hex');
// return msg;
```

---

# it-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Docs-Language-Bar.md

title: "Docs-Language-Bar"
lang: it
permalink: /wiki/it-Docs-Language-Bar
<h1> <P align = 'Center'> Barra linguistica wiki - Come </p> </h1>
Usa questo modello per aggiungere l'interruttore linguistico alle pagine wiki e mantenere la denominazione coerente tra le traduzioni.
Linee guida
-FILINAMES: base en pagina, quindi prefisso per altre lingue: `it-`,` de-`,` zh-cn-` (ad esempio, `hue light.md`,` it-hue light.md`).
- Prima riga (richiesta): aggiungi la barra linguistica con l'icona del globo e collegamenti alle quattro varianti.
  -Separatore: aggiungi `---` Nella riga successiva, quindi una riga vuota, quindi il contenuto della pagina.
- Link: usa URL wiki assoluti.Gli spazi diventano `+` negli URL (ad es. `Hue Light` →` Hue+Light`).
- Nuove pagine: se una traduzione non è ancora disponibile, è possibile conservare temporaneamente solo la pagina EN pubblicata;Aggiungi altri file quando sono pronti.
Frammento
- Mettilo in cima a ogni pagina, sostituendo il titolo di pagina "con il nome file wiki senza estensione:
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
  -`---`
Convenzioni
- Pagine del nodo Hue: le sezioni dovrebbero seguire `General`,` mapping`, `outputs`,` dettagli`.
- Utilizzare nozioni DPT coerenti (ad es. `Dpt 3.007`,` dpt 5.001`, `dpt 9.001`).
- Mantieni invariati nomi di prodotti e marchi (ad es. Hue, KNX).
Manutentori
- Convalida tutte le pagine: `npm run wiki: validate`
  -barre linguistiche automatiche su URL assoluti: `npm run wiki: fix-langbar`
- Note: `_sidebar.md`,` _footer.md` e le pagine in `campioni/` sono esclusi dalla convalida.

---

# FAQ e Troubleshoot

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-FAQ-Troubleshoot.md

title: "FAQ-Troubleshoot"
lang: it
permalink: /wiki/it-FAQ-Troubleshoot
# FAQ e Troubleshoot
Grazie per usare i miei nodi Node-RED! Se sei qui probabilmente hai un problema: niente panico, lo risolviamo. KNX-Ultimate funziona ed è ampiamente usato. Segui i punti sotto; in coda trovi come contattarmi.
Requisito minimo: **Node.js >= 16**
## Il nodo non funziona
- Hai creato il [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration) con IP/Port corretti verso il tuo KNX/IP Router o Interface?
- KNX/IP **Router ** : in**Host** metti l'indirizzo multicast KNX `224.0.23.12`, porta `3671`.
- KNX/IP **Interface ** : in**Host** metti l'IP dell'interfaccia (es. `192.168.1.22`), porta `3671`.
- Se hai **più interfacce di rete ** (es. Ethernet + Wi-Fi) indica quale usare nel Gateway oppure disabilita il Wi-Fi. Ricorda di**riavviare Node-RED** .
- Usa solo router/interfacce KNX/IP "puri” e certificati. Evita device "all-in-one” o proxy non dedicati al routing KNX/IP.
- Con interfaccia IP prova a disabilitare l'ACK selezionando "Suppress ACK request” nel Gateway.
- Vedi anche la sezione "Ricevo soltanto / Non invio”.
- Se Node-RED gira in container, ritarda l'avvio di Node-RED di qualche secondo: alcune NIC sono ancora down quando parte Node-RED.
## Dopo un po' smette di funzionare
- Rileggi "Il nodo non funziona”.
- Disabilita eventuale protezione DDOS/UDP flood su switch/router (può bloccare UDP KNX).
- Prova collegamento diretto tra PC e KNX/IP.
- Evita interfacce economiche/all-in-one: meglio un **KNX/IP Router** .
- Con interfacce IP verifica il limite connessioni contemporanee (manuale del produttore). I router non hanno questo limite.
## Configurazione knxd
- knxd sulla stessa macchina di Node-RED: usa `127.0.0.1` come interfaccia.
- Controlla le tabelle di filtro e adegua l'indirizzo fisico del config-node.
## In ETS vedo il telegramma ma l'attuatore non reagisce
Potresti avere altri plug-in KNX per Node-RED installati.
- Rimuovi tutti i plug-in KNX dalla palette lasciando solo KNX-Ultimate (rimuovi anche i config-node nascosti).
- Con interfacce IP prova "Suppress ACK request” nel Gateway.
## Ricevo solo i telegrammi, non invio (o viceversa)
Potrebbero esserci filtri attivi nel Router/Interface.
- In ETS abilita il **forwarding** in tutte le pagine del router oppure cambia l'indirizzo fisico del config-node in base alle tabelle di filtro.
- Con knxd controlla le tabelle di filtro e adegua l'indirizzo fisico.
## Non riesco a scrivere sul bus con un'interfaccia KNX/IP Weinzierl (o simile)
Alcune **interfacce ** KNX/IP, come la serie**Weinzierl KNX IP Interface 73x** , possono non restituire l'ACK del `L_Data.req` nei tempi attesi, specialmente su**collegamenti VPN o ad alta latenza** . In questo caso ricevi i telegrammi ma la scrittura sul bus fallisce silenziosamente.
- Abilita **Suppress ACK request ** nel [Gateway configuration node](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration). Su una Weinzierl 732 raggiunta tramite VPN questo ha risolto la scrittura.
## Valori errati dal nodo
- Usa il datapoint corretto (per temperatura `9.001`).
- Se possibile importa il CSV ETS nel Gateway: avrai sempre i DPT corretti.
- Verifica di non avere due nodi con **stesso GA ** ma**DPT diverso** .
## Messaggi tra nodi con lo stesso GA non si propagano
Accade con connessioni tunneling/unicast (KNX/IP Interface o knxd).
- Nelle versioni correnti, le scritture locali vengono già propagate automaticamente ai nodi KNX Device con lo stesso GA. Se vedi ancora incoerenze, verifica che i nodi usino lo stesso config-node gateway e lo stesso Group Address.
## Secure KNX Router/Interfaces
In modalità secure non funzionano; funzionano se consenti connessioni non secure.
- Disattiva il routing secure o consenti connessioni non secure.
- Per maggiore isolamento, collega una seconda NIC dedicata tra Node-RED e il Router KNX, e imposta "Bind to local interface” sul Gateway.
- La connessione secure potrà essere implementata in futuro.
## Flood protection
Evita di saturare l'UI e il BUS limitando i msg in ingresso al nodo a max 120/secondo (finestra 1s).
- Inserisci un nodo **delay** per spalmare i messaggi.
- Usa il filtro **RBE** per scartare valori invariati.
  [Dettagli](/node-red-contrib-knx-ultimate/wiki/Protections)
## Avvisi sui Datapoint dopo import ETS
In ETS i DPT sono fondamentali per una corretta codifica/decodifica.
- Aggiungi i DPT mancanti in ETS (subtype incluso, es. `5.001`).
- In alternativa, in import imposta "Import with a fake 1.001 datapoint (Not recommended)” o salta i GA coinvolti.
## Protezione da riferimenti circolari
Evita loop tra due nodi con lo stesso GA collegando direttamente output→input.
- Rivedi il flow: separa i due nodi o inserisci un "moderatore”.
- Attiva RBE per evitare rimbalzi.
  [Dettagli](/node-red-contrib-knx-ultimate/wiki/Protections)
## Ho ancora problemi
- Apri una issue su [GitHub](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/issues) (preferita).
- Oppure PM su [Knx-User-Forum](https://knx-user-forum.de) (utente: TheMax74; scrivi in inglese).

---

# Porta garage

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Garage-Configuration.md

title: "Garage-Configuration"
lang: it
permalink: /wiki/it-Garage-Configuration
# Porta garage
Il nodo **KNX Garage** comanda un portone motorizzato con GA dedicate ai comandi diretti o a impulso, integra fotocellula e stato di ostruzione, permette il blocco della richiusura e la disabilitazione e può richiudere automaticamente dopo un intervallo.
## Indirizzi di gruppo

|Scopo|Proprietà|Note|
|--|--|--|
| Comando diretto | `Command GA` (`gaCommand`) | GA booleana: `true` apre, `false` chiude (DPT 1.001). |
| Impulso toggle | `Impulse GA` (`gaImpulse`) | Il fronte attivo commuta il portone (DPT 1.017). Usata anche in assenza di comando diretto. |
| Movimento | `gaMoving` | Impulso opzionale quando il nodo comanda il portone, utile per logiche ausiliarie. |
| Ostruzione | `gaObstruction` | Replica lo stato di ostruzione così altri dispositivi possono reagire. |
| Blocco richiusura | `gaHoldOpen` | Mantiene aperto e cancella la richiusura automatica finché resta a true. |
| Disabilitazione | `gaDisable` | Blocca qualsiasi comando emesso dal nodo (modo manutenzione/manuale). |
| Fotocellula | `gaPhotocell` | Va a true quando la fotocellula rileva un ostacolo; il nodo riapre e segnala l'ostruzione. |

## Richiusura automatica
- Abilita il timer di richiusura per inviare automaticamente il comando di chiusura dopo il tempo impostato.
- Il timer è sospeso mentre blocco richiusura o disabilitazione sono attivi.
- Allo scadere viene emesso l'evento `auto-close` e, se configurato, il comando diretto o l'impulso.
## Sicurezza
- Una fotocellula a true durante la chiusura provoca la riapertura immediata e l'impostazione dello stato di ostruzione.
- Scritture esterne sulla GA ostruzione mantengono allineati dashboard e logiche.
- Gli impulsi di movimento possono pilotare ventilazione, illuminazione o sistemi di allarme.
## Integrazione con i flow
- `msg.payload` accetta `true`, `false`, `'open'`, `'close'`, `'toggle'` per azionare il portone.
- Con *Emetti eventi* attivo vengono generati oggetti con `event`, `state`, `disabled`, `holdOpen`, `obstruction`.
## Esempio dal flow
```javascript

// Apri il portone
msg.payload = 'open'; // oppure true
return msg;
```

```javascript
// Chiudi il portone
msg.payload = 'close'; // oppure false
return msg;
```

```javascript
// Commutazione del portone
msg.payload = 'toggle';
return msg;
```

---

# Configurazione del KNX Gateway

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Gateway-configuration.md

title: "Gateway-configuration"
lang: it
permalink: /wiki/it-Gateway-configuration
# Configurazione del KNX Gateway

Questo nodo si connette al tuo KNX/IP Gateway.

**Generale**

|Proprietà|Descrizione|
|--|--|
| Nome | Nome del nodo. |
| Gateway | Inserisci l'indirizzo IP/hostname del gateway KNX oppure il percorso seriale (es. `/dev/ttyUSB0`). Puoi anche scegliere un gateway rilevato dall'elenco: se selezioni una porta seriale FT1.2 il protocollo viene impostato su Serial FT1.2 e i parametri UART predefiniti vengono compilati automaticamente. |

**Configurazione**

|Proprietà|Descrizione|
|--|--|
| Porta gateway | Porta di connessione. Default: `3671`. Non utilizzata in modalità Serial FT1.2. |
| Protocollo di connessione | `Tunnel UDP` per interfacce KNX/IP, `Multicast UDP` per router KNX/IP, `Serial FT1.2` per interfacce TP/FT1.2 (selezionato automaticamente quando scegli una porta seriale). Lascia **Auto** per rilevare il protocollo più adatto. |
| Modalità Serial FT1.2 | Definisce come inizializzare l'interfaccia Serial FT1.2: **KBerry/BAOS** abilita la sequenza specifica per moduli Weinzierl KBerry/BAOS (reset, modalità Link Layer/BAOS, nessun filtro GA), mentre **Standard FT1.2** usa un adattatore FT1.2 generico senza passi specifici per KBerry. Il default è KBerry/BAOS. |
| Indirizzo fisico KNX | Indirizzo fisico KNX, es. `1.1.200`. Default: `15.15.22`. |
| Utilizza l'interfaccia locale | Interfaccia di rete locale usata dal nodo. Lascia "Auto" per selezione automatica. Se hai più interfacce (Ethernet/Wi-Fi), è consigliato impostarla manualmente per evitare perdita di telegrammi UDP. Default: "Auto". |
| Connetti al BUS KNX automaticamente all'avvio | Connessione automatica al BUS all'avvio. Default: "Yes". |
| Origine credenziali KNX Secure | Scegli come fornire i dati KNX Secure: **File keyring ETS** (le chiavi Data Secure e, se presenti, le credenziali di tunnelling arrivano dal keyring), **Credenziali manuali** (solo KNX IP Tunnelling Secure con utente inserito a mano) oppure **File keyring + password tunnel manuale** (chiavi Data Secure dal keyring, utente/password del tunnel impostati manualmente). Ricorda: i telegrammi KNX Data Secure richiedono sempre un file keyring. |
| Indirizzo individuale interfaccia tunnel | Visibile quando la modalità selezionata prevede credenziali manuali (Credenziali manuali o File keyring + password tunnel manuale). Indirizzo individuale opzionale dell'interfaccia tunnel sicura (es. `1.1.1`); lascia vuoto per negoziazione automatica da parte di KNX Ultimate. |
| ID utente tunnel | Visibile quando sono attive credenziali manuali. ID opzionale dell'utente tunnel KNX Secure definito in ETS. |
| Password utente tunnel | Visibile quando sono attive credenziali manuali. Password dell'utente tunnel KNX Secure configurata in ETS. |

> **Nota su KNX Secure** \
> • _KNX Data Secure_ protegge i telegrammi sugli indirizzi di gruppo e richiede sempre un file keyring con le chiavi di gruppo.\
> • _KNX IP Tunnelling Secure_ protegge l'handshake della connessione tramite una password di commissioning, che può essere letta dal keyring oppure inserita manualmente in base alla modalità scelta.\
> • KNX/IP Secure (handshake del tunnel) si applica solo ai trasporti IP (Tunnel TCP / routing sicuro). KNX Data Secure protegge i telegrammi sugli indirizzi di gruppo e può essere usato sia su IP (tunnelling/routing) sia su TP via Serial FT1.2 quando è presente un file keyring ETS.

**Avanzate**

|Proprietà|Descrizione|
|--|--|
| Suppress repeated (R-Flag) telegrams fom BUS | Ignora i telegrammi ripetuti (flag R) dal BUS. Default: disabilitato. |
| Suppress ACK request in tunneling mode | Per vecchie interfacce KNX/IP: ignora l'ACK e accetta tutti i telegrammi. Default: disabilitato. |
| Abilita plugin flow bubbles | Disegna una piccola bubble colorata accanto a ogni nodo KNX Device nell'editor. La bubble riflette l'ultimo stato live ricevuto dal gateway e si attenua quando il dato diventa stantio. Utile durante commissioning e debug. Default: disabilitato. |
| Delay between each telegram (ms) | Lo standard KNX prevede max 50 telegrammi/s. Un intervallo 25-50ms è adeguato. Con gateway remoto su link lento aumenta (es. 200-500ms). |
| Loglevel | Livello di log per il debug. Default: "Error". |
| Limitazione aggiornamento stato nodi | Imposta ogni quanto aggiornare il badge di stato dei nodi. Con un ritardo attivo gli stati intermedi vengono ignorati e viene mostrato solo l'ultimo dopo l'intervallo scelto. Seleziona **Immediato** per mantenere l'aggiornamento in tempo reale. |
| Formato data/ora nello stato | Scegli come visualizzare la data/ora nel badge di stato dei nodi (utile su sistemi in cui non è possibile configurare il locale, ad es. Home Assistant OS). |
| Formato personalizzato | Usato quando selezioni **Personalizzato (token)**. Token: `YYYY`, `YY`, `MMM`, `MM`, `DD`, `HH`, `mm`, `ss`, `A`, `a`, `Z`. Usa `[testo]` per testo letterale. |
| Locale (override) | Locale opzionale (BCP47), es. `it-IT` o `en-GB`. Usato per i nomi dei mesi (`MMM`) quando è attivo il formato personalizzato. |

**Import file ETS**

|Proprietà|Descrizione|
|--|--|
| If Group Address has no Datapoint | Se un GA non ha datapoint: interrompi import, salta il GA o aggiungi un datapoint fittizio `1.001` e continua. |
| ETS group address list | Incolla qui il contenuto del file ETS (CSV o ESF) oppure indica un percorso file (es. `/home/pi/mycsv.csv`). Consulta i link di help per i dettagli. |

**Utility**

|Proprietà|Descrizione|
|--|--|
| Gather debug info for troubleshoot | Clicca il pulsante e allega l'output alla issue su GitHub: aiuta molto l'analisi. |
| Get all used GA for KNX routing filter | Clicca READ per ottenere l'elenco di tutti i GA usati nei flow associati a questo gateway, utile per popolare la tabella filtri del tuo KNX/IP Router. |

# Lavorare con i file ETS CSV o ESF

Invece di creare un nodo per ogni GA da controllare, puoi importare il file ETS di indirizzi di gruppo in formato CSV (consigliato) o ESF (da v1.1.35, utile con ETS Inside). ETS supportata: v4+.

Da v1.4.18 puoi anche indicare direttamente il percorso al file nel campo (es.: `/home/pi/mycsv.csv`).

Con **Universal mode (listen to all Group Addresses)** il nodo diventa I/O universale, consapevole di Datapoint, GA e nomi dispositivi. Invia un `payload` al nodo e lui codifica col DPT corretto; viceversa, decodifica i telegrammi in arrivo usando il DPT dell'ETS.

Da v1.1.11 puoi usare la modalità universale anche senza file ETS: invia al nodo un messaggio con tipo DPT e valore. Alla ricezione da BUS, il nodo emette anche il RAW e prova a decodificare senza DPT.

Nota: il file CSV contiene DPT precisi con sottotipo; l'ESF è più semplice e non include il sottotipo. Se puoi, preferisci il CSV: l'ESF può generare valori errati; controlla e correggi eventuali DPT dopo l'import. Da v1.4.1 è possibile importare anche a runtime via msg (nodo WatchDog).

Video: <a href="https://youtu.be/egRbR_KwP9I"><img src='https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/yt.png'></a>

- **Import ETS CSV Group Addresses** ATTENZIONE: nel nome del GA non devono esserci caratteri di tabulazione. **If Group Address has no Datapoint** > Se in ETS un GA non ha DPT, puoi: interrompere l'import, saltare il GA, oppure aggiungere il GA con DPT fittizio e continuare. **Come esportare l'elenco GA in formato CSV da ETS**

> In ETS seleziona l'elenco GA, click destro → Esporta indirizzi di gruppo. Nella finestra di export imposta:

> Output Format: CSV

> CSV Format: 1/1 Name/Address

> Export with header line: spuntato

> CSV Separator: Tabulator

> Poi incolla qui il contenuto del file.

> Il file deve contenere i Datapoint per ogni GA. Il nodo analizza il file e mostra risultati nel DEBUG di Node-RED.

> Esiti possibili: **ERROR** (manca DPT → import interrotto) e **WARNING** (manca sottotipo → aggiunto default, ma va verificato). Il sottotipo è il numero dopo il punto, es. `5.001`.

> I campi devono essere racchiusi tra virgolette `"`.

**Come esportare l'elenco GA in formato ESF da ETS**

> In ETS seleziona il progetto, icona export (freccia in su), scegli formato ESF (non `.knxprod`). Copia e incolla nel campo "ETS group address list" del gateway.

    <table style="font-size:12px">
        <tr><th colspan="2" style="font-size:14px">Significato colori stato nodo</th></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greendot.png"></td><td>Reagisci a telegrammi di scrittura</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greenring.png"></td><td>Protezione da riferimenti circolari (<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target="_blank">vedi pagina</a>)</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/bluedot.png"></td><td>Reagisci a telegrammi di risposta</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/bluering.png"></td><td>Invio automatico del valore del nodo come risposta al BUS (<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device" target="_blank">Virtual Device</a>)</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greudot.png"></td><td>Reagisci a telegrammi di lettura</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greyring.png"></td><td>Filtro RBE: nessun telegramma è stato inviato</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/reddot.png"></td><td>Errore o disconnesso</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/redring.png"></td><td>Nodo DISABILITATO per riferimento circolare (<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target="_blank">vedi pagina</a>)</td></tr>
    </table>

---

# Come iniziare con KNX-Ultimate

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Getting-Started.md

title: "Getting Started"
lang: it
permalink: /wiki/it-Getting-Started
# Come iniziare con KNX-Ultimate

Sei nuovo di KNX-Ultimate? Sei nel posto giusto. Guarda il breve video qui sotto per imparare a installare il package, creare la tua prima connessione al gateway e inviare il tuo primo telegramma.

<div align="center" style="margin:30px 0;">
  <!-- TODO: sostituisci VIDEO_URL_PLACEHOLDER con l'URL reale del video YouTube "Getting Started" -->
  <a href="VIDEO_URL_PLACEHOLDER"
    style="display:inline-flex;align-items:center;gap:12px;padding:14px 30px;border-radius:999px;background:#ff0000;color:#ffffff;font-weight:700;text-decoration:none;box-shadow:0 14px 28px rgba(255,0,0,0.32);">
    <span style="font-size:1.1rem;">▶ Guarda il video Getting Started</span>
  </a>
</div>

## Video tutorial gratuiti

La seguente playlist di YouTube contiene i **tutorial gratuiti** per KNX-Ultimate:

👉 [Tutorial gratuiti KNX-Ultimate](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrU8PsVhW4xzEug2WtVFv3E)

## Tutorial riservati ai membri del canale

Questi tutorial sono **riservati ai membri paganti** del canale YouTube (abbonamento al canale):

👉 [Tutorial per i membri del canale](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrRa1fvgObRa5sUpPLJk7Eq)

---

# VARIABILE GLOBALE KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-GlobalVariable.md

title: "GlobalVariable"
lang: it
permalink: /wiki/it-GlobalVariable
# VARIABILE GLOBALE KNX

Questo nodo espone gli indirizzi di gruppo ricevuti dal BUS a una variabile di contesto globale.\
Puoi anche scrivere sul BUS KNX aggiornando la variabile globale dedicata.

## Panoramica

- Inserisci il nodo Global Context nel flow e assegnagli un nome. Il nome del nodo diventa il nome base della variabile globale.
- La lettura avviene tramite il suffisso `_READ` (es. `MiaVar_READ`).
- La scrittura avviene tramite il suffisso `_WRITE` (es. `MiaVar_WRITE`).
- Dalla finestra di configurazione puoi esporre la variabile come sola lettura o lettura/scrittura.
- Per sicurezza, cambia sempre il nome predefinito della variabile.

Nota: dopo l'esecuzione dei comandi, la variabile con suffisso `_WRITE` viene svuotata automaticamente, per evitare cicli di scrittura infiniti.

## Impostazioni

| Proprietà | Descrizione |
|--|--|
| Gateway | Gateway KNX. |
| Nome variabile (no spazi, solo [a-z]) | Nome base del contesto globale. Verranno create due variabili: `<Nome>_READ` (lettura) e `<Nome>_WRITE` (scrittura). Scegli un nome non predefinito per motivi di sicurezza. |
| Esponi come variabile globale | Se e come esporre la variabile globale. Se non devi scrivere sul BUS, imposta "read only”. |
| Intervallo scrittura su BUS | Intervallo con cui il nodo controlla `<Nome>_WRITE` per inviare comandi al BUS. |

## Proprietà msg (oggetti nella variabile)

```javascript

{
  address: "0/0/1",
  dpt: "1.001",
  payload: true,
  devicename: "Dinning Room->Table Light"
}
```

## Utilizzo rapido

### Leggere la variabile

```javascript

// Legge l'array di oggetti GA dalla variabile globale
let list = global.get("KNXContextBanana_READ") || [];
node.send({ payload: list });

// Trova una GA specifica
let ga = list.find(a => a.address === "0/0/10");
if (ga && ga.payload === true) return { payload: "FOUND AND TRUE" };
if (ga && ga.payload === false) return { payload: "FOUND AND FALSE" };
```

### Scrivere sul BUS tramite variabile

```javascript

// Prepara comandi da inviare al BUS
let toSend = [];
toSend.push({ address: "0/0/10", dpt: "1.001", payload: msg.payload });
// Con ETS importato si può omettere dpt: verrà dedotto
toSend.push({ address: "0/0/11", payload: msg.payload });

// Scrittura: usa il suffisso _WRITE
global.set("KNXContextBanana_WRITE", toSend);
```

## Esempio completo

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleGlobalContextNode" target="_blank"><i class="fa fa-info-circle"></i> Vedi questo esempio</a>

---

# it-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-HATranslator.md

title: "HATranslator"
lang: it
permalink: /wiki/it-HATranslator
Questo nodo traduce il msg di input in valori True/False validi. 

Può tradurre un payload input, in valori booleani True /False. 

Ogni riga nella casella di testo, rappresenta un comando di traduzione.

Puoi aggiungere la tua riga di traduzione. 

| Proprietà | Descrizione |
|-|-|
|Nome |Il nome del nodo.|
|Input |La proprietà di input MSG da valutare e tradurre.|
|Tradurre |Aggiungi, elimina o modifica il tuo comando di traduzione.Il comando di traduzione della riga deve essere \*\* stringa di input da HA: valore knx \*\* (_valore kn&#x78;_&#x63;ome vero o falso).Ad esempio: <code> Apri: true </code> <code> chiuso: false </code>.|

---

# it-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Home.md

title: "Home"
lang: it
permalink: /wiki/it-Home
{% include homepage/it.html %}

---

# MQTT Home Assistant - IoT

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-IoT-Bridge-Configuration.md

title: "IoT-Bridge-Configuration"
lang: it
permalink: /wiki/it-IoT-Bridge-Configuration
{% raw %}
# MQTT Home Assistant - IoT
Il bridge normalizza i telegrammi KNX in messaggi strutturati per trasporti IoT (MQTT, REST, Modbus) e accetta input dal flow per riscrivere sul bus. Qui trovi una guida rapida e i collegamenti consigliati ai nodi di trasporto di Node-RED.
<p align="center">
  <img src="/node-red-contrib-knx-ultimate/assets/home-assistant-logo.png" alt="Home Assistant" height="46">
  &nbsp;&nbsp;&nbsp;
  <img src="/node-red-contrib-knx-ultimate/assets/mqtt-logo.svg" alt="MQTT" height="38">
</p>

## Modalità di funzionamento
Il nodo ha un selettore **Modalità**:

- **Bridge IoT** (predefinito) — il comportamento descritto qui sotto: una lista di mappature che trasforma i telegrammi KNX in messaggi di output MQTT/REST/Modbus e viceversa.
- **MQTT / Home Assistant (nativo)** — il nodo si connette direttamente a un broker MQTT e fa da ponte KNX ↔ MQTT in entrambe le direzioni, pubblicando il discovery MQTT di Home Assistant così KNX compare automaticamente in Home Assistant. Non serve cablare nodi `mqtt in`/`mqtt out`.

## Modalità MQTT / Home Assistant
Requisiti: un broker MQTT raggiungibile sia da Node-RED che da Home Assistant, con l'integrazione MQTT attiva in HA. Tutte le entità sono raggruppate sotto un unico dispositivo HA con il nome del nodo.

| Campo | Scopo |
| -- | -- |
| **Connessione al bus KNX** | *Stand-alone* (predefinito): il nodo parla direttamente col gateway KNX e non mostra PIN di ingresso/uscita. *Messaggi di flow*: il nodo espone un PIN di ingresso e uno di uscita — collega l'uscita di un nodo KNXUltimate in modalità **Universale** al PIN di ingresso (bus KNX → MQTT) e il PIN di uscita all'ingresso di un altro nodo KNXUltimate in modalità **Universale** (MQTT → bus KNX). |
| **URL broker / Nome utente / Password** | Connessione al broker MQTT. |
| **Topic di base** | Radice dei topic di stato/comando (predefinito `knx-ultimate`). |
| **Pubblica discovery HA / Prefisso discovery** | Abilita il discovery MQTT di Home Assistant e ne imposta il prefisso (predefinito `homeassistant`). |
| **Indirizzi di gruppo da esporre** | Lista con checkbox di ogni indirizzo importato nel gateway (ETS). Gli indirizzi spuntati diventano entità HA, tipizzate automaticamente dal DPT (switch, sensor, binary_sensor, number, text). Filtro + Seleziona tutti / nessuno; tutti selezionati di default. Ogni riga ha inoltre l'opzione **Sola lettura**: un indirizzo in sola lettura viene comunque pubblicato su Home Assistant (stato visibile) ma non accetta mai comandi verso il bus KNX (gli switch diventano binary_sensor, i number diventano sensor). I pulsanti *Imposta sola lettura* / *Togli sola lettura* la applicano a tutti gli indirizzi mostrati. |
| **Tapparelle e Termostati** | Entità composite che aggregano più indirizzi (vedi sotto). |

### Tapparelle e Termostati
Tapparelle e termostati combinano più indirizzi di gruppo in un'unica entità HA, quindi non possono essere dedotti da un singolo DPT - aggiungili nella lista:

- **Tapparella**: GA su/giù (1.008), GA stop opzionale (1.007), GA posizione comando/stato opzionale (5.001). *Inverti posizione* mappa KNX (0% = aperto) su Home Assistant (100% = aperto).
- **Termostato**: GA temperatura attuale (9.001), GA setpoint comando/stato (9.001), GA on/off opzionale (1.001 → off/heat), più temperatura min/max e step.

I tipi di datapoint vengono letti dall'import ETS se disponibili, altrimenti dai default KNX. Per uno stato affidabile, gli indirizzi usati da tapparelle/termostati dovrebbero essere presenti nell'import ETS.

> **Integrazione KNX nativa vs bridge MQTT.** Se Home Assistant comunica già con KNX tramite la sua integrazione KNX nativa, tapparelle/clima si configurano lì con i group address e questo bridge MQTT non serve. Usa questa modalità quando è Node-RED a possedere il bus KNX e Home Assistant vede tutto via MQTT.

## Riepilogo mappatura

| Campo | Scopo | Note |
| -- | -- | -- |
| **Label** | Nome descrittivo | Appare nello status e in `msg.bridge.label`. |
| **GA / DPT** | Indirizzo di gruppo e datapoint | Puoi usare l'autocomplete ETS o inserirli a mano. |
| **Direzione** | KNX→IoT, IoT→KNX, Bidirezionale | Determina quali pin sono attivi. |
| **Tipo canale** | MQTT / REST / Modbus | Cambia il significato di `Target`. |
| **Target** | Topic, URL base o registro | Vuoto = usa `outputtopic` del nodo. |
| **Template** | Formattazione stringa | Segnaposto `{{value}}`, `{{ga}}`, `{{type}}`, `{{target}}`, `{{label}}`, `{{isoTimestamp}}`. |
| **Scala / Offset** | Conversione numerica | Applicata KNX→IoT; in IoT→KNX viene invertita. |
| **Timeout / Tentativi** | Suggerimenti pass-through | Servono ai nodi a valle per gestire ritentativi/timeouts. |

## Trasporti tipici
### MQTT broker
- **Pubblicazione**: collega l'uscita 1 al nodo core `mqtt out`. Il bridge imposta `msg.topic` e `msg.payload` già pronti per il broker.
- **Sottoscrizione**: collega un nodo `mqtt in` all'ingresso del bridge. I payload sono convertiti secondo il DPT e scritti su KNX; l'ack sul pin 2 conferma la scrittura.
### REST API
- Invita l'uscita 1 nel nodo core `http request` (o contrib come [`node-red-contrib-http-request`](https://flows.nodered.org/node/node-red-contrib-http-request)).
- Il bridge propaga `bridge.method` in `msg.method` e il template in `msg.payload`, così puoi inviare JSON o form-data.
### Registri Modbus
- Abbinalo a [`node-red-contrib-modbus`](https://flows.nodered.org/node/node-red-contrib-modbus) (`modbus-flex-write`, `modbus-write`).
- Usa `Target` come indirizzo/registro Modbus. L'uscita 1 porta il valore in `msg.payload` e i metadati in `msg.bridge`.
## Flow di esempio
### Stato KNX → MQTT
```json

[
  {
    "id": "bridge1",
    "type": "knxUltimateIoTBridge",
    "z": "flow1",
    "server": "gateway1",
    "name": "Bridge luci",
    "emitOnChangeOnly": true,
    "readOnDeploy": true,
    "acceptFlowInput": true,
    "mappings": [
      {
        "id": "map-luce",
        "enabled": true,
        "label": "Luce soggiorno",
        "ga": "1/1/10",
        "dpt": "1.001",
        "direction": "bidirectional",
        "iotType": "mqtt",
        "target": "knx/light/soggiorno",
        "method": "POST",
        "modbusFunction": "writeHoldingRegister",
        "scale": 1,
        "offset": 0,
        "template": "{{value}}",
        "property": "",
        "timeout": 0,
        "retry": 0
      }
    ],
    "wires": [["mqttOut"],["debugAck"]]
  },
  {
    "id": "mqttOut",
    "type": "mqtt out",
    "name": "MQTT stato",
    "topic": "",
    "qos": "0",
    "retain": "false",
    "broker": "mqttBroker",
    "x": 520,
    "y": 120,
    "wires": []
  },
  {
    "id": "debugAck",
    "type": "debug",
    "name": "Ack KNX",
    "active": true,
    "tosidebar": true,
    "complete": "true",
    "x": 520,
    "y": 180,
    "wires": []
  }
]
```

### Comando MQTT → KNX
```json

[
  {
    "id": "mqttIn",
    "type": "mqtt in",
    "name": "MQTT comando",
    "topic": "knx/light/soggiorno/set",
    "qos": "1",
    "datatype": "auto",
    "broker": "mqttBroker",
    "x": 140,
    "y": 200,
    "wires": [["bridge1"]]
  }
]
```

Unisci i due snippet nello stesso flow per ottenere il round-trip KNX ↔ MQTT con ack.
### Payload REST
```json

{
  "id": "bridge-rest",
  "type": "knxUltimateIoTBridge",
  "name": "Bridge contatore",
  "mappings": [
    {
      "label": "Potenza attiva",
      "ga": "2/1/20",
      "dpt": "9.024",
      "direction": "knx-to-iot",
      "iotType": "rest",
      "target": "https://example/api/knx/power",
      "method": "POST",
      "template": "{\"value\":{{value}},\"ga\":\"{{ga}}\",\"ts\":\"{{isoTimestamp}}\"}"
    }
  ]
}
```

Instrada l'uscita 1 verso `http request` e usa la risposta per log o retry basati su `bridge.retry`.
### Scrittura Modbus
1. Mappa con `Target = 40010`, `Tipo = Modbus`, `Direzione = Bidirezionale`.
2. Collega l'uscita 1 a `modbus-flex-write` di `node-red-contrib-modbus`, assegnando `msg.payload` al campo `value` del nodo Modbus.
3. L'ack informa quando KNX è stato aggiornato dopo un comando proveniente dal registro.
## Suggerimenti finali
- Se lasci `Target` vuoto puoi reindirizzare più mappature sullo stesso topic/endpoint tramite `outputtopic`.
- `emitOnChangeOnly` limita il rumore dei sensori; disattivalo se serve ogni telegramma.
- L'uscita 2 replica sempre il payload arrivato dal mondo IoT con i metadati `bridge`: utile per il debug di scaling.
- Per registri Modbus floating usa un `function` per comporre il formato richiesto dal dispositivo (16/32 bit).
Buon bridging!
{% endraw %}

---

# it-KNX-AI-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-KNX-AI-Sidebar.md

title: "KNX-AI-Sidebar"
lang: it
permalink: /wiki/it-KNX-AI-Sidebar
La **Dashboard KNX AI** ti aiuta a controllare il tuo impianto KNX in modo semplice.
Puoi vedere cosa sta succedendo, trovare anomalie, lanciare test e fare domande in linguaggio naturale.
Questa pagina mantiene il nome storico `KNX-AI-Sidebar` per compatibilita'.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-ai-sidebar.svg" alt="KNX AI sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## Cosa puoi fare

- Controllare lo stato dell'impianto a colpo d'occhio.
- Vedere quali group address sono piu' attivi.
- Creare e gestire aree con supporto AI.
- Eseguire test guidati e leggere risultati chiari.
- Chiedere all'assistente "cosa non va?" e ottenere suggerimenti rapidi.
- Generare un flow Node-RED pronto da importare partendo da una descrizione in linguaggio naturale (Flow Builder, BETA).

## Come aprirla in pochi secondi

1. Aprila dall'editor del nodo KNX AI con il pulsante **Open Web Page**.
2. Seleziona il tuo nodo KNX AI dalla lista.
3. Premi **Refresh** se serve.

## Sezioni principali (guida veloce)

- **Overview**: riepilogo live e attivita'.
- **Areas**: stanze/zone e relativi indirizzi di gruppo.
- **Tests**: prepara ed esegue controlli.
- **Test Results**: storico pass/warn/fail.
- **Ask**: scrivi domande in linguaggio naturale.
  Se nel nodo e' attivo l'archivio su disco, Ask interroga quell'archivio di default e, senza date esplicite, usa le ultime 24 ore.
- **Flow Builder** (BETA): descrivi un'automazione a parole e ottieni un flow Node-RED (JSON) da incollare nell'editor.
- **Settings**: selezione nodo e import/export.

## Flow Builder (BETA)

Trasforma una frase in un flow Node-RED funzionante.

1. Apri **Flow Builder** e scrivi cosa vuoi, per esempio: *"All'accensione della luce in corridoio, accendi la luce del bagno piano terra e poi spegnila dopo 10 secondi."*
2. Premi **Genera flusso**. L'AI costruisce il flow usando i nodi KNX Ultimate, i nodi Philips Hue e i nodi nativi Function/logici, collegati ai group address importati.
3. Premi **Copia JSON**, poi in Node-RED apri **Menu > Importa** e incollalo.

Da sapere:

- È in BETA: controlla i nodi generati prima di fare il deploy.
- Gli id dei nodi e i collegamenti vengono ricostruiti automaticamente e i riferimenti ai config-node KNX/Hue puntano ai tuoi config-node esistenti.
- Funziona con qualsiasi provider LLM configurato (compatibile OpenAI, Anthropic/Claude oppure Ollama).

## Percorso consigliato (prima volta)

1. Parti da **Overview** e controlla se l'impianto sembra stabile.
2. Vai in **Areas** e verifica che stanze/zone siano corrette.
3. Se serve, usa **Regenerate AI Areas** per rigenerare i suggerimenti.
4. Apri **Tests**, esegui un test, poi controlla **Test Results**.
5. In **Ask**, descrivi il problema in una frase e segui i controlli suggeriti.

## Pulsanti che userai di piu'

- **Refresh**: aggiorna subito i dati.
- **Regenerate AI Areas**: ricrea i suggerimenti aree AI dagli indirizzi ETS.
- **Delete AI Areas**: elimina in blocco tutte le aree generate dall'AI.
- **New Area**: crea una nuova area manuale.

## Quando l'AI sta lavorando

Quando le aree vengono generate o eliminate, appare una schermata di attesa al centro.
E' normale: la pagina blocca i click fino al termine dell'operazione, per evitare modifiche involontarie.

## Requisiti

- Almeno un nodo KNX AI configurato.
- Un gateway collegato e attivo.
- Per le risposte in chat e per il Flow Builder: LLM abilitato nel nodo KNX AI, con un provider configurato — compatibile OpenAI, **Anthropic (Claude)** oppure Ollama (locale). Per i provider cloud serve la API key.

---

# it-KNX-Debug-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-KNX-Debug-Sidebar.md

title: "KNX-Debug-Sidebar"
lang: it
permalink: /wiki/it-KNX-Debug-Sidebar
La tab **KNX Debug** nella sidebar mostra una vista live del log interno di KNX Ultimate.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-debug.png" alt="KNX Debug sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## A cosa serve

- Capire rapidamente cosa sta facendo KNX Ultimate (errori, warning, info, debug).
- Auto refresh + copia negli appunti.

## Come viene abilitato

La tab è fornita dal plugin Node-RED:

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- File: `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# it-KNX-Monitor-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-KNX-Monitor-Sidebar.md

title: "KNX-Monitor-Sidebar"
lang: it
permalink: /wiki/it-KNX-Monitor-Sidebar
La tab **KNX Monitor** nella sidebar mostra una tabella live degli Indirizzi di Gruppo KNX e dei relativi valori.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-monitor.png" alt="KNX Monitor sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## A cosa serve

- Monitorare in tempo reale cambi/telegrammi in una vista tabellare.
- Filtrare per GA, nome dispositivo o valore.
- Fare toggle dei booleani direttamente dalla tabella (se il valore corrente è booleano).

## Requisiti

- Almeno un nodo `knxUltimate-config` nel flow corrente (per selezionare un gateway).

## Come viene abilitato

La tab è fornita dal plugin Node-RED:

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- File: `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# it-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-KNXAutoResponder.md

title: "KNXAutoResponder"
lang: it
permalink: /wiki/it-KNXAutoResponder
Questo nodo risponderà alle richieste di lettura del bus KNX.

Il nodo registra tutti i telegrammi trasmessi al bus KNX e memorizzano i valori in memoria.
Risponde quindi alle richieste di lettura inviando tale valore memorizzato al bus come richiesta.
Se l'indirizzo di gruppo da leggere non ha ancora valore, il nodo risponderà con un valore predefinito.
Il nodo risponderà solo agli indirizzi di gruppo specificati nel campo JSON **Rispondi a**.
Per impostazione predefinita, esiste un esempio pre-compilato nel testo JSON "Rispondi a", in cui puoi semplicemente cambiare/eliminare le cose. Assicurati **di non usarlo così com'è** !!!

**Configurazione**

| Proprietà | Descrizione |
|-|-|
|Gateway |Seleziona il gateway KNX da utilizzare |
|Rispondi a |Il nodo risponderà alle richieste di lettura provenienti dagli indirizzi di gruppo specificati in questo array JSON.Il formato è specificato di seguito.|

**Formato JSON**

Il JSON è **sempre** una serie di oggetti, contenente ciascuna direttiva. Ogni direttiva indica al nodo cosa fare.

| Proprietà | Descrizione |
|-|-|
|Nota | **Chiave `note` opzionale**, per promemoria. Non verrà utilizzato da nessuna parte. |
|ga |L'indirizzo di gruppo. Puoi anche usare i ".." Wildchars, per specificare una serie di indirizzi di gruppo. Il ".." può essere usato solo con il livello del terzo GA, es: **1/1/0..257**. Vedi i campioni sottostanti. |
|dpt |Il punto dati dell'indirizzo di gruppo, nel formato "1.001". È **opzionale** se il file CSV ETS è stato importato.|
|Predefinito |Il valore inviato al bus in risposta a una richiesta di lettura, quando il valore dell'indirizzo di gruppo non è stato ancora memorizzato dal nodo.|

**Cominciamo con una direttiva**

Il nodo AutoResponder risponderà alle richieste di lettura per l'indirizzo di gruppo 2/7/1. Se nessun valore è ancora in memoria, risponderà con _true_.
Il file CSV ETS deve essere stato importato, altrimenti è necessario aggiungere anche la chiave `"dpt":"1.001"`.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

**Direttiva un po' più completa**

Il nodo AutoResponder risponderà alle richieste di lettura per l'indirizzo di gruppo a partire dal 3/1/1, al 3/1/22 incluso. Se nessun valore è ancora in memoria, risponderà con _false_.
C'è anche una chiave `note`, semplicemente come nota di promemoria. Non verrà utilizzato da nessuna parte.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

**Direttive concatenanti**

Il nodo AutoResponder risponderà alle richieste di lettura per l'indirizzo di gruppo a partire dal 2/2/5, al 2/2/21 incluso. Se nessun valore è ancora in memoria, risponderà con un valore di 25.
Il nodo AutoResponder risponderà anche alle richieste di lettura per l'indirizzo di gruppo 2/4/22. Se nessun valore è ancora in memoria, risponderà con lo stato di stringa _sconosciuto!_.
Si prega di notare la **virgola** tra l'oggetto JSON di ciascuna direttiva.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

---

# KNX VIEWER

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-knxUltimateViewer.md

title: "knxUltimateViewer"
lang: it
permalink: /wiki/it-knxUltimateViewer
Questo nodo lavora insieme al nodo Dashboard <b>ui_template</b> di Node-RED.

Mostra tutti gli indirizzi di gruppo e i relativi valori in un widget della Dashboard.

# KNX VIEWER

| Proprietà | Descrizione |
|-|-|
| Gateway | Il gateway KNX. |
| Name | Nome del nodo. |

# PAGINA WEB

Il nodo **KNX Viewer** include ora una **Pagina Web basata su Vue**, apribile direttamente dall'editor del nodo.

Puoi usarla per:
- visualizzare le **luci** rilevate dai valori KNX booleani
- visualizzare i **dimmer** rilevati dai valori in stile `DPT 5.001`
- filtrare gli oggetti, cambiare nodo Viewer e mantenere la pagina in auto-refresh
- avere una UI coerente visivamente con **KNX AI**

La pagina web è servita direttamente da Node-RED, quindi segue lo stesso modello di autenticazione dell'editor e degli endpoint admin.

# PIN DI USCITA

1. Indirizzi di gruppo (Dashboard)
   : payload (html): collega direttamente a un nodo Dashboard <b>Template</b>. Genera una tabella con tutti i GA e i relativi valori.
2. Array semplice per registrazione dati
   : payload (array): array con tutti i GA; puoi formattare/riordinare a piacere.
3. Coda telegrammi (Dashboard)
   : payload (html): collega a <b>Template</b>. Mostra la coda di trasmissione KNX per monitorare congestione BUS.

# NOTE

- La **Pagina Web** non sostituisce le uscite esistenti: restano disponibili per dashboard e template classici.
- Le card luce e dimmer vengono dedotte dai valori KNX che il Viewer sta vedendo in quel momento.
- Se non sono ancora passati telegrammi, la pagina web resterà vuota finché il Viewer non raccoglie traffico reale.

# ESEMPIO

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png" width="90%">

Inserisci un Viewer nel flow e collegalo a un nodo Dashboard <b>Template</b>.
Il nodo <b>Template</b> deve contenere questo testo:

```

<div ng-bind-html="msg.payload"></div>

```

Output atteso:
 <img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png" width="90%">

**Copia questo codice e incollalo nel tuo flow**

> Adatta i nodi alla tua configurazione

`

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]

    

```

`

```

---

# Nodo di controllo del carico KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-LoadControl-Configuration.md

title: "LoadControl-Configuration"
lang: it
permalink: /wiki/it-LoadControl-Configuration
# Nodo di controllo del carico KNX

 Con il nodo di controllo del carico è possibile gestire automaticamente la disconnessione dei carichi (lavatrice, forno, ecc.) Quando il consumo corrente supera una determinata soglia.

I dispositivi vengono disattivati ​​in modo intelligente, controllando il possibile consumo del dispositivo per determinare se disattivarlo con gli altri.

Il nodo può riattivare automaticamente i carichi.

Il nodo disattiva un dispositivo (o più dispositivi) alla volta, in base all'ordine selezionato. 

**Generale**

| Proprietà | Descrizione |
|-|-|
|Gateway |KNX Gateway.È anche possibile non selezionare alcun gateway;In questo caso verranno considerati solo i messaggi in arrivo al nodo.|
|Modalità |Seleziona _Automatica (interna)_ per usare Monitor W/soglia/timer. Seleziona _Manuale (msg.shedding)_ per disabilitare la logica interna ed usare solo i comandi `msg.shedding` (`shed`/`unshed`).|
|Monitor W |Indirizzo di gruppo che rappresenta il consumo totale del tuo edificio.|
|Soglia W |Soglia massima che il misuratore di elettricità può resistere.Quando questa soglia viene superata, il nodo inizia a disattivare i dispositivi.|
|Ritardo distacco (s) |Espresso in secondi, indica la frequenza con cui il nodo valuterà il consumo e spenderà ciascun dispositivo.|
|Ritardo ripristino (s) |Espresso in pochi secondi, indica la frequenza con cui il nodo valuterà il consumo e accenderà ciascun dispositivo spento.|

\*\* Controllo del carico \*\*

Qui puoi aggiungere dispositivi per disattivare in caso di sovraccarico.

Scegli il dispositivo per spegnere.Immettere il nome del dispositivo o il suo indirizzo di gruppo.

Immettere qualsiasi indirizzo di gruppo che indica il consumo del dispositivo scelto nella prima riga.\*\* Questo è un parametro opzionale \*\*.Se il dispositivo consuma più di un certo numero di watt, significa che è in uso.Se consuma meno, il dispositivo verrà considerato "non in uso" e sia questo che il prossimo verranno disattivati ​​contemporaneamente. 

Se \*Recupero automatico \* è abilitato, il dispositivo viene riattivato automaticamente quando il "ritardo di ripristino" scade.

## Input

| Proprietà | Descrizione |
|-|-|
|`msg.readstatus = true` |Forzare la lettura dei valori dal bus KNX di ciascun dispositivo nell'elenco.\*\*\* Il nodo fa già tutto da solo ___, ma se necessario, è possibile utilizzare questo comando per forzare una rilettura dei valori correnti in Watt. |
|`msg.enable = true` |Abilita il controllo del carico. |
|`msg.disable = true` |Disabilita il controllo del carico. |
|`msg.reset = true` |Ripristina gli stati del nodo e riaccendi tutti i dispositivi |
|`msg.shedding` |String. In modalità _Manuale_: `shed` stacca il prossimo carico, `unshed` ripristina il precedente. In modalità _Automatica_: `shed`/`unshed` forza la logica interna; `auto` ripristina il monitoraggio normale.|

## Output

1. Output standard
   : payload (stringa | oggetto): l'output standard del comando.

## Dettagli

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}

```

# Campione

<a href = "https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> fai clic qui per l'esempio </a>

---

# Logger

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Logger-Configuration.md

title: "Logger-Configuration"
lang: it
permalink: /wiki/it-Logger-Configuration
# Logger

Il nodo Logger registra tutti i telegrammi e produce un file compatibile con l'XML del bus monitor ETS.

Puoi salvarlo su disco (nodo file) oppure inviarlo, ad esempio, a un server FTP. Il file può essere letto in ETS per diagnosi o per il replay dei telegrammi.
Il nodo può anche contare i telegrammi al secondo (o con l'intervallo che preferisci). 
 <a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample" target="_blank">Esempi qui.</a>

## Impostazioni

|Proprietà|Descrizione|
|--|--|
| Gateway | Gateway KNX. |
| Topic | Topic del nodo. |
| Nome | Nome del nodo. |

## File diagnostico BUS compatibile ETS

|Proprietà|Descrizione|
|--|--|
| Avvia il timer automaticamente | Avvia automaticamente il timer al deploy o all'avvio di Node-RED. |
| Nuovo payload ogni (in minuti) | Intervallo di emissione del payload e/o del salvataggio su file. In caso di salvataggio su file, al raggiungimento del limite di righe specificate, il file verrà **ruotato**, eliminando man mano le righe più vecchie. |
| Numero massimo di righe (0 = nessun limite) | Numero massimo di righe contenute nell'XML nell'intervallo indicato; 0 per nessun limite. In caso sia selezionato anche il salvataggio su file, questo numero rappresenta il massimo numero di righe del file. Al raggiungimento del limite, il file verrà **ruotato**, eliminando man mano le righe più vecchie. |

## Contatore telegrammi KNX

|Proprietà|Descrizione|
|--|--|
| Avvia il timer automaticamente | Avvia automaticamente il timer al deploy o all'avvio di Node-RED. |
| Intervallo conteggio (in secondi) | Ogni quanti secondi emettere nel flow il conteggio dei telegrammi. |

# Uscite del Logger

**PIN 1: file XML compatibile ETS bus monitor**

Usa un nodo file per salvare `msg.payload` su filesystem, o invialo ad esempio a un server FTP.

```javascript

msg = {
  topic: "MyLogger",
  payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." // stringa XML
}
```

**PIN 2: contatore telegrammi KNX**

Ad ogni conteggio, il nodo emette un messaggio come questo:

```javascript

msg = {
  topic: "",
  payload: 10,
  countIntervalInSeconds: 5,
  currentTime: "25/10/2021, 11:11:44"
}
```

# Messaggi di ingresso (INPUT)

Controllo del file XML ETS compatibile

**Avvio timer**

```javascript

msg.etsstarttimer = true;
return msg;
```

**Stop timer**

```javascript

msg.etsstarttimer = false;
return msg;
```

**Output immediato del file ETS**

```javascript

// Emette subito l'XML; se il timer era attivo, lo riavvia
msg.etsoutputnow = true;
return msg;
```

Contatore telegrammi KNX

**Avvio timer**

```javascript

msg.telegramcounterstarttimer = true;
return msg;
```

**Stop timer**

```javascript

msg.telegramcounterstarttimer = false;
return msg;
```

**Output immediato del conteggio**

```javascript

msg.telegramcounteroutputnow = true;
return msg;
```

## Vedi anche

- [Sample Logger](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Campioni di logger

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Logger-Sample.md

title: "Logger-Sample"
lang: it
permalink: /wiki/it-Logger-Sample
# Campioni di logger
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width = "90%"> <br/>
\*\* Copia questo codice e incollalo nel tuo flusso \*\*
<Psumo> <summary> Visualizza codice </summary>
> Regola i nodi in base alla configurazione e imposta \*\* il percorso nel nodo file \*\*.
```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

</Dettagli>

---

# Autoconteggero nodo

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Protections.md

title: "Protections"
lang: it
permalink: /wiki/it-Protections
# Autoconteggero nodo
KNX-Ultimate ha due tipi di protezione interna, per proteggere il tuo bus KNX da inondarsi e la tua GUI rosso nodo dall'essere non rispondente, se commetti un errore nei tuoi flussi. <br/>
Facciamo \*\* un po 'di divertimento \*\* con queste protezioni! <br/>
## Protezione delle inondazioni
La protezione delle inondazioni evita che l'interfaccia utente rosso nodo non risponda, a causa di una quantità troppo elevata di messaggi inviati al pin di input TE del nodo in un periodo di tempo specificato di 1 secondo. <br/>
Il numero massimo di msg che puoi inviare a un nodo è 120 al secondo.Se è necessario inviare un sacco di MSG al nodo, si prega di considerare un nodo "ritardo", per ritardare un po 'ogni messaggio. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width = "90%">> <br/>
\*\* Copia questo codice e incollalo nel tuo flusso \*\*
```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## Protezione circolare di riferimento
La protezione di riferimento circolare evita che l'interfaccia utente rossa del nodo non risponde e l'installazione KNX sia inondata, disabilitando due nodi con lo stesso collegamento dell'indirizzo di gruppo Toghether. <br/>
Ad esempio, se si collega l'output \*\* \*\* il pin di un nodo con indirizzo di gruppo 0/1/1, al ping \*\* input \*\* di un altro nodo con lo stesso indirizzo di gruppo 0/1/1, la protezione entrerà in entrata. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width = "90%"> <br/>
\*\* Copia questo codice e incollalo nel tuo flusso \*\*
```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Scene Controller

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-SceneController-Configuration.md

title: "SceneController-Configuration"
lang: it
permalink: /wiki/it-SceneController-Configuration
# Scene Controller

Il nodo Scene Controller si comporta come un dispositivo KNX di controllo scene: consente di salvare e richiamare una scena.

## Impostazioni del nodo

| Proprietà | Descrizione |
|--|--|
| Gateway | Gateway KNX selezionato. |
| Scene Recall | **Datapoint ** e**Trigger Value** . Indirizzo di gruppo per il richiamo scena (es. `0/0/1`). Il nodo reagisce ai telegrammi ricevuti su questa GA richiamando la scena. Il Datapoint è il DPT della GA di richiamo scena. Il Trigger Value è il valore che deve essere ricevuto per attivare il richiamo. Ricorda: per richiamare/salvare una scena con un comando DIM, inserisci nel Trigger Value l'oggetto corretto di dimming (`{decr_incr:1,data:5}` per alzare, `{decr_incr:0,data:5}` per abbassare). |
| Scene Save | **Datapoint ** e**Trigger Value** . Indirizzo di gruppo per il salvataggio scena (es. `0/0/2`). Il nodo reagisce ai telegrammi ricevuti salvando i valori correnti di tutti i dispositivi della scena in memoria non volatile. Il Datapoint è il DPT della GA di salvataggio. Il Trigger Value è il valore che deve essere ricevuto per attivare il salvataggio. Ricorda: per richiamare/salvare una scena con DIM usa l'oggetto di dimming come sopra. |
| Node name | Nome nodo (puoi indicare ad es. "Recall: <dispositivo> / Save: <dispositivo>"). |
| Topic | Topic del nodo. |

## Configurazione scena

Aggiungi i dispositivi alla scena, come faresti con un vero controllore scene KNX. Ogni riga rappresenta un dispositivo.

La scena salva automaticamente i nuovi valori degli attuatori della lista non appena arrivano dal BUS.

| Proprietà | Descrizione |
|--|--|
| Pulsante ADD | Aggiunge una riga. |
| Campi riga | 1) Indirizzo di gruppo 2) Datapoint 3) Valore di default per questo dispositivo nella scena (può essere sovrascritto da Scene Save). Sotto, il nome del dispositivo.

 Per inserire una pausa, scrivi **wait ** nel primo campo e un numero nell'ultimo campo, che rappresenta la durata (millisecondi), ad es. `2000`.
 Il comando**wait** accetta anche secondi, minuti o ore: aggiungi `s` (es. `12s`), `m` (es. `5m`) o `h` (es. `1h`). |

| Pulsante Remove | Rimuove una riga/dispositivo. |

## Messaggi in uscita

```javascript

msg = {
  topic: "Scene Controller", // topic del nodo
  recallscene: true|false, // true se è stata richiamata una scena
  savescene: true|false, // true se è stata salvata una scena
  savevalue: true|false, // true se è stato salvato manualmente il valore di una GA di un attuatore della scena
  disabled: true|false // true se il controller scena è stato disabilitato via msg.disabled = true
}
```

## Messaggi di ingresso (INPUT)

Il nodo reagisce principalmente ai telegrammi KNX per richiamare/salvare le scene, ma puoi anche pilotarlo via msg. È possibile disabilitare i comandi provenienti dal BUS KNX e usare solo quelli dal flow.

**Richiama una scena**

```javascript

msg.recallscene = true;
return msg;
```

**Salva una scena**

```javascript

msg.savescene = true;
return msg;
```

**Salva il valore corrente di una GA**

La scena salva già automaticamente i valori aggiornati degli attuatori. A volte però è utile salvare come "valore reale di scena” il valore attuale di una GA diversa da quella prevista in scena (es. usare una GA di stato al posto di una GA di comando).

Esempio: un attuatore tapparella ha GA di comando e GA di stato; il valore certo della posizione è nella GA di stato "altezza assoluta”. Con questa GA puoi aggiornare le GA di comando degli attuatori presenti in scena.

```javascript

// Salva lo stato (ad es. 70%) di una tapparella appartenente alla scena
msg.savevalue = true;
msg.topic = "0/1/1"; // GA
msg.payload = 70; // valore da salvare
return msg;
```

**Disabilita il Scene Controller**

Disabilita i comandi dal BUS KNX (i msg dal flow restano accettati). Utile ad esempio di notte se non vuoi richiamare/salvare scene da pulsanti reali.

```javascript

msg.disabled = true; // false per riabilitare
return msg;
```

## Vedi anche

[Sample Scene Controller](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Politica di sicurezza

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-SECURITY.md

title: "SECURITY"
lang: it
permalink: /wiki/it-SECURITY
# Politica di sicurezza
L'automazione domestica non è uno scherzo.Si prega di considerare tutti i pericoli che coinvolgono l'uso di questo repository per controllare la casa o l'edificio.
Una sola luce che rimane accesa mentre non sei a casa, per esempio, \*\* può diventare un grave pericolo di fuoco \*\*. <br/>
Tutti i dispositivi incustoditi mettono a rischio il tuo edificio. <br/>
Per non parlare del fatto che, per la tua colpa o per un bug nel repository KNX-ultimo, un garage si chiude mentre un bambino è seduto in mezzo.
La \*\* Building Security \*\* deve essere la tua preoccupazione principale. <br/>
Si prega di utilizzare KNX-ultimo (ma è generalmente lo stesso per tutti i repository) solo per controllare gli attuatori che sono stati garantiti con altri mezzi certificati. <br/>
Per l'esempio sopra, la porta del garage deve essere fissata da un \*\* sistema meccanico o elettronico certificato \*\*, prevenendo danni a persone, animali o cose.
Lo sviluppatore del repository KNX-ultimo e tutti gli sviluppatori coinvolti in questo progetto, non sono in alcun modo responsabili per eventuali danni, come indicato nella licenza del MIT è possibile trovare \[qui](§url0§). <br/>
## Regole di automazione domestica
Nella mia esperienza, ho sviluppato alcune migliori pratiche \*\* per proteggere la mia casa da incendi, danni e rischi per terzi. <br/>
Alcune cose interessanti sono sotto, per te.Spero che lo apprezzi. <br/>
- Installa uno o più switch di alimentazione principali, che tagliano la potenza in tutta la casa mentre sei via, lasciando alimentato solo il numero minimo di dispositivi necessari (come il remirgorator, il pannello di allarme, il router Internet e così via).Se hai bisogno di un po 'di automazione mentre si è lontana, è possibile passare temporaneamente all'interruttore di alimentazione principale e riprendere l'accesso completo.Questo è degno di nota per evitare un possibile hacking della tua casa da parte di qualcuno che ha accesso, ad esempio, a un dispositivo IoT alimentato e sempre alimentato in modo improprio.
- Installa un router Internet ridondante utilizzando un'altra linea WAN, ad esempio una connessione LTE.Nel caso in cui tu abbia perso uno WAN, ne hai un altro a cui fare affidamento.
- Trova un modo per \*\* entrare \*\* nella tua casa, anche in caso di interruzioni di corrente (ad esempio, una chiave meccanica di Phisycal da qualche parte nel giardino).
- Trova un modo per \*\* uscire \*\* la tua casa, anche in caso di interruzioni di corrente (ad esempio, una chiave meccanical di Phisycal da qualche parte vicino alla porta principale).
- Trova un modo per \*\* sfuggire \*\* da casa tua in caso di allarme di bulgary o antincendio (ad esempio, per mezzo di una scala estensibile da un balcone).
- Utilizzare solo il sistema di sicurezza Bulgary/Fire professionale e certificato e comandalo da KNX.Sii consapevole, la parte KNX del tuo sistema di sicurezza, diventa un backdoor per possibili problemi.Non consentire mai mai al nodo KNX di disarmare il sistema di sicurezza senza password.Se si utilizza un touchscreen, evita la funzionalità \*\* Disarm \*\* Disarm \*\*.Crea pulsanti che simulano invece un pannello di sicurezza \*\* tastiera \*\* pressione.
- Installa un'emergenza medica \*\* Pushbutton KNX e mettilo, ad esempio, vicino al tuo letto.In caso di emergenza, avvisare automaticamente la tua famiglia o qualcuno che può aiutarti, accendi tutte le luci significative, crea un \*\* modello di ammissione visibile \*\* per i paramedici, sblocca le porte e il percorso per consentire loro di raggiungerti anche nel caso in cui diventi inconsapevole.Ripeti un messaggio audio per aiutare \*\* i paramedici equipaggiano \*\*, usando ad esempio i tuoi altoparlanti di Sonos, affermando \*\* come trovarti \*\* a casa tua, \*\* chi i genitori chiamarono \*\*, che preesistenti \*\* malattie \*\* hai.Puoi persino usare Alexa, Siri o Google Home per attivare questo pulsante KNX (vedi nella sezione di esempio del wiki), nel caso in cui tu abbia un colpo e non puoi muoverti.
- Installa un \*\* panico \*\* knx pushbutton
- Prendi in considerazione questo: non entrare mai nella tua casa in caso di forze e minaccia di farlo, specialmente se la tua famiglia è dentro.Una volta che sei dentro, \*\* l'autore del reato può fare quello che vuole \*\* e nessuno esterno può preoccuparsi di te.Installa un pulsante \*\* Panic \*\* da qualche parte vicino alle porte e ai garage esterni.
- Se hai installato sensori perimetrali esterni, illumina le ore a casa per mezzo di almeno 4 (uno per ogni angolo della tua casa) Proiettore LED potenti non appena qualcuno entra nel perimetro al tramonto o alla notte.
- Fai un annuncio tramite tastie di allarme non appena qualcuno apre una finestra, una porta esterna o cieco, anche se sei a casa.
## Ricorda: sei l'unico responsabile della sicurezza della tua proprietà.Segui la legge, considera questo nodo KNX-ultimo solo come aiuto per l'automazione, basarsi solo su dispositivi di automazione certificati e meccanicamente o elettronicamente.Pensa alla tua sicurezza.Pensa che qualcosa possa andare storto o fallire, quindi avere un backup e, per i rischi di guarigione e di sicurezza, avere un backup a doppia sicurezza.Solo allora puoi goderti la vita con l'aiuto e il divertimento dell'automazione domestica!

---

# Temporizzatore scale

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-Staircase-Configuration.md

title: "Staircase-Configuration"
lang: it
permalink: /wiki/it-Staircase-Configuration
# Temporizzatore scale
Il nodo **Temporizzatore scale KNX** replica il timer delle luci scala. Quando la GA di impulso riceve un fronte attivo la luce scala viene accesa, parte il conto alla rovescia e (se configurato) viene emesso un preavviso prima dello spegnimento. Sono disponibili override manuale, blocco e generazione di eventi per l'integrazione con Node-RED.

## Indirizzi di gruppo

| Scopo | Proprietà | Note |
| -- | -- | -- |
| Impulso | `Trigger GA` (`gaTrigger`) | Il valore `1` avvia o estende il timer. Con l'opzione "Il valore 0 annulla" lo `0` spegne subito la luce. |
| Uscita | `Output GA` (`gaOutput`) | Pilota l'attuatore (DPT predefinito 1.001). |
| Stato | `Status GA` (`gaStatus`) | Replica lo stato attivo e il flag di preavviso. |
| Override | `gaOverride` | Mantiene la luce accesa finché resta a `1` e sospende il timer. |
| Blocco | `gaBlock` | Evita nuove attivazioni e può forzare lo spegnimento. |

## Timer e preavviso
- **Durata timer** definisce il tempo base del ciclo.
- **Nuovo impulso** consente di riavviare, prolungare o ignorare gli impulsi successivi.
- **Il valore 0 annulla il ciclo** ferma il timer con motivo `manual-off` quando l'impulso torna a `0`.
- **Quando è bloccato** decide se il blocco inibisce soltanto gli impulsi o spegne anche l'uscita.
- Il preavviso può segnalare lo spegnimento commutando la GA di stato o lampeggiando l'attuatore per la durata impostata.
## Eventi e output
- Attivando *Emit events* il nodo invia oggetti con `event`, `remaining`, `active`, `override`, `blocked` (`trigger`, `extend`, `prewarn`, `timeout`, `manual-off`, `override`, `block`).
- In alternativa puoi usare la GA di stato come feedback direttamente sul bus KNX.
## Esempio dal flow
```javascript

// Avvia il temporizzatore scale
msg.payload = true;
return msg;
```

```javascript
// Annulla il ciclo (opzione "Il valore 0 annulla")
msg.payload = false;
return msg;
```

## Suggerimenti operativi
- Usa l'override durante la manutenzione o le pulizie.
- Associa la GA di stato a un indicatore visivo o a una dashboard.
- Il lampeggio di preavviso richiede attuatori in grado di commutare rapidamente.

---

# WatchDog

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-WatchDog-Configuration.md

title: "WatchDog-Configuration"
lang: it
permalink: /wiki/it-WatchDog-Configuration
# WatchDog

Controlla la connessione al Gateway o a uno specifico dispositivo KNX e consente azioni automatiche in caso di problemi.

**Cosa fa**

1. Verifica la salute della comunicazione KNX inviando periodicamente un telegramma, attende una risposta e invia un msg al flow se la connessione al BUS è interrotta. Due livelli di controllo (vedi sotto).
2. Modifica via messaggio i parametri del nodo di configurazione (Config-Node), quindi la connessione verso il tuo KNX/IP Router/Interface (es. switch tra due gateway per backup).
3. Forza connessione/disconnessione del gateway verso il BUS KNX.

## Verifiche a livello Ethernet e a livello KNX Twisted Pair

Il WatchDog ha due livelli di controllo.

- Primo livello: controlla solo la connessione tra KNX-Ultimate e l'interfaccia KNX/IP in modalità unicast.
- Secondo livello: controlla l'intera catena, dal nodo Gateway KNX-Ultimate alla rete Ethernet fino al KNX TP e viceversa; richiede un dispositivo fisico che risponda a richieste di lettura.

Il WatchDog è molto utile per notificare errori e problemi di connessione: puoi inviare un'email all'installatore KNX o passare automaticamente a un gateway di backup.

## Impostazioni (SETTINGS)

| Proprietà | Descrizione |
|--|--|
| Gateway | Gateway KNX selezionato. |
| Group Address da monitorare | GA a cui inviare il telegramma e da cui attendere risposta sul BUS KNX. Il Datapoint deve essere DPT 1.x (boolean). |
| Nome nodo | Nome del nodo. |
| Avvia il watchdog automaticamente | Avvio automatico del timer al deploy o all'avvio di Node-RED. |
| Livello controllo (vedi Wiki) | Vedi sotto. |

**Check level**

> Ethernet: controlla la connessione tra il Gateway KNX-Ultimate (in unicast) e la tua KNX/IP Interface.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png" width="90%">

> Ethernet e KNX TP: controllo completo (KNX/IP Router o Interface). Verifica la comunicazione con un dispositivo fisico inviando una richiesta di lettura e attendendo una risposta. Qualsiasi problema lato Ethernet o KNX TP viene segnalato. Riserva una GA di "Status” in ETS su un attuatore che risponda ai Read.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png" width="90%">

## Opzioni avanzate

| Proprietà | Descrizione |
|--|--|
| Riprova ogni (in secondi) | Intervallo (s) tra due verifiche: il nodo invia un telegramma al BUS con questa cadenza. |
| Dopo questo numero di tentativi, segnala l'errore | Dopo questo numero di tentativi senza risposta, il nodo genera errore. |

# Messaggi in uscita dal WatchDog

Il nodo emette un messaggio quando riceve un errore da un qualsiasi nodo KNX-Ultimate nel flow, oppure quando il watchdog interno intercetta un errore di comunicazione sul BUS KNX.

**In caso di problema di connessione rilevato dal WatchDog**

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/WatchDog-Configuration" target="_blank">Vedi qui.</a>

```javascript

msg = {
  type: "BUSError",
  checkPerformed: "Ethernet" // oppure "Eth+KNX"
  nodeid: "23HJ.2355",
  payload: true,
  description: "..."
}
```

**In caso di errore di un tuo nodo KNX-Ultimate**

```javascript

msg = {
  type: "NodeError",
  checkPerformed: "Self KNX-Ultimate node reporting a red color status",
  nodeid: "23HJ.2355",
  payload: true,
  description: "...",
  completeError: {
    nodeid: "23HJ.2355",
    topic: "0/1/1",
    devicename: "Kitchen Light",
    GA: "0/1/1"
  }
}
```

**Se viene richiamata una nuova configurazione gateway tramite setGatewayConfig**

```javascript

msg = {
  type: "setGatewayConfig",
  checkPerformed: "The Watchdog node changed the gateway configuration.",
  nodeid: "23HJ.2355",
  payload: true,
  description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1\nBindLocalInterface:Auto",
  completeError: ""
}
```

**Connessione/Disconnessione forzata**

```javascript

msg = {
  type: "connectGateway",
  checkPerformed: "The Watchdog issued a connection/disconnection to the gateway.",
  nodeid: "23HJ.2355",
  payload: true, // true=connessione, false=disconnessione
  description: "Connection",
  completeError: ""
}
```

# Messaggi di ingresso (INPUT)

Il WatchDog accetta input dal flow ed emette output verso il flow. Di seguito il formato dei messaggi da inviare/attesi.

## Avviare e fermare il WatchDog

**START**

```javascript

msg.start = true;
return msg;
```

**STOP**

```javascript

msg.start = false;
return msg;
```

## Modificare al volo le impostazioni del KNX/IP Router/Interface

Con `msg.setGatewayConfig` puoi cambiare IP, Porta, Indirizzo Fisico, Protocollo, ecc., del gateway configurato nel Config-Node. Il Config-Node applica i parametri e si riconnette. Al riavvio di Node-RED, le impostazioni tornano a quelle del Config-Node.

Tutti i parametri sono opzionali.

```javascript

// IP, Port, PhysicalAddress, BindToEthernetInterface ("Auto" o nome scheda, es. "en0"), Protocol: "TunnelUDP"|"TunnelTCP"|"Multicast"
// importCSV: contenuto ETS CSV/ESF (vedi wiki Gateway Config)
msg.setGatewayConfig = { IP:"224.0.23.12", Port:3671, PhysicalAddress:"15.15.1", BindToEthernetInterface:"Auto",
  Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"` };
return msg;
```

Per cambiare solo l'IP:

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12" };
return msg;
```

**Forzare disconnessione e disabilitare i tentativi di auto-reconnect**

```javascript

msg.connectGateway = false;
return msg;
```

**Forzare connessione e abilitare i tentativi di auto-reconnect**

```javascript

msg.connectGateway = true;
return msg;
```

## Vedi anche

[Sample WatchDog](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# Configurazione del nodo Alerter

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-Alerter-Configuration.md

title: "zh-CN-Alerter-Configuration"
lang: it
permalink: /wiki/it-zh-CN-Alerter-Configuration
# Configurazione del nodo Alerter
Utilizzare il nodo Alerter per richiedere se il dispositivo selezionato è in uno stato di allarme sul monitor o tramite il nodo nodo-rosso-confrib-tts-ultimo (trasmissione vocale), cioè "payload" è **vero** .
Questo nodo emette messaggi contenenti i dettagli del dispositivo di allarme corrente ad un intervallo di tempo configurabile (uno alla volta).Ad esempio, può dirti "quante finestre sono aperte". <br/>
Il nodo legge direttamente il valore del dispositivo dal bus KNX.Inoltre, puoi anche inviare avvisi personalizzati ai nodi, indipendentemente dai dispositivi KNX.<br/>
La pagina di esempio mostra come viene utilizzata nel processo.<br/>
- **Gateway (gateway)**
> Seleziona il gateway KNX da utilizzare.Non puoi anche selezionare il gateway;In questo momento vengono elaborati solo i messaggi che entrano nel nodo.
- **nome (nome)**
> Nome nodo.
- **Come iniziare il sondaggio di allarme**
> Seleziona l'evento che innesca l'inizio dell'invio del messaggio di allarme.
- **Intervallo di ogni messaggio (secondi)**
> L'intervallo di tempo tra due messaggi di output consecutivi.
## attrezzatura che richiede il monitoraggio
Aggiungi i dispositivi che devono essere monitorati qui.<br/>
Compilare l'indirizzo del gruppo del dispositivo o specificare un'etichetta per il dispositivo.<br/>
- **Leggi il valore di ciascun dispositivo quando si collega/riconnetti**
> Quando si avvia o si riconnette, il nodo invia una richiesta di lettura per ciascun dispositivo nell'elenco.
- **Aggiungi pulsante**
> Aggiungi una riga all'elenco.
- **Linea dell'attrezzatura ** > La prima colonna è l'indirizzo di gruppo (è anche possibile compilare qualsiasi testo da utilizzare con i messaggi di input; vedere la pagina di esempio).La seconda colonna è l'abbreviazione del dispositivo (**fino a 14 caratteri** ).La terza colonna è il nome completo del dispositivo.
- **Elimina pulsante**
> Rimuovere il dispositivo dall'elenco.
<br/>
<br/>
## il messaggio di output del nodo
PIN1: ogni dispositivo di allarme emette un messaggio in base all'intervallo impostata.<br/>
PIN2: output Un messaggio di riepilogo contenente tutti i dispositivi nello stato di allarme.<br/>
Pin3: solo l'ultimo dispositivo che è entrato nello stato di allarme è in uscita.<br/>
**pin1** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

**pin2** 

```javascript

msg = {
  topic: "door, 0/0/11, 0/1/2, 0/0/9",
  devicename: "入户门, 客厅壁灯, 地下室壁灯, 书房灯",
  longdevicename: "主入户门, 客厅左侧壁灯, 地下室右侧壁灯, 书房顶灯",
  count: 4,
  payload: true
}
```

**pin3** 

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```Output

Quando tutti i dispositivi sono fermi (senza allarmi):
**pin1, pin2, pin3** 

```javascript

msg = {
  topic: "",
  count: 0,
  devicename: "",
  longdevicename: "",
  payload: false
}
```

<br/>
<br/>
## messaggio di input per nodo

```javascript

msg.readstatus = true
```Legge

il valore corrente di ciascun dispositivo nell'elenco.

```javascript

msg.start = true
```Avvia

un sondaggio che "attraversa tutti i dispositivi di allarme e le uscite a loro volta".Il sondaggio termina dopo l'ultimo dispositivo uscita; Se il sondaggio di nuovo, invia di nuovo il messaggio di input.
<br/>
**Allarme del dispositivo personalizzato** <br/>
Per aggiornare lo stato di un dispositivo personalizzato (true/false), invia il seguente messaggio di input:

```javascript

msg = {
  topic: "door",
  payload: true // 也可为 false，以清除此设备的告警
}
```

<br/>
## Esempio
<a href = "/node-red-contrib-knx-ultimate/wiki/samplealerter"> fai clic qui per visualizzare l'esempio </a>
<br/>
<br/>
<br/>

---

# it-zh-CN-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-Docs-Language-Bar.md

title: "zh-CN-Docs-Language-Bar"
lang: it
permalink: /wiki/it-zh-CN-Docs-Language-Bar
<h1> <P align = 'Center'> Barra linguistica wiki - Come </p> </h1>
Utilizzare questa modalità per aggiungere interruttori linguistici alla pagina wiki e mantenere una denominazione coerente nella traduzione.
guida
-Nome file: pagina di base, quindi prefissi per altre lingue: `` it- ', `de-,` zh-cn-- (per esempio, `` hue light.md.md \ `, it-hue light.md' ').
- Prima riga (richiesta): aggiungi la barra linguistica con l'icona della Terra e collega a quattro varianti.
-Segmentar: Aggiungi `---` Nella riga successiva, quindi la riga vuota, quindi il contenuto della pagina.
- Link: usa l'URL wiki assoluto.Cambia spazio in '+`+` in URL
- Nuova pagina: se non hai tradotto, è possibile mantenere temporaneamente la pagina en;Aggiungi altri file quando sei pronto.
Frammento
- Posizionarlo nella parte superiore di ogni pagina, sostituendo il "titolo della pagina" con il nome del file wiki senza estensione:
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
-`---`
Incontro
- Pagina del nodo Hue: le parti dovrebbero seguire \ `\` germal ', \ `\` \ `mappa', 'uptuffs', \`
- Usa notazione DPT coerente (ad es. `Dpt 3.007`,` dpt 5.001`, `dpt 9.001`).
- Mantieni il nome del prodotto e il marchio invariati (ad es. Hue, KNX).
Manutentore
- Verifica tutte le pagine: \ `npm run wiki: validate '
- Barra linguistica fissa automatica per URL assoluto: \ `npm run wiki: fix-langbar \` \ `
- Nota: le pagine sotto `_sidebar.md`, '\ _footer.md \`, \ `\` campioni/' sono escluse dalla verifica.

---

# Variabili globali KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-GlobalVariable.md

title: "zh-CN-GlobalVariable"
lang: it
permalink: /wiki/it-zh-CN-GlobalVariable
# Variabili globali KNX
Questo nodo mappa l'indirizzo di gruppo ricevuto dal bus alla variabile di contesto globale, \
E consentire la scrittura sul bus KNX attraverso questa variabile.
Panoramica ##
- Aggiungere il nodo di contesto globale al processo e nominarlo;Questo nome è usato come nome di base della variabile globale.
- Leggi usando il suffisso `_read` (come` myvar_read`).
- Scrivi per usare il suffisso `_write` (come` myvar_write`).
- Le variabili possono essere esposte come sola lettura o lettura/scrittura in configurazione.
- Per motivi di sicurezza, modificare il nome predefinito.
Nota: dopo l'esecuzione della scrittura, `<name> _Write` verrà automaticamente cancellato per evitare la scrittura ripetuta.
## impostare

| Proprietà | Descrizione |
|-|-|
| Gateway | KNX Gateway. |
| Nome variabile |Il nome di base della variabile globale.Sono creati `<name> _read` e` <name> _write`. Non utilizzare il nome predefinito per motivi di sicurezza.|
| Esporre come variabile globale |Seleziona se e come esporre variabili globali. Se non è necessario scrivere, si consiglia di impostare in sola lettura.|
| Intervallo di scrittura del bus | Sondaggio `<nome> _Write` e scrivere sul bus.|

## oggetto msg in variabile

```javascript

{
  address: "0/0/1",
  dpt: "1.001",
  payload: true,
  devicename: "Dinning Room->Table Light"
}
```

## Utilizzo rapido
### Leggi le variabili

```javascript

const list = global.get("KNXContextBanana_READ") || [];
node.send({ payload: list });
const ga = list.find(a => a.address === "0/0/10");
if (ga && ga.payload === true) return { payload: "FOUND AND TRUE" };
if (ga && ga.payload === false) return { payload: "FOUND AND FALSE" };
```

### Scrivi sul bus attraverso le variabili

```javascript

const toSend = [];
toSend.push({ address: "0/0/10", dpt: "1.001", payload: msg.payload });
// 如果已导入 ETS，可省略 dpt，由系统据 payload 推断
toSend.push({ address: "0/0/11", payload: msg.payload });
global.set("KNXContextBanana_WRITE", toSend);
```

## Esempio completo
<a href = "/node-red-contrib-knx-ultimate/wiki/sampleglobalcontextNode" Target = "_ blank"> <i class="fa-info-cirle"> </i> Visualizza Esempio </a>

---

# it-zh-CN-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-HATranslator.md

title: "zh-CN-HATranslator"
lang: it
permalink: /wiki/it-zh-CN-HATranslator
 Questo nodo converte l'input MSG in un valore vero/falso valido.
Può convertire il payload input in true /false booleano.<Br />
Ogni riga nella casella di testo rappresenta un comando di traduzione.<br/>
Puoi aggiungere le tue linee di traduzione.<br/>

| Proprietà | Descrizione |
|-|-|
| Nome | Nome nodo. |
| Input |Input MSG Proprietà per valutare e tradurre. |
| Traduzione |Aggiungi, elimina o modifica i tuoi comandi di traduzione.Il comando di traduzione per questa riga deve essere la stringa di input \*\*, da HA: valore knx \*\* (_knx valut _ &#x4e3a; true o false).Ad esempio: <code> Apri: true </code> <code> chiuso: false </code>.|

<br/>

---

# it-zh-CN-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-Home.md

title: "zh-CN-Home"
lang: it
permalink: /wiki/it-zh-CN-Home
<h1> <p align = 'Center'> knx ultimate - cinese semplificato </p> </h1>
Benvenuti nella documentazione cinese Ultimate KNX.
- Utilizzare la barra laterale per accedere ai nodi KNX, nodi di tonalità, esempi e guide.
- Se la pagina non ha ancora una cultura cinese, puoi fare riferimento al testo inglese originale.
Contenuto principale
- KNX: configurazione del gateway, nodo del dispositivo, protezione, registro
- Hue: ponte, luce, scena, vari sensori (movimento/contatto/luce/temperatura), composizione del tap, ecc.
- Esempi: switch, Dimming, RGB/HSV, Integrazione (Assistente di casa, Alexa, Google)

---

# it-zh-CN-KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-KNXAutoResponder.md

title: "zh-CN-KNXAutoResponder"
lang: it
permalink: /wiki/it-zh-CN-KNXAutoResponder
 Questo nodo risponderà alla richiesta di lettura del bus KNX.
Il nodo registra tutti i telegrammi che vengono trasferiti al bus KNX e memorizzare i valori in memoria.
Quindi risponde alla richiesta di lettura inviando tali valori memorizzati al bus in base alla richiesta.
Se l'indirizzo di gruppo da leggere non ha ancora valore, il nodo risponderà con il valore predefinito.
Questo nodo risponderà solo all'indirizzo di gruppo specificato nel campo **Response** JSON.
Per impostazione predefinita, esiste un testo JSON **Esempio ** precompilato**che puoi semplicemente cambiare/eliminare il contenuto.Assicurati ** NON premere**per usarlo!!!

** Configurazione**

| Proprietà | Descrizione |
|-|-|
| Gateway | Seleziona il portale KNX da utilizzare |
| Risposta | Il nodo risponderà a una richiesta di lettura dall'indirizzo di gruppo specificato in questo array JSON.Il formato è specificato di seguito.|

<br/>
\*\*JSON FORMAT \*\*
JSON è sempre una serie di oggetti contenenti ogni istruzione. Ogni istruzione dice al nodo cosa fare.

| Proprietà | Descrizione |
|-|-|
| Nota | ** Chiave facoltativo** Nota per ottenere promemoria. Non verrà usato da nessuna parte.|
| Ga |Indirizzo di gruppo.Puoi anche usare ".." monete selvagge a gruppi specifici di indirizzi.".." può essere usato solo con il terzo livello GA, ad esempio: \*\*1/1/0..257**. Si prega di consultare il campione qui sotto.|
| Dpt | Point dati dell'indirizzo di gruppo, formato "1.001".Se il file CSV ETS è stato importato, **opzionale \*\*. |
| Impostazione predefinita |Quando il valore dell'indirizzo del componente non è stato ricordato dal nodo, viene inviato al bus in una risposta alla richiesta di lettura.| ** Cominciamo con un comando** Il nodo AutoResponder risponderà a una richiesta di lettura all'indirizzo di gruppo 2/7/1.Se non è ancora in memoria, risponderà con _true _. |

Il file CSV ETS deve essere importato, altrimenti è necessario anche aggiungere il tasto __"dpt": "1.001" \*\*.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

** Istruzioni più complete** Il nodo auto-rispondente risponderà alle richieste di lettura a partire dal 3/1/1, incluso il 3/1/22.Se la memoria non ha ancora valore, risponderà con _false _.
C'è anche una__ nota \*\*, che viene utilizzata solo come nota di promemoria.Non verrà usato da nessuna parte.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

** Comando connesso** Dal 2/2/5 al 2/2/21, il nodo AutoResponder risponderà a una richiesta di lettura all'indirizzo del gruppo.Se non c'è ancora valore in memoria, risponderà con un valore di 25.
Il nodo AutoResponder risponderà anche alle richieste di lettura del componente 2/4/22.Se non c'è ancora valore in memoria, utilizzerà lo stato di stringa \*sconosciuto!\*rispondere.
Nota la ** virgola** tra gli oggetti JSON di ciascuna direttiva.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

<br/>

---

# Viewer KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-knxUltimateViewer.md

title: "zh-CN-knxUltimateViewer"
lang: it
permalink: /wiki/it-zh-CN-knxUltimateViewer
<p> Questo nodo funziona con il nodo <b> ui_template </b> del cruscotto rosso nodo.<br/>
Visualizza tutti gli indirizzi di gruppo e i loro valori nel gruppo dashboard.<br/>
</p>
# Viewer KNX

| Proprietà | Descrizione |
|-|-|
| Gateway | KNX Gateway |
| Nome | Nome nodo |

# Pin di output
1. Indirizzo di gruppo (dashboard)
: payload (html): connettiti direttamente al nodo <b> modello </b> di dashboard; Genera una tabella contenente tutto il gas e i valori.
2. Array semplice per la registrazione
: payload (array): contiene tutto il gas e può essere formattato/ordinato secondo necessità.
3. Coda di messaggi (dashboard)
: payload (html): connettersi a <b> modello </b>;Visualizza la coda di invio KNX per monitorare la congestione del bus.
# Esempio
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png" width = "90%"> <br/>
Metti lo spettatore nel processo e collega un modello Dashboard <b> </b>.Il contenuto del nodo <b> modello </b> è il seguente:

```

<div ng-bind-html="msg.payload"></div>
```Diagramma

di output: <br/> <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png" width = "90%"> <br/>
<Br />
**Copia il seguente codice nel processo**
> Regola i nodi in base al tuo ambiente

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]
    

```

``

---

# Nodo di controllo del carico KNX

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-LoadControl-Configuration.md

title: "zh-CN-LoadControl-Configuration"
lang: it
permalink: /wiki/it-zh-CN-LoadControl-Configuration
# Nodo di controllo del carico KNX
 Utilizzando il nodo di controllo del carico, è possibile gestire automaticamente la disconnessione del carico (lavatrice, forno, ecc.) Quando il consumo corrente supera una determinata soglia.
Il dispositivo viene interrotto in modo intelligente, controllando il possibile consumo del dispositivo per determinare se è disattivato con altri dispositivi.<br/>
Il nodo può riattivare automaticamente il carico.<br/>
Questo nodo spegne un dispositivo (o dispositivi) alla volta in base all'ordine scelto. <br/>
**Generale**

| Proprietà | Descrizione |
|-|-|
| Gateway | Portale KNX.È anche possibile non selezionare alcun gateway.In questo caso, verranno presi in considerazione solo i messaggi inseriti nel nodo.|
| Sorveglianza WH | L'indirizzo di gruppo rappresenta il consumo totale del tuo edificio.|
| Limite wh | Soglia massima che il contatore può resistere.Quando questa soglia viene superata, il nodo inizia a chiudere il dispositivo.|
| Ritardato (s) | Indica in secondi, indicando che il nodo valuterà la frequenza del consumo e l'arresto di ciascun dispositivo.|
| Ritardo su (S) | indica in secondi, indicando che il nodo valuta la frequenza consumata e gira su ciascun dispositivo chiuso.|

<br/>
**Controllo del carico**
Qui puoi aggiungere il dispositivo per spegnere in caso di sovraccarico.<br/>
Seleziona il dispositivo per spegnere.Immettere il nome del dispositivo o il suo indirizzo di gruppo.<br/>
Immettere qualsiasi indirizzo di gruppo che indica il consumato dal dispositivo selezionato nella prima riga. **Questo è un parametro opzionale** .Se il dispositivo consuma più di una certa quantità di watt, significa che è in uso.Se consumato di meno, il dispositivo verrà considerato "non utilizzato" e il dispositivo verrà disattivato immediatamente.<br/>
Se \*AutoRecovery \* è abilitato, il dispositivo verrà riattivato automaticamente quando scade il ritardo di ripristino.
## INVIO

| Proprietà | Descrizione |
| - |- |
| `msg.readstatus = true` | Forzare il bus KNX di ciascun dispositivo nell'elenco per leggere il valore. _ **Il nodo stesso ha fatto tutte le operazioni** _, ma se necessario, è possibile utilizzare questo comando per forzare una rileggere il valore corrente in Watt.| | |
| `msg.enable = true` | Abilita il controllo del carico. |
| `msg.disable = true` | Disabilita il controllo del carico. |
| `msg.reset = true` |Ripristina lo stato del nodo e riapri tutti i dispositivi. |
| `msg.shedding` | string._ """"""""" prima produggendo "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" " "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" "" Usa questo messaggio per forzare il timer di fallimento per iniziare/fermare, ignorando l'indirizzo di gruppo \*\* |

## Produzione
1. Output standard
: Payload (stringa | oggetto): output standard del comando.
## dettaglio

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}
```

# Campione
\ <a href = "/node-red-contrib-knx-ultimate/wiki/SampleLoadControl"> fai clic qui ad esempio </a>
<br/>

---

# Logger (log)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-Logger-Configuration.md

title: "zh-CN-Logger-Configuration"
lang: it
permalink: /wiki/it-zh-CN-Logger-Configuration
# Logger (log)
Il nodo Logger registra tutti i messaggi e emette un file XML compatibile con il monitor Bus ETS.
È possibile salvarlo su disco con il nodo file o inviarlo a FTP, ecc.Questo file può essere utilizzato in ETS per diagnosticare o riprodurre messaggi di riproduzione.
Questo nodo può anche contare il numero di messaggi (al secondo o intervallo personalizzato). <br/> <a href = "/node-red-contrib-knx-ultimate/wiki/logger-sample" target = "_ blank"> L'esempio è qui </a>
## impostare

| Proprietà | Descrizione |
|-|-|
| Gateway | KNX Gateway.|
| Argomento | L'argomento del nodo.|
| Nome | Nome nodo. |

## ETS File diagnostiche del bus compatibile

| Proprietà | Descrizione |
|-|-|
| Timer di avvio automatico | Avviare automaticamente il timer quando distribuito o avviato.|
| Output Nuovo XML ogni (in minuti) | Quanti minuti è output XML compatibile con ETS?|
| Numero massimo di righe (0 = nessun limite) | Il numero massimo di righe di XML in questa finestra temporale; 0 significa nessun limite.|

## contatore di messaggi KNX

| Proprietà | Descrizione |
|-|-|
| Timer di avvio automatico | Avviare automaticamente il timer quando distribuito o avviato.|
| Contare l'intervallo (in secondi) | L'intervallo per l'outputing dei conteggi al processo in pochi secondi.|

#Node output
**PIN 1: ETS compatibile XML**
Utilizzare il nodo file per salvare `msg.payload` o inviarlo a FTP, ecc.

```javascript

msg = {
  topic: "MyLogger",
  payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." // XML 字符串
}
```

**PIN 2: conteggio dei messaggi KNX**
Output per ciclo di conteggio:

```javascript

msg = {
  topic: "",
  payload: 10,
  countIntervalInSeconds: 5,
  currentTime: "25/10/2021, 11:11:44"
}
```

# Immettere messaggio (input)
Controllo XML compatibile con ETS
**Avvia timer** 

```javascript

msg.etsstarttimer = true; return msg;
```

**Stop timer** 

```javascript

msg.etsstarttimer = false; return msg;
```

**output xml ora** 

```javascript

// 立刻输出 XML；若计时器在运行，则一并重启
msg.etsoutputnow = true; return msg;
```Controllo

contatore di messaggi
**Avvia timer** 

```javascript

msg.telegramcounterstarttimer = true; return msg;
```

**Stop timer** 

```javascript

msg.telegramcounterstarttimer = false; return msg;
```

**Conto di output immediatamente** 

```javascript

msg.telegramcounteroutputnow = true; return msg;
```

## Vedere
- [Esempio di logger](/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# Campione di registratore

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-Logger-Sample.md

title: "zh-CN-Logger-Sample"
lang: it
permalink: /wiki/it-zh-CN-Logger-Sample
# Campione di registratore
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/logger.png" width = "90%">>
**Copia questo codice e incollalo nel tuo stream**
<Psumo> <summary> Visualizza codice </summary>
> Regola il nodo in base alle impostazioni e imposta il percorso sul nodo file \*\*.

```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

\ </Dettagli>

---

# Autoprotezione del nodo

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-Protections.md

title: "zh-CN-Protections"
lang: it
permalink: /wiki/it-zh-CN-Protections
# Autoprotezione del nodo
KNX-ATTIME ha due tipi di protezione interna per proteggere il tuo bus KNX dalle inondazioni e la GUI rossa del nodo è protetta dall'essere insensibile se si commettono alcuni errori nel flusso.<br/> <br/>
Facciamo **divertiti** !<br/>
## prevenzione delle inondazioni
La protezione delle inondazioni impedisce al tuo nodo di non rispondere perché il messaggio viene inviato troppo in alto nell'intervallo di tempo specificato.<br/> <br/>
Il MSG massimo che puoi inviare al nodo è 120 al secondo.Se è necessario inviare una grande quantità di MSG a un nodo, considerare un nodo "ritardo" per ritardare ciascun messaggio. <br/>
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width = "90%">>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>>
**Copia questo codice e incollalo nel tuo stream** 

```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## Protezione di riferimento circolare
La protezione di riferimento a loop impedisce ai tuoi nodi di diventare non risponde e inonda l'installazione KNX disabilitando entrambi i nodi utilizzando lo stesso collegamento dell'indirizzo di gruppo.<br/>
Ad esempio, se si collega l'output **di un nodo con indirizzo di gruppo 0/1/1 all'ingresso** di un altro nodo con lo stesso indirizzo di gruppo 0/1/1, la protezione verrà attivata. <br/>
\ <img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" wieroth = "90%">>>
**Copia questo codice e incollalo nel tuo stream** 

```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Controller di scena

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-SceneController-Configuration.md

title: "zh-CN-SceneController-Configuration"
lang: it
permalink: /wiki/it-zh-CN-SceneController-Configuration
# Controller di scena
Questo nodo è coerente con il controller della scena KNX: la scena può essere salvata e richiamata.
Impostazioni del nodo ##

| Proprietà | Descrizione |
|-|-|
| Gateway | Gateway KNX selezionato. |
| RICHIEME DI SCENA | **DataPoint ** e**Valore trigger** . L'indirizzo di gruppo utilizzato per ricordare lo scenario (come `0/0/1`).Il nodo ricorda la scena quando il messaggio viene ricevuto da questo GA.DPT è il tipo di richiamo GA;Il valore del trigger è il valore richiesto per attivare il richiamo.Suggerimento: se attivato in modalità Dim, si prega di impostare il valore dell'oggetto Dimming corretto (aggiornamento per `{decrec_incr: 1, dati: 5}` e il regolamento di discesa da `{decrec_incr: 0, dati: 5}`).|
| Scene Salva | **DataPoint ** e**Valore trigger** . L'indirizzo di gruppo utilizzato per salvare la scena (come `0/0/2`).Quando un nodo riceve un messaggio, salva il valore corrente di tutti i dispositivi nella scena (archiviazione non volatile).DPT è il tipo per salvare GA; Trigger Value Trigger Save (Dim supra). |
| Nome nodo | Nome nodo (scrivi "Ricorda: ... / Salva: ..."). |
| Argomento | L'argomento del nodo. |

## configurazione dello scenario
Come un vero controller di scena KNX, aggiungi dispositivi alla scena;Ogni riga rappresenta un dispositivo.
Una volta ricevuto un nuovo valore dal bus, il nodo registrerà automaticamente l'ultimo valore dell'attuatore nella scena.

| Proprietà | Descrizione |
|-|-|
|Aggiungi pulsante | Aggiungi una nuova riga. |
| Campo di riga |1) Indirizzo di gruppo 2) DataPoint 3) Valore della scena predefinito (può essere sovrascritto per salvataggio di scena).Il nome del dispositivo è sotto.<br/> Inserisci pausa: compila **Aspetta ** nella prima colonna e compila l'ultima colonna per la durata (millisecondi), come `2000`.<br/>**Wait** supporta anche secondi/minuto/ora: `12s`,` 5m`, `1H`. |
| Rimuovere |Rimuovere questa linea del dispositivo.|

Output del nodo ##

```javascript

msg = {
  topic: "Scene Controller",
  recallscene: true|false,
  savescene: true|false,
  savevalue: true|false,
  disabled: true|false
}
```

## Input Message (Input)
Il nodo si basa principalmente sui messaggi KNX per richiamare/salvare la scena; Può anche essere controllato attraverso i messaggi.I comandi dal bus possono essere disabilitati e solo i messaggi di elaborazione possono essere accettati.
**Scenario di richiamo** 

```javascript

msg.recallscene = true; return msg;
```

**Salva scena** 

```javascript

msg.savescene = true; return msg;
```

**Salva il valore corrente di un ga**
Sebbene la scena traccia automaticamente il valore dell'esecutore, in alcuni casi, è necessario registrare il valore corrente di un altro GA (come lo stato piuttosto che il comando) con un "valore della scena reale".
Ad esempio, l'otturatore a rulli: lo stato GA di altezza assoluta riflette la posizione esatta.Questo stato GA viene utilizzato per aggiornare il comando GA dell'esecutore pertinente nella scena.

```javascript

msg.savevalue = true;
msg.topic = "0/1/1"; // GA
msg.payload = 70; // 要保存的值
return msg;
```

**Disabilita il controller della scena**
Disabilita i comandi dal bus KNX (accetta ancora messaggi di processo).Ad esempio, è utile quando non si desidera ricordare/salvare una scena dal pulsante Entità di notte.

```javascript

msg.disabled = true; // false 重新启用
return msg;
```

## Vedere
[Esempio di controller scene](/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Politica di sicurezza

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-SECURITY.md

title: "zh-CN-SECURITY"
lang: it
permalink: /wiki/it-zh-CN-SECURITY
# Politica di sicurezza
L'automazione domestica non è uno scherzo.Si prega di considerare tutti i pericoli coinvolti nell'uso di questo repository per controllare la casa o l'edificio.
Ad esempio, quando non sei a casa, una luce è accesa e **può diventare un serio pericolo per sparare** .<br/>
Tutte le attrezzature incustoditi mettono a rischio il tuo edificio.<br/>
Per non parlare del fatto che sia a causa della tua colpa o di un errore nel repository KNX-STUNTIM, la porta del garage è chiusa mentre il bambino è seduto in mezzo.
**La sicurezza dell'edificio** deve essere il tuo problema principale.<br/>
Si prega di utilizzare KNX-ultimo (ma di solito lo stesso per tutti i repository) per controllare solo attuatori garantiti con altri mezzi certificati.<br/> <br/>
Nell'esempio sopra, la porta del garage deve essere protetta da un sistema meccanico o elettronico certificato per prevenire danni a persone, animali o cose.
Lo sviluppatore del repository KNX-ATTIME e tutti gli sviluppatori coinvolti nel progetto non sono responsabili per eventuali danni, come indicato nella licenza del MIT, è possibile trovare \ [qui](§url0§).<br/> <br/>
## Regole di automazione domestica
Nella mia esperienza, ho sviluppato alcune migliori pratiche per proteggere la mia casa dai rischi di incendio, danni e rischi in terza persona.<br/>
Ecco alcune cose interessanti per te.Spero che lo apprezzi.<br/>
- Installa uno o più interruttori di alimentazione principali per tagliare l'intera casa quando non ci si è lì, lasciando solo un numero minimo di apparecchiature necessarie (come coperture, pannelli di allarme, router Internet, ecc.).Se hai bisogno di un po 'di automazione quando vai, è possibile attivare temporaneamente l'interruttore di alimentazione principale e riprendere l'accesso completo.Vale la pena evitare di hackerare la tua casa attraverso persone con accesso, come dispositivi IoT in modo improprio e sempre capaci.
- Utilizzare un'altra linea WAN per installare un router Internet ridondante, come la connessione LTE.Se perdi uno WAN, ne hai un altro su cui fare affidamento.
- Anche in un'interruzione di corrente (ad esempio, la chiave meccanical Phisycal da qualche parte nel giardino), anche a casa tua, trova un modo.
- Anche in caso di interruzione di corrente, puoi trovare un modo per uscire da \*\* casa (ad esempio, da qualche parte vicino al cancello, una chiave meccanical di Phisycal).
- Trova un modo per fuggire da casa quando si verifica un allarme di schiuma o antincendio (ad esempio attraverso una scala espandibile sul balcone).
- Utilizzare solo i sistemi di sicurezza/sicurezza antincendio professionali e certificati e quindi comandato da KNX.Si prega di notare che la parte KNX del sistema di sicurezza diventa il backdoor di possibili problemi.Non lasciare mai che i nodi KNX non siano sicuri del sistema di sicurezza senza password.Se si utilizza un touchscreen, evita di utilizzare la funzione **singolo pulsante ** .Crea pulsanti che simulano i pannelli di sicurezza**tastiera** Atserpion.
- Installa **Emergenza medica ** KNX Pushtton, ad esempio, posizionarlo vicino al letto.In caso di emergenza, la tua famiglia o qualcuno che può aiutarti a avvisare automaticamente tutte le luci importanti, creare una modalità di ammissione visibile**per i caregiver, sbloccare le porte e consentire loro di connettersi con te, anche se diventi sopraffatto.Ripeti un messaggio audio per aiutare il caregiver a equipaggiare, come usare i diffusori di Sonos, spiegare come trovarti a casa, i genitori chiamano ** , la tua malattia**La malattia \*\*di quale malattia soffri.Puoi anche innescare questo pulsante KNX con Alexa, Siri o Google Home (vedi la sezione di esempio del wiki) nel caso in cui tu abbia un ictus e non puoi muoverti.
- Installa un ** Pank** KNX Pushbutton
- Con questo in mente: non entrare nella tua casa se qualcuno lo costringe e ti minaccia di farlo, specialmente se la tua famiglia è dentro.Una volta entrato, il criminale può fare quello che vuole e nessuno esterno può preoccuparsi di te.Installa un pulsante \*\* panico \*\* vicino al dipartimento esterno e al garage.
- Se si dispone di sensori periferici periferici installati, una volta che qualcuno entra nel perimetro al crepuscolo o alla notte, puoi illuminare l'ora di almeno 4 (ogni angolo della tua casa) per tornare a casa.
- Anche se sei a casa, fai un annuncio tramite la tastiera di avviso quando qualcuno apre una finestra, una porta esterna o una finestra cieca.
## Ricorda: sei la sola responsabilità per la sicurezza della proprietà.Segui la legge, considera questo nodo in stile KNX solo con l'aiuto di automazione, basandosi esclusivamente su apparecchiature di automazione certificate, meccaniche o elettronicamente fisse.Considera la tua sicurezza.Pensa che qualcosa possa essere problematico o fallito, quindi avere un backup e per motivi di guarigione e rischi per la sicurezza, avere un backup a doppia sicurezza.Solo in questo modo puoi goderti la vita con l'aiuto e il divertimento dell'automazione domestica!

---

# Watchdog (watchdog)

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/it-zh-CN-WatchDog-Configuration.md

title: "zh-CN-WatchDog-Configuration"
lang: it
permalink: /wiki/it-zh-CN-WatchDog-Configuration
# Watchdog (watchdog)
Utilizzato per rilevare lo stato di connessione con un gateway o un dispositivo KNX specifico ed eseguire operazioni automatizzate in caso di guasto.
**Funzione**
1. Invia periodicamente i messaggi e attendi una risposta. Se la connessione del bus è anormale, output dei messaggi nel processo.Sono disponibili due livelli di rilevamento (vedi sotto).
2. Modifica i parametri gateway del nodo di configurazione (configurazione) tramite il messaggio per realizzare la commutazione del router/interfaccia KNX/IP (come la commutazione del supporto master).
3. Forzare l'istituzione/disconnessione dal bus KNX.
## Ethernet Layer e KNX Twisted Pair Straying Detection
Watchdog fornisce test a due livelli:
- Livello Ethernet: rileva solo la connettività tra KNX -ultimo e l'interfaccia KNX/IP (Unicast).
- Ethernet + KNX -TP: controlla l'intero collegamento (Ethernet → TP).È richiesto un dispositivo fisico che risponde alle richieste di lettura.
Adatto per allarmi di errore di errore/connessione (notifiche e -mail, commutazione automatica del gateway di backup, ecc.).
## Impostazioni (impostazioni)

| Proprietà | Descrizione |
|-|-|
| Gateway | Gateway KNX selezionato. |
|Indirizzo di gruppo per monitorare |Indirizzo di gruppo utilizzato per l'invio e il monitoraggio; DPT deve essere 1.x (booleano).|
| Nome | Nome nodo. |
|Auto Avvia il timer del cane da guardia | Avviare automaticamente il timer su distribuzione/avvio. |
| Controlla livello |Vedi sopra. |

**Controlla livello**
> Ethernet: rilevare connessioni tra KNX -ultimo (unicast) e l'interfaccia KNX/IP. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png" width = "90%"> <br/>
> Ethernet + KNX TP: rilevamento completo (supporta router/interfaccia).Invia leggi al dispositivo fisico e attendi la risposta;Verranno segnalati eventuali guasti su Ethernet o TP.Si prega di configurare uno stato **** GA in ETS per un attuatore che risponde alla lettura. <br/>
<img src = "https://raw.githubusercontent.com/supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png" walidth = "90%"> <br/>
## opzioni avanzate

| Proprietà | Descrizione |
|-|-|
| Retry Interval (in secondi) | Intervallo di rilevamento in secondi. |
| Numero di pensionati prima di dare un errore |Quanti fallimenti consecutivi sono riportati. |

# Output del watchdog
Il cane da guardia emette un messaggio quando il rilevamento interno trova un errore o un nodo KNX -ultimo riporta un errore nel processo. ** Problema di connessione di Watchdog** <a href = "/node-red-contrib-knx-ultimate/wiki/watchdog-configuration" target = "_ blank"> vedi qui per i dettagli </a>

```javascript

msg = {
  type: "BUSError",
  checkPerformed: "Ethernet" // 或 "Eth+KNX",
  nodeid: "23HJ.2355",
  payload: true,
  description: "..."
}
```

** Eccezione si è verificata su uno dei tuoi nodi KNX -ultimo** 

```javascript

msg = {
  type: "NodeError",
  checkPerformed: "Self KNX-Ultimate node reporting a red color status",
  nodeid: "23HJ.2355",
  payload: true,
  description: "...",
  completeError: {
    nodeid: "23HJ.2355",
    topic: "0/1/1",
    devicename: "Kitchen Light",
    GA: "0/1/1"
  }
}
```

** Modifica la configurazione del gateway tramite setGatewayConfig** 

```javascript

msg = {
  type: "setGatewayConfig",
  checkPerformed: "The Watchdog node changed the gateway configuration.",
  nodeid: "23HJ.2355",
  payload: true,
  description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1\nBindLocalInterface:Auto",
  completeError: ""
}
```

** Connessione forzata/disconnessione** 

```javascript

msg = {
  type: "connectGateway",
  checkPerformed: "The Watchdog issued a connection/disconnection to the gateway.",
  nodeid: "23HJ.2355",
  payload: true, // true=连接，false=断开
  description: "Connection",
  completeError: ""
}
```

# Immettere messaggio (input)
## Avvia/Stop Watchdog

```javascript

msg.start = true; return msg; // 启动
```

```javascript
msg.start = false; return msg; // 停止
```

## Modifica le impostazioni del gateway KNX/IP durante il runtime
Modificare IP/Port/PhysicalAddress/Protocol, ecc. Attraverso `msg.setgatewayconfig`; Il nodo di configurazione applicherà la riconnessione.Node -Red si ripristina alle impostazioni nel nodo di configurazione dopo il riavvio.Tutti i parametri sono opzionali.

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12", Port:3671, PhysicalAddress:"15.15.1", BindToEthernetInterface:"Auto",
  Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"` };
return msg;
```Cambia

solo l'IP:

```javascript

msg.setGatewayConfig = { IP:"224.0.23.12" }; return msg;
```

** Disconnettere e disabilitare la riconnessione automatica** 

```javascript

msg.connectGateway = false; return msg;
```

** Connessione forzata e abilitare la riconnessione automatica** 

```javascript

msg.connectGateway = true; return msg;
```

## Vedere
[Watchdog di esempio](/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# KNX-AI-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/KNX-AI-Sidebar.md

title: "KNX-AI-Sidebar"
lang: en
permalink: /wiki/KNX-AI-Sidebar
The **KNX AI Dashboard** helps you monitor your KNX system in a simple way.
You can see what is happening, find anomalies, run tests, and ask questions in plain language.
This page keeps the historical name `KNX-AI-Sidebar` for compatibility.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-ai-sidebar.svg" alt="KNX AI sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## What you can do

- Check the system status at a glance.
- See which group addresses are most active.
- Create and manage areas with AI support.
- Run guided tests and read clear results.
- Ask the assistant "what is wrong?" and get quick suggestions.
- Generate a ready-to-import Node-RED flow from a plain-language description (Flow Builder, BETA).

## Open it quickly

1. Open it from the KNX AI node editor with **Open Web Page**.
2. Select your KNX AI node from the list.
3. Press **Refresh** if needed.

## Main sections (simple guide)

- **Overview**: live summary and activity.
- **Areas**: rooms/zones and related group addresses.
- **Tests**: prepare and run checks.
- **Test Results**: pass/warn/fail history.
- **Ask**: type a question in natural language.
  If disk archive is enabled in the node, Ask searches archived telegrams by default and falls back to the last 24 hours when no explicit date is provided.
- **Flow Builder** (BETA): describe an automation in plain words and get a Node-RED flow (JSON) to paste into the editor.
- **Settings**: node selection and import/export.

## Flow Builder (BETA)

Turn a sentence into a working Node-RED flow.

1. Open **Flow Builder** and write what you want, for example: *"When the corridor light turns on, switch on the ground-floor bathroom light and turn it off after 10 seconds."*
2. Press **Generate flow**. The AI builds the flow using KNX Ultimate nodes, the Philips Hue nodes and native Function/logic nodes, wired to your imported group addresses.
3. Press **Copy JSON**, then in Node-RED open **Menu > Import** and paste it.

Good to know:

- It is BETA: review the generated nodes before you deploy.
- Node ids and wiring are rebuilt automatically, and KNX/Hue config references point to your existing config nodes.
- Works with any configured LLM provider (OpenAI-compatible, Anthropic/Claude, or Ollama).

## First guided workflow

1. Start in **Overview** and check if the system looks stable.
2. Open **Areas** and verify rooms/zones are meaningful.
3. If needed, use **Regenerate AI Areas** to rebuild suggestions.
4. Open **Tests**, run one test, then check **Test Results**.
5. In **Ask**, describe the issue in one sentence and follow the suggested checks.

## Buttons you will use most

- **Refresh**: update data immediately.
- **Regenerate AI Areas**: rebuild AI area suggestions from ETS addresses.
- **Delete AI Areas**: remove all AI-generated areas at once.
- **New Area**: create one area manually.

## While AI is working

When areas are being generated or deleted, a centered waiting screen appears.
This is normal: the page blocks clicks until the operation ends, to prevent accidental changes.

## Requirements

- At least one configured KNX AI node.
- A gateway connected and running.
- For chat answers and Flow Builder: LLM enabled in the KNX AI node, with a provider configured — OpenAI-compatible, **Anthropic (Claude)**, or Ollama (local). An API key is required for cloud providers.

---

# KNX-Debug-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/KNX-Debug-Sidebar.md

title: "KNX-Debug-Sidebar"
lang: en
permalink: /wiki/KNX-Debug-Sidebar
The **KNX Debug** sidebar tab shows a live log view of KNX Ultimate internal debug entries.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-debug.png" alt="KNX Debug sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## What it is for

- Quickly inspect what KNX Ultimate is doing (errors, warnings, info, debug).
- Auto refresh + copy to clipboard.

## Enabled by

This tab is provided by the Node-RED plugin:

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- File: `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# KNX-Monitor-Sidebar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/KNX-Monitor-Sidebar.md

title: "KNX-Monitor-Sidebar"
lang: en
permalink: /wiki/KNX-Monitor-Sidebar
The **KNX Monitor** sidebar tab shows a live table of KNX Group Addresses and their values.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-monitor.png" alt="KNX Monitor sidebar" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## What it is for

- Monitor live traffic/value changes in a quick table view.
- Filter by GA, device name, or value.
- Toggle boolean datapoints directly from the table (when the current value is boolean).

## Requirements

- At least one `knxUltimate-config` node in the current flow (to pick a gateway).

## Enabled by

This tab is provided by the Node-RED plugin:

- `package.json` → `node-red.plugins.knxUltimateMonitorSidebar`
- File: `nodes/plugins/knxUltimateMonitor-sidebar-plugin.html`

---

# KNXAutoResponder.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/KNXAutoResponder.md

title: "KNXAutoResponder"
lang: en
permalink: /wiki/KNXAutoResponder
This node will respond to read requests from the KNX BUS.  

The node records all telegrams transmitted to the KNX BUS and store the values in memory.\
It then responds to read requests by sending such memorized value back to the BUS as request.\
If the group address to be read has no value yet, the node will respond with a default value.\
The node will respond only to group addresses specified in the **Respond to** JSON field.\
By default, there is a pre-compiled **sample** "Respond to" JSON text, where you can simply change/delete things. Please make sure **not to use it as is** !!!

**Configuration**

|Property|Description|
|--|--|
| Gateway | Select the KNX gateway to be used |
| Respond to | The node will respond to read requests coming from the group addresses specified in this JSON array. The format is specified below. |

**JSON format** The JSON is **always** an array of object, containing each one directive. Each directive, tells to the node what do do.

|Property|Description|
|--|--|
| note | **Optional** note key, for reminders. It will not be used anywhere. |
| ga | The group address. You can also use the ".." wildchars, to specity a range of group addresses. The ".." can only be used with the third ga's level, ex: **1/1/0..257** . See the samples below. |
| dpt | The group address data point, in the format "1.001". It's **optional** if the ETS CSV file has been imported. |
| default | The value sent to the BUS in response to a read request, when the group address value has not yet been memorized by the node. |

**Let's start with one directive**

The AutoResponder node will respond to read requests for the group address 2/7/1. If no value is yet in memory, it will reply with _true_.\
The ETS CSV file must have been imported, otherwise you must add the **"dpt":"1.001"** key as well.

```json

[
    {
        "ga": "2/7/1",
        "default": true
    }
]
```

**A bit more complete directive**

The AutoResponder node will respond to read requests for the group address starting from 3/1/1, to 3/1/22 included. If no value is yet in memory, it will reply with _false_.\
There is also a **note** key, merely as a reminder note. It will not be used anywhere.

```json

[
    {
        "note": "Virtual sensors coming from Hikvision AX-Pro",
        "ga": "3/1/1..22",
        "dpt": "1.001",
        "default": false
    }
]
```

**Concatenating directives**

The AutoResponder node will respond to read requests for the group address starting from 2/2/5, to 2/2/21 included. If no value is yet in memory, it will reply with a value of 25.\
The AutoResponder node will also respond to read requests for the group address 2/4/22. If no value is yet in memory, it will reply with the string _Unknown status!_.\
Please note the **comma** between each directive's JSON object.

```json

[
    {
        "note": "DALI garden virtual brightness %",
        "ga": "2/2/5..21"
        "default": 25
    },
    {
        "note": "Alarm armed status text",
        "ga": "2/4/22",
        "dpt": "16.001",
        "default": "Unknown status!"
    }
]
```

---

# knxUltimateAI-vue.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/knxUltimateAI-vue.md

title: "knxUltimateAI-vue"
lang: en
permalink: /wiki/knxUltimateAI-vue
This page describes the main features of the **KNX AI Vue Web Dashboard** (`/knxUltimateAI/sidebar/page`).

It is the modern web UI for live KNX traffic analysis, AI-assisted diagnostics, and deterministic field testing.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/knx-ai-sidebar.svg" alt="KNX AI Vue dashboard" style="width:100%;max-width:980px;border-radius:14px;box-shadow:0 12px 26px rgba(0,0,0,0.18);" />

## Main functionality

## 1) Overview

- Live summary of KNX traffic, counters, rates, repeats, and unknown DPT values.
- Fast diagnostics widgets for top activity and current bus behavior.
- Automatic refresh to keep metrics updated while monitoring.

## 2) Areas

- Browse and edit installer-friendly **areas** built from ETS group address structure.
- Refine each area manually: add/remove GA, adjust metadata, and set GA test roles.
- Optional AI-assisted area suggestions when LLM is enabled.

## 3) Tests and test planning

- Create and maintain reusable **test plans** for selected areas.
- Use AI to generate plan drafts from natural-language prompts.
- Edit steps manually (write, verify, wait, payload/DPT fine tuning).
- Run plans once or in repeat mode for soak/continuous validation.

## 4) Test results

- View live and saved reports with per-step outcomes and overall status.
- Open source test plan from a result and iterate quickly.
- Keep historical reports for installer documentation and troubleshooting.

## 5) Assistant (chat)

- Ask questions about current traffic and anomalies in natural language.
- Rendered responses support Markdown for clear explanations and action points.
- Prompt context can include KNX events, project inventory, and docs snippets (node settings dependent).

## 6) Flow Builder (BETA)

- Describe an automation in plain language and generate an importable Node-RED flow (JSON).
- Uses KNX Ultimate nodes, the Philips Hue nodes and native Function/logic nodes, wired to your imported group addresses.
- Generated node ids, wiring and config-node references (KNX server, Hue bridge) are validated and rewired server-side before output.
- Copy the JSON and paste it in Node-RED via **Menu > Import**. Review the result before deploying (it is BETA).
- Works with any configured LLM provider: OpenAI-compatible, Anthropic (Claude), or Ollama.

## 7) Settings and operations

- Select the target `knxUltimateAI` node and manage runtime options.
- Configure node-level options exposed by the backend settings APIs.
- Import/export configuration bundles for backup and migration workflows.

## 8) UI behavior

- Responsive sidebar layout (desktop + mobile).
- Persistent local preferences (selected node, active tab, refresh mode, panel state).
- Served directly by Node-RED and aligned with its authentication model.

## Typical use cases

- Investigate loops/spam on specific group addresses.
- Validate area behavior with repeatable active tests.
- Accelerate commissioning and post-deploy verification with AI-guided diagnostics.
- Scaffold automations quickly by generating a Node-RED flow from a plain-language description (Flow Builder).

---

# KNX VIEWER NODE

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/knxUltimateViewer.md

title: "knxUltimateViewer"
lang: en
permalink: /wiki/knxUltimateViewer
This node works in conjunction with the Node-Red dashboard UI Template node. 

    View all group addresses and their values in a Dashboard widget. 

# KNX VIEWER NODE

|Property|Description|
|--|--|
| Gateway | The KNX gateway. |
| Name | The node name. |

# WEB PAGE

The **KNX Viewer** node now includes a dedicated **Vue-based Web Page** that you can open directly from the node editor.

Use it to:
- browse live **lights** detected from boolean-style KNX values
- browse live **dimmers** detected from `DPT 5.001` style values
- filter items, switch between Viewer nodes and keep the page auto-refreshed
- get a UI visually aligned with **KNX AI**

The web page is served directly by Node-RED, so it follows the same authentication model used by the editor/admin endpoints.

# OUTPUT PINS

1. Dashboard Group Addresses
   : payload (html) : Connect it directly with the Template UI node. It creates a table with all Group Addresses and their values.
2. Simple Array JSON for data recording
   : payload (array) : An array containing all the GA. You can use the array to do your own format and reordering.
3. Dashboard telegrams queue
   : payload (html) : Connect it directly with the Template UI node. It creates a table with the KNX transmission queue for monitoring BUS congestion.

# NOTES

- The **Web Page** does not replace the existing outputs: they remain available for dashboard/template flows.
- Light and dimmer cards are inferred from the KNX values currently seen by the Viewer node.
- If no telegrams have been seen yet, the web page will stay empty until the Viewer collects live traffic.

# SAMPLE

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer2.png"
 width="90%">

In this example, you can see how the Viewer works.

Just put a Viewer node in your flow and attach a Template UI node behind it.

The **template** node (Dashboard's Template UI) contains the default text:

```

<div ng-bind-html="msg.payload"></div>

```

The Output is something as follows:

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/viewer1.png"
 width="90%">

**Copy this code and paste it into your flow**

> Adjust the nodes according to your setup

`

```json

[{"id":"6736561775d8ee88","type":"knxUltimateViewer","z":"54c299048a6c5b6b","server":"a01c5d80.1bbb78","name":"KNXViewer","x":260,"y":240,"wires":[["b239b31adb87d250"],["aafd0f4cde22f225"]]},{"id":"b239b31adb87d250","type":"ui_template","z":"54c299048a6c5b6b","group":"6cbdc633e478e65a","name":"","order":0,"width":"12","height":"6","format":"
<div ng-bind-html=\"msg.payload\"></div>
","storeOutMessages":true,"fwdInMessages":true,"resendOnRefresh":true,"templateScope":"local","x":460,"y":220,"wires":[[]]},{"id":"7fe6d46036fe5fc2","type":"comment","z":"54c299048a6c5b6b","name":"KNX
UI
Viewer","info":"","x":280,"y":200,"wires":[]},{"id":"aafd0f4cde22f225","type":"debug","z":"54c299048a6c5b6b","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"false","statusVal":"","statusType":"auto","x":470,"y":260,"wires":[]},{"id":"a01c5d80.1bbb78","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"1.1.99","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group
name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori
luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo
piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da
letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da
letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera
armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande
(switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno
grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
(switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno
(switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno
cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili
cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce
corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED
scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness
value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno
grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness
value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
(dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB
scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness
value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno
(dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness
value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch
Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch
Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi
Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)
Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande
Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia
Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia
Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno
(colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value
Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value
Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness
value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)
Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande
(dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande
(color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color)
Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno
(color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)
Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci
piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique
taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce
cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano
terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage
(ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi
giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme
giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna
(dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna
(ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna
(ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set
1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set
4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state
4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna
(dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage
(ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness
value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)
Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value
Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna
Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala
tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica
Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato
lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umiditï¿½
lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia
Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umiditï¿½
studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada
studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio
Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da
letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera
da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da
letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da
letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da
letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera da
letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da
letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto
Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da
letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da
letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera da
letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato
camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera
armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera
armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera
armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ camera
armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera
armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi
Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera
armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera
armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno
grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno
grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno
grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno
grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno
grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½ bagno
grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno
grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande
Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight bagno
grande\"\t\"1/4/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status bagno
grande\"\t\"1/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTBagnoGrande\"\t\"1/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
bagno grande\"\t\"1/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato soggiorno-garage e funzioni generali
termostati\"\t\"1/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
soggiorno\"\t\"1/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
soggiorno\"\t\"1/5/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
soggiorno\"\t\"1/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"RTC Status
soggiorno\"\t\"1/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
soggiorno\"\t\"1/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia
soggiorno\"\t\"1/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Setpoint soggiorno
Stato\"\t\"1/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Temperatura di rugiada
soggiorno\"\t\"1/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
soggiorno\"\t\"1/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Backlight
soggiorno\"\t\"1/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Modo Operativo Termostati Generale
(Virtual)\"\t\"1/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTSoggiorno\"\t\"1/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Temperatura
garage\"\t\"1/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
cucina\"\t\"1/6/-\"\t\"\"\t\"\"\t\"Termostato cucina\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
cucina\"\t\"1/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
cucina\"\t\"1/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
cucina\"\t\"1/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
cucina\"\t\"1/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
cucina\"\t\"1/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
cucina\"\t\"1/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint cucina
Stato\"\t\"1/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
cucina\"\t\"1/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
cucina\"\t\"1/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCucina\"\t\"1/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint
cucina\"\t\"1/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato
taverna\"\t\"1/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante
taverna\"\t\"1/7/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
taverna\"\t\"1/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo
taverna\"\t\"1/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada
taverna\"\t\"1/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umiditï¿½
taverna\"\t\"1/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia
taverna\"\t\"1/7/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint taverna
Stato\"\t\"1/7/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight
taverna\"\t\"1/7/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status
taverna\"\t\"1/7/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Setpoint
taverna\"\t\"1/7/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Ingressi
logici\"\t\"2/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Comandi\"\t\"2/1/-\"\t\"\"\t\"\"\t\"Comandi\"\t\"\"\t\"Auto\"\n\"Pala
soggiorno (VIRTUAL ON/OFF)\"\t\"2/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Richiedi assistenza medica
(ON/OFF)\"\t\"2/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando porta blindata e cancelletto (VIRTUAL
ON)\"\t\"2/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage piccolo (VIRTUAL
ON/OFF)\"\t\"2/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando garage grande (VIRTUAL
ON/OFF)\"\t\"2/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Telecomando sbarre (VIRTUAL
ON/OFF)\"\t\"2/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 1 (VIRTUAL
ON/OFF)\"\t\"2/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando ventilazione 2 (VIRTUAL
ON/OFF)\"\t\"2/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Spegni tutto tranne soggiorno e cucina Switch (VIRTUAL
ON)\"\t\"2/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Scenari
Soggiorno\"\t\"2/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-18-1\"\t\"Auto\"\n\"Simulazione Presenza (VIRTUAL
ON/OFF)\"\t\"2/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Pala soggiorno Speed (VIRTUAL
0/1/2)\"\t\"2/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pala soggiorno busy Stato (VIRTUAL
0/1/2)\"\t\"2/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Richiusura automatica Garage e Sbarre dopo transito
(ON/OFF)\"\t\"2/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage piccolo + sbarre con richiusura
automatica (ON)\"\t\"2/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Apertura garage grande + sbarre con
richiusura automatica (ON)\"\t\"2/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Cucina luce
(ON)\"\t\"2/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina pensili
(ON)\"\t\"2/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina corrente
(ON)\"\t\"2/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina acqua logge
(ON)\"\t\"2/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"RF Cucina persiana finestra
(ON)\"\t\"2/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Spegni tutto DIM (VIRTUAL
ON)\"\t\"2/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Telecomando RF Jung Plafoniera Soggiorno (VIRTUAL
ON)\"\t\"2/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Comando prepara telo proiettore e taverna per proiezione
(VIRTUAL ON/OFF)\"\t\"2/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL
ON/OFF)\"\t\"2/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Posta
presente\"\t\"2/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RF Comando pala timer camera
letto\"\t\"2/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-4\"\t\"Auto\"\n\"Comando pala camera letto (VIRTUAL OFF BY
DIM)\"\t\"2/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Pala camera da letto Speed (VIRTUAL
0/1/2)\"\t\"2/1/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"_Pala Soggiorno
(ON/OFF)\"\t\"2/1/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Multimedia\"\t\"2/2/-\"\t\"\"\t\"\"\t\"Multimedia\"\t\"\"\t\"Auto\"\n\"Massimo
arrivato/partito da casa (ON/OFF)\"\t\"2/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona1 Volume
(DIM)\"\t\"2/2/1\"\t\"\"\t\"\"\t\"Zona2 Volume\"\t\"DPST-3-7\"\t\"Auto\"\n\"Track +\"\t\"2/2/2\"\t\"\"\t\"\"\t\"iTunes
Track +\"\t\"DPST-1-1\"\t\"Auto\"\n\"Zona 1 Play/Pause
(ON/OFF)\"\t\"2/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Stato
casa\"\t\"2/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Chiara arrivata/partita da casa
(ON/OFF)\"\t\"2/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Track
-\"\t\"2/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Zona1 Playlist + (ON)\"\t\"2/2/9\"\t\"\"\t\"\"\t\"Zona2
Source\"\t\"DPST-1-1\"\t\"Auto\"\n\"Messaggio di testo 1\"\t\"2/2/10\"\t\"\"\t\"\"\t\"Messaggio di testo
1\"\t\"DPST-16-1\"\t\"Auto\"\n\"Messaggio di testo 2\"\t\"2/2/11\"\t\"\"\t\"\"\t\"Messaggio di testo
2\"\t\"DPST-16-0\"\t\"Auto\"\n\"Data\"\t\"2/2/12\"\t\"\"\t\"\"\t\"Data\"\t\"DPST-11-1\"\t\"Auto\"\n\"Ora\"\t\"2/2/13\"\t\"\"\t\"\"\t\"Ora\"\t\"DPT-10\"\t\"Auto\"\n\"Meteo\"\t\"2/3/-\"\t\"\"\t\"\"\t\"Meteo\"\t\"\"\t\"Auto\"\n\"Pioggia
(ON/OFF)\"\t\"2/3/0\"\t\"\"\t\"\"\t\"Pioggia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura
esterna\"\t\"2/3/1\"\t\"\"\t\"\"\t\"Temperatura esterna\"\t\"DPST-9-1\"\t\"Auto\"\n\"Luminositï¿½
esterna\"\t\"2/3/2\"\t\"\"\t\"\"\t\"Luminositï¿½ esterna\"\t\"DPST-7-13\"\t\"Auto\"\n\"Velocitï¿½
vento\"\t\"2/3/3\"\t\"\"\t\"\"\t\"Velocitï¿½ vento\"\t\"DPT-9\"\t\"Auto\"\n\"Tramonto
(ON/OFF)\"\t\"2/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vento forte
(ON/OFF)\"\t\"2/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Vibrazione tendone
(ON/OFF)\"\t\"2/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Power metering\"\t\"2/4/-\"\t\"\"\t\"\"\t\"Power
metering\"\t\"\"\t\"Auto\"\n\"Wh Lavatrice primo piano\"\t\"2/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Active Power Total 1.1.50 Energy actuator primo piano\"\t\"2/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Consumo TOTALE (NodeRed)\"\t\"2/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Forno\"\t\"2/4/3\"\t\"\"\t\"\"\t\"mAh Forno\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh
Lavastoviglie\"\t\"2/4/4\"\t\"\"\t\"\"\t\"mAh Lavastoviglie\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Active Power Total 1.1.49
Energy actuator piano terra\"\t\"2/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Tensione 220v presente Stato
(ON/OFF)\"\t\"2/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Wh Active Power Total 1.1.53 Energy actuator primo
piano\"\t\"2/4/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh AC Essential
BUS\"\t\"2/4/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Primo
Piano\"\t\"2/4/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Prese e Luci Piano
Terra\"\t\"2/4/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Wh Lavatrice piano
terra\"\t\"2/4/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare Kw produzione istantanea inverter
(NodeRed)\"\t\"2/4/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-14-56\"\t\"Auto\"\n\"Solare % vendita istantanea a gestore
(NodeRed)\"\t\"2/4/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % autoconsumo
(NodeRed)\"\t\"2/4/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Solare % acquisto istantaneo da gestore
(NodeRed)\"\t\"2/4/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Sensori\"\t\"2/5/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Camera
armadi lux\"\t\"2/5/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande output -
light\"\t\"2/5/1\"\t\"\"\t\"\"\t\"A seconda della modalitï¿½ del sistema di allarme, accendo la luce o l'aplque dello
specchio.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderit output -
light\"\t\"2/5/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera da letto IR
LOCK\"\t\"2/5/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi IR
LOCK\"\t\"2/5/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande IR
LOCK\"\t\"2/5/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia IR
LOCK\"\t\"2/5/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio IR
LOCK\"\t\"2/5/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno IR
LOCK\"\t\"2/5/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina IR
LOCK\"\t\"2/5/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio primo piano IR
LOCK\"\t\"2/5/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna IR
LOCK\"\t\"2/5/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta IR
LOCK\"\t\"2/5/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra IR
LOCK\"\t\"2/5/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio piano terra IR
LOCK\"\t\"2/5/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sala tecnica
presenza\"\t\"2/5/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera letto
lux\"\t\"2/5/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Bagno grande
lux\"\t\"2/5/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Lavanderia
lux\"\t\"2/5/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Studio
lux\"\t\"2/5/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Soggiorno
lux\"\t\"2/5/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Cucina
lux\"\t\"2/5/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Taverna
lux\"\t\"2/5/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-4\"\t\"Auto\"\n\"Camera da letto
presenza\"\t\"2/5/49\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Camera armadi
presenza\"\t\"2/5/50\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio
presenza\"\t\"2/5/51\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno grande
presenza\"\t\"2/5/52\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavanderia
presenza\"\t\"2/5/53\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cucina
presenza\"\t\"2/5/54\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Soggiorno
presenza\"\t\"2/5/55\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Corridoio primo piano
presenza\"\t\"2/5/56\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna
presenza\"\t\"2/5/57\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cameretta
presenza\"\t\"2/5/58\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Bagno piano terra
presenza\"\t\"2/5/59\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage
presenza\"\t\"2/5/60\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corridoio giu
presenza\"\t\"2/5/61\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto\"\t\"2/6/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"AJAX
ALLARME INCENDIO Stato (ON)\"\t\"2/6/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto Stop Telefonate
(ON)\"\t\"2/6/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Timer AutoArm attivo
(ON/OFF)\"\t\"2/6/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Antifurto Internal Set
(ON/OFF)\"\t\"2/6/3\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Antifurto Internal Set
Stato\"\t\"2/6/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Set Arm Away
(ON)\"\t\"2/6/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AJAX Arm Away Stato
(ON/OFF)\"\t\"2/6/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Elenco persiane
aperte\"\t\"2/6/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Elenco finestre
aperte\"\t\"2/6/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"AJAX ALARM AWAY Stato
(ON)\"\t\"2/6/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Elenco ingressi
aperti\"\t\"2/6/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Antifurto ALARM NIGHT
Stato\"\t\"2/6/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"AJAX Set Disarm
(ON)\"\t\"2/6/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"GM/A 8.1 In Operation
Stato\"\t\"2/6/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Antifurto
Zone\"\t\"2/7/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Microonde Nord
(A)\"\t\"2/7/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Est
(A)\"\t\"2/7/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Sud
(A)\"\t\"2/7/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Microonde Ovest
(A)\"\t\"2/7/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sbarre
(N)\"\t\"2/7/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Cancello
(N)\"\t\"2/7/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage grande (N)\"\t\"2/7/13\"\t\"\"\t\"\"\t\"Garage
grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"Garage piccolo (N)\"\t\"2/7/14\"\t\"\"\t\"\"\t\"Garage
piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta REI garage (N)\"\t\"2/7/15\"\t\"\"\t\"\"\t\"Porta REI
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Porta blindata (N)\"\t\"2/7/16\"\t\"\"\t\"\"\t\"Porta
blindata\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre garage (A)\"\t\"2/7/17\"\t\"\"\t\"\"\t\"Finestre
garage\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra camera da letto (N)\"\t\"2/7/18\"\t\"\"\t\"\"\t\"Persiana finestra
camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno piano terra (N)\"\t\"2/7/19\"\t\"\"\t\"\"\t\"Persiana bagno
piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone camera da letto (N)\"\t\"2/7/20\"\t\"\"\t\"\"\t\"Persiana
loggia camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno piano terra (A)\"\t\"2/7/21\"\t\"\"\t\"\"\t\"Finestra
bagno piano terra\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana cameretta piano terra
(N)\"\t\"2/7/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra camera armadi
(A)\"\t\"2/7/23\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana camera armadi
(N)\"\t\"2/7/24\"\t\"\"\t\"\"\t\"Finestra camera armadi\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra bagno grande
(A)\"\t\"2/7/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana bagno grande
(N)\"\t\"2/7/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra lavanderia
(A)\"\t\"2/7/27\"\t\"\"\t\"\"\t\"Finestra lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana lavanderia
(N)\"\t\"2/7/28\"\t\"\"\t\"\"\t\"Persiana lavanderia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra studio
(A)\"\t\"2/7/29\"\t\"\"\t\"\"\t\"Finestra studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana studio
(N)\"\t\"2/7/30\"\t\"\"\t\"\"\t\"Persiana studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre soggiorno
(A)\"\t\"2/7/31\"\t\"\"\t\"\"\t\"Finestre soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestra cameretta piano terra
(A)\"\t\"2/7/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiane taverna
(N)\"\t\"2/7/34\"\t\"\"\t\"\"\t\"Persiane tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone soggiorno
(N)\"\t\"2/7/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre cucina (A)\"\t\"2/7/36\"\t\"\"\t\"\"\t\"Finestre
cucina\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina
(N)\"\t\"2/7/37\"\t\"\"\t\"\"\t\"\n\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre taverna
(A)\"\t\"2/7/38\"\t\"\"\t\"\"\t\"Finestre tavernetta\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana balcone cucina
(N)\"\t\"2/7/39\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Finestra ingresso (A)\"\t\"2/7/40\"\t\"\"\t\"\"\t\"Finestra
ingresso\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana ingresso
(N)\"\t\"2/7/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Finestre camera da letto
(A)\"\t\"2/7/42\"\t\"\"\t\"\"\t\"Finestre camera da letto\"\t\"DPST-1-1\"\t\"Auto\"\n\"Perimetro loggia ingresso
(A)\"\t\"2/7/47\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sportello Caldaia
(N)\"\t\"2/7/48\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Attuatori
carichi\"\t\"3/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Prese/Utenze\"\t\"3/0/-\"\t\"\"\t\"\"\t\"Prese/Utenze\"\t\"\"\t\"Auto\"\n\"Generale
220V piano terra e primo
piano\"\t\"3/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Forno\"\t\"3/0/1\"\t\"\"\t\"\"\t\"Forno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavastoviglie\"\t\"3/0/2\"\t\"\"\t\"\"\t\"Lavastoviglie\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice
primo piano\"\t\"3/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"UPS
Output\"\t\"3/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese spente in modalita notte + Comandate Sala Tecnica
+ Proiettore + TV Camera da letto +
Antenna\"\t\"3/0/5\"\t\"\"\t\"\"\t\"Antenna)\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Ventilazione centralizzata
1\"\t\"3/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Studio\"\t\"3/0/7\"\t\"\"\t\"\"\t\"Studio\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
soggiorno\"\t\"3/0/8\"\t\"\"\t\"\"\t\"Soggiorno\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
cucina\"\t\"3/0/9\"\t\"\"\t\"\"\t\"Cucina\"\t\"DPT-1\"\t\"Auto\"\n\"_Richiesta accensione pompa caldaia da MDT
AKH-0800.02\"\t\"3/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"_Ventilazione centralizzata
2\"\t\"3/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza GAS
(OPEN/CLOSE)\"\t\"3/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Utenza
Acqua\"\t\"3/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Irrigazione
logge\"\t\"3/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Ventilazione Fan Speed
(0/1/2)\"\t\"3/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-100\"\t\"Auto\"\n\"Pompa ricircolo acqua calda sanitaria caldaia
(ON/OFF)\"\t\"3/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"AC Essential BUS (Frigo, allarme, bus
KNX)\"\t\"3/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lavatrice piano
terra\"\t\"3/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Ventilazione automatica
(ON/OFF)\"\t\"3/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Ventilazione Fan Speed Status
(0/1/2)\"\t\"3/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-111\"\t\"Auto\"\n\"Ventilazione Fan Status
(ON/OFF)\"\t\"3/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta
(ON/OFF)\"\t\"3/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Prese comandate soffitta Stato
(ON/OFF)\"\t\"3/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Generale 220V piano terra e primo piano
Stato\"\t\"3/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Corrente
taverna\"\t\"3/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Pala soggiorno (ON/OFF Impulso On-Off <0,5s=accendi
    pala,>0,5s = spegni pala)\"\t\"3/0/26\"\t\"\"\t\"\"\t\"Vedere istruzioni
    Luceplan.\"\t\"DPST-1-1\"\t\"Auto\"\n\"Accessi\"\t\"3/1/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"_Sbarre\"\t\"3/1/0\"\t\"\"\t\"\"\t\"Sbarre\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    piccolo\"\t\"3/1/1\"\t\"\"\t\"\"\t\"Garage piccolo\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Garage
    grande\"\t\"3/1/2\"\t\"\"\t\"\"\t\"Garage grande\"\t\"DPST-1-1\"\t\"Auto\"\n\"_Cancello
    [ON]\"\t\"3/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tapparella soggiorno
    move\"\t\"3/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Persiana finestra cucina
    move\"\t\"3/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tapparella soggiorno
    step\"\t\"3/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tapparella soggiorno %
    apertura\"\t\"3/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina %
    apertura\"\t\"3/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Persiana finestra cucina
    step\"\t\"3/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Tendone balcone soggiorno
    move\"\t\"3/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno
    step\"\t\"3/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Tendone balcone soggiorno %
    apertura\"\t\"3/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    move\"\t\"3/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno
    step\"\t\"3/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno %
    apertura\"\t\"3/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"_Porta blindata
    [ON]\"\t\"3/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Persiana finestra cucina % apertura
    Stato\"\t\"3/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tenda rullo finestra soggiorno % apertura
    Stato\"\t\"3/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tendone balcone soggiorno % apertura
    Stato\"\t\"3/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Tapparella soggiorno % apertura
    Stato\"\t\"3/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Basso
    voltaggio\"\t\"3/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Uscite
    logiche\"\t\"4/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Antifurto\"\t\"4/0/-\"\t\"\"\t\"\"\t\"SEC\"\t\"\"\t\"Auto\"\n\"Sirena
    esterna stato impianto TC (ON/OFF)\"\t\"4/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    (ON/OFF)\"\t\"4/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena esterna allarme
    Stato\"\t\"4/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Lampeggianti blu
    Stato\"\t\"4/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena carabinieri
    Stato\"\t\"4/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    Stato\"\t\"4/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-2\"\t\"Auto\"\n\"Sirena interna
    (ON/OFF)\"\t\"4/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena interna stato impianto TC
    (ON/OFF)\"\t\"4/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Lampeggianti blu
    (ON/OFF)\"\t\"4/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Sirena carabinieri
    (ON/OFF)\"\t\"4/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Altre uscite
    logiche\"\t\"4/2/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Play/Pause
    (ON/OFF)\"\t\"4/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Shuffle
    (ON/OFF)\"\t\"4/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-3\"\t\"Auto\"\n\"Playlist Next/Prev
    (ON/OFF)\"\t\"4/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Titolo\"\t\"4/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Interprete\"\t\"4/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Selezione
    diretta Playlist (0-255)\"\t\"4/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-10\"\t\"Auto\"\n\"Volume assoluto
    (0-100)\"\t\"4/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Stato Play/Stop
    (ON/OFF)\"\t\"4/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-10\"\t\"Auto\"\n\"Nome Playlist
    corrente\"\t\"4/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-1\"\t\"Auto\"\n\"Brano Prev/Next
    (ON/OFF)\"\t\"4/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-7\"\t\"Auto\"\n\"Livello sale garage (Virtual
    percent)\"\t\"4/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"RGB Colore Abmient Led
    Corlo\"\t\"4/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"fake","loglevel":"warn","name":"Enertex
    Unicast","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":true,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6cbdc633e478e65a","type":"ui_group","name":"KNX-Ultimate
    Viewer","tab":"02c465fe930c0e1c","order":1,"disp":true,"width":"12","collapse":false},{"id":"02c465fe930c0e1c","type":"ui_tab","name":"Home","icon":"dashboard","disabled":false,"hidden":false}]

    

```

`

```

---

# KNX LOAD CONTROL NODE

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/LoadControl-Configuration.md

title: "LoadControl-Configuration"
lang: en
permalink: /wiki/LoadControl-Configuration
# KNX LOAD CONTROL NODE

With the Load Control node you can automatically manage the disconnection of loads (washing machine, oven, etc.) when the current consumption exceeds a certain threshold.  

The devices are turned off intelligently, checking the possible consumption of the device to determine whether to turn it off together with others. 

The node can automatically reactivate the loads. 

The node turns off one device (or multiple devices) at a time, based on the order you have selected.

**General**

|Property|Description|
|--|--|
| Gateway | KNX gateway. It is also possible not to select any gateway; in this case, only incoming messages to the node will be considered. |
| Mode | Select _Automatic (internal)_ to use Monitor W/threshold/timers. Select _Manual (msg.shedding)_ to disable the internal logic and use only `msg.shedding` commands (`shed`/`unshed`). |
| Monitor W | Group address representing the total consumption of your building. |
| Limit W | Maximum threshold that your electricity meter can withstand. When this threshold is exceeded, the node starts to turn off the devices. |
| Delay switch off (s) | Expressed in seconds, indicates how often the node will evaluate consumption and switch off each device. |
| Delay switch on (s) | Expressed in seconds, indicates how often the node will evaluate consumption and turn on each device that was turned off. |

**LOAD CONTROL**

Here you can add devices to turn off in case of overload. 

Choose the device to turn off. Enter the device name or its group address. 

Enter any group address that indicates the consumption of the device chosen in the first line. **This is an optional parameter** . If the device is consuming more than a certain number of Watts, it means that it is in use. If it consumes less, the device will be considered "not in use" and both this and the next will be turned off at once.

If _Automatic recovery_ is enabled, the device is automatically reactivated when the "reset delay" expires.

## Inputs

|Property|Description|
|--|--|
| `msg.readstatus = true` | Force the reading of the values from the KNX BUS of each device in the list. _ **The node already does everything by itself** _, but if necessary, it is possible to use this command to force a re-reading of the current values in watt.|
| `msg.enable = true` | Enable the load control.|
| `msg.disable = true` | Disable the load control.|
| `msg.reset = true` | Reset node states and turn all devices back on.|
| `msg.shedding` | String. In _Manual_ mode: `shed` switches off the next load, `unshed` restores the previous one. In _Automatic_ mode: `shed`/`unshed` forces the internal logic; `auto` restores normal monitoring. |

## Outputs

1. Standard output
   : payload (string|object) : the standard output of the command.

## Details

```javascript

msg = {
  "topic": "Home Total Consumption", // Node Name
  "operation": "Increase Shedding" or "Decrease Shedding" or operation reflecting the input message (disable, enable, reset), // Operation
  "device": "Washing machine", // Device shedded
  "ga": "", // Group address of the shedded device
  "totalPowerConsumption": 3100, // Current power consumption
  "wattLimit": 3000, // Limit you set in the config window
  "payload": 1, // Current shedding stage
}

```

# Sample

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleLoadControl">CLICK HERE FOR THE EXAMPLE</a>

---

# Logger

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Logger-Configuration.md

title: "Logger-Configuration"
lang: en
permalink: /wiki/Logger-Configuration
# Logger

The Logger node records all telegrams and outputs it in an ETS bus monitor XML compatible file.

 

You can save the file on disk or send it to an FTP server, for example. The file can be then read by your ETS, for example for diagnostic or for a replay of the telegrams.

The node can also count telegrams per second (or any interval you want).

 <a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample" target="_blank">Examples are here.</a>

## SETTINGS

|Property|Description|
|--|--|
| Gateway | The KNX gateway. |
| Topic | The topic of the node. |
| Node Name | Node name. |

## ETS compatible BUS Diagnostic File

|Property|Description|
|--|--|
| Auto start timer | Starts the timer automatically on deploy or on node-red start. |
| New payload every (in minutes) | Interval for emitting the payload and/or saving to file. When saving to file, once the configured row limit is reached, the file is **rotated**, removing the oldest rows first. |
| Max number of rows (0 = no limit) | This represents the maximum number of lines the XML file can contain (older lines are dropped first). Put 0 not to limit the number of rows in the file. When file saving is enabled, this value also represents the maximum number of rows in the file; when the limit is reached, the file is **rotated**, removing older rows over time. |
| Action | `Emit payload only` or `Emit payload and save to file`. |
| File path (absolute or relative) | Where to save the XML when action is set to save. |

## KNX Telegram Counter

|Property|Description|
|--|--|
| Auto start timer | Starts the timer automatically on deploy or on node-red start. |
| Count interval (in seconds) | How often emit a msg to the flow, containing the KNX telegrams count. In Seconds. |

# MESSAGE OUTPUT FROM THE LOGGER

**PIN 1: XML ETS bus monitor compatible file File**

You can use a file node to save the payload to the filesystem, or you can send it, for example, to an FTP server.

```javascript

msg = {
        topic:"MyLogger" 
        payload: "CommunicationLog xmlns=http://knx.org/xml/telegrams/01 Telegram Timestamp=2020-03-27T07:32:39.470Z Service=L_Data.ind...." (A String containing the XML file)
    } 

```

**PIN 2: KNX Telegram Counter**

Each count, the node will emit a telegram like this:

```javascript

msg = {
        topic:"",
        payload:10,
        countIntervalInSeconds:5,
        currentTime:"25/10/2021, 11:11:44"
    } 

```

# INPUT FLOW MESSAGE

You can control the Logger in some ways.

## ETS XML compatible BUS monitor file

**START TIMER** 

```javascript

// Start the timer
msg.etsstarttimer = true;
return msg;

```

**STOP TIMER** 

```javascript

// Start the timer
msg.etsstarttimer = false;
return msg;

```

**IMMEDIATELY OUTPUT A PAYLOAD WITH THE ETS FILE** 

```javascript

// Output payload. Restart timer as well (in case the timer was active)
msg.etsoutputnow = true;
return msg;

```

## KNX TELEGRAM COUNTER

**START TIMER** 

```javascript

// Start the timer
msg.telegramcounterstarttimer = true;
return msg;

```

**STOP TIMER** 

```javascript

// Start the timer
msg.telegramcounterstarttimer = false;
return msg;

```

**IMMEDIATELY OUTPUT TELEGRAM COUNT MESSAGE** 

```javascript

// Output payload. 
msg.telegramcounteroutputnow = true;
return msg;

```

## SEE ALSO

- _SAMPLES_
  - [Sample Logger](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Logger-Sample)

---

# LOGGER SAMPLES

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Logger-Sample.md

title: "Logger-Sample"
lang: en
permalink: /wiki/Logger-Sample
# LOGGER SAMPLES
<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/Logger.png" width="90%"><br/>
**Copy this code and paste it into your flow**
<details><summary>View code</summary>
> Adjust the nodes according to your setup and set **the path into the file node** .
```javascript

[
    {
        "id": "b8e9e444.0af1f",
        "type": "knxUltimateLogger",
        "z": "9b496263.064388",
        "server": "55dbcdcf.4aacdc",
        "topic": "Logger",
        "intervalCreateETSXML": "15",
        "name": "",
        "autoStartTimerCreateETSXML": true,
        "maxRowsInETSXML": "0",
        "x": 340,
        "y": 200,
        "wires": [
            [
                "d46f6877.010698"
            ]
        ]
    },
    {
        "id": "d46f6877.010698",
        "type": "file",
        "z": "9b496263.064388",
        "name": "",
        "filename": "",
        "appendNewline": true,
        "createDir": false,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 530,
        "y": 200,
        "wires": [
            []
        ]
    },
    {
        "id": "55dbcdcf.4aacdc",
        "type": "knxUltimate-config",
        "z": "",
        "host": "224.0.23.12",
        "port": "3671",
        "physAddr": "15.15.22",
        "suppressACKRequest": false,
        "csv": "",
        "KNXEthInterface": "en9",
        "KNXEthInterfaceManuallyInput": "",
        "statusDisplayLastUpdate": true,
        "statusDisplayDeviceNameWhenALL": true,
        "statusDisplayDataPoint": false,
        "stopETSImportIfNoDatapoint": "stop",
        "loglevel": "error",
        "name": "Gateway",
        "localEchoInTunneling": true
    }
]
```

</details>

---

# Node self protection

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Protections.md

title: "Protections"
lang: en
permalink: /wiki/Protections
# Node self protection
KNX-Ultimate has two types of internal protection, to protect your KNX Bus from being flooded and your Node-RED GUI from being unresponsive, if you make some mistake in your flows.<br/>
Let's have **some fun** with these protections!<br/>
## FLOOD PROTECTION
Flood protection avoids your node-red UI to become unresponsive, due to a too high amount of messages sent to te input pin of the node in a specified time frame of 1 second.<br/>
The max number of msg you can send to a node is 120 each second. If you need to send a lot of msg to the node, please consider a "delay" node, to delay each message a bit.<br/>
<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/floodprotection.png" width="90%"><br/>
**Copy this code and paste it into your flow**
```javascript

[{"id":"f91f45d.66cd538","type":"comment","z":"3e6a6a12ba5593cb","name":"Flood protection sample. Click Flood!","info":"","x":270,"y":140,"wires":[]},{"id":"d37f901.ab92c7","type":"comment","z":"3e6a6a12ba5593cb","name":"How to avoid Flood protection by inserting rate control node. Click Flood!","info":"","x":380,"y":300,"wires":[]},{"id":"c2fcf850cd98f5ea","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["c190dcf9.50bd4","5cf9789e.f8a6e8","477e25ad.e2efa4"],"x":114,"y":159,"w":612,"h":82},{"id":"c190dcf9.50bd4","type":"inject","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":200,"wires":[["5cf9789e.f8a6e8"]]},{"id":"5cf9789e.f8a6e8","type":"function","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":200,"wires":[["477e25ad.e2efa4"]]},{"id":"477e25ad.e2efa4","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"c2fcf850cd98f5ea","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Garage Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":630,"y":200,"wires":[[]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"31dd699c74532e18","type":"group","z":"3e6a6a12ba5593cb","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["7fe40a28.710acc","6be47a90.25445c","2f6d18b7.00ee1","904f53e5.a02f1"],"x":114,"y":319,"w":752,"h":82},{"id":"7fe40a28.710acc","type":"inject","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Flood!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":210,"y":360,"wires":[["6be47a90.25445c"]]},{"id":"6be47a90.25445c","type":"function","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Send 300 telegrams at once","func":"for (var i = 0; i < 300; i++) { \n node.send({payload:false});\n}","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":360,"wires":[["904f53e5.a02f1"]]},{"id":"2f6d18b7.00ee1","type":"knxUltimate","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":false,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Entrance Light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":"1","formatnegativevalue":"leave","formatdecimalsvalue":"999","passthrough":"no","x":760,"y":360,"wires":[[]]},{"id":"904f53e5.a02f1","type":"delay","z":"3e6a6a12ba5593cb","g":"31dd699c74532e18","name":"Rate","pauseType":"rate","timeout":"5","timeoutUnits":"milliseconds","rate":"10","nbRateUnits":"1","rateUnits":"second","randomFirst":"1","randomLast":"5","randomUnits":"seconds","drop":false,"outputs":1,"x":610,"y":360,"wires":[["2f6d18b7.00ee1"]]}]
```

<br/>
## CIRCULAR REFERENCE PROTECTION
Circular reference protection avoids your node-red UI to become unresponsive and your KNX installation to be flooded, by disabling two nodes with same Group Address link toghether.<br/>
For example, if you link the **output ** pin of a node having Group Address 0/1/1, to the**input** ping of another node having the same Group Address 0/1/1, the protection will kicks in.<br/>
<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/circularreferenceprotection.png" width="90%"><br/>
**Copy this code and paste it into your flow**
```javascript

[{"id":"40a2def50bbedd29","type":"comment","z":"bde887538cf27686","name":"AVOID circular reference error by enabling the \"rbe\" output filter. Press Nuke!","info":"","x":350,"y":280,"wires":[]},{"id":"e3d2eae710199011","type":"comment","z":"bde887538cf27686","name":"TOTALLY DISABLE the circular reference protection by deleting the msg.knx.destination property.","info":"","x":410,"y":440,"wires":[]},{"id":"24a9630758a10955","type":"comment","z":"bde887538cf27686","name":"Circular reference in action. Press Nuke!","info":"","x":230,"y":120,"wires":[],"icon":"node-red/alert.svg"},{"id":"3080af98055a1e80","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffbfbf","label":true},"nodes":["98a01d3c5fef2aca","de469c89030c1b57","050e8dad9f27fb9d"],"x":74,"y":139,"w":592,"h":82},{"id":"98a01d3c5fef2aca","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":180,"wires":[["de469c89030c1b57"]]},{"id":"de469c89030c1b57","type":"knxUltimate","z":"bde887538cf27686","g":"3080af98055a1e80","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":580,"y":180,"wires":[[]]},{"id":"050e8dad9f27fb9d","type":"inject","z":"bde887538cf27686","g":"3080af98055a1e80","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":180,"wires":[["98a01d3c5fef2aca"]]},{"id":"64df43b53180c04b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch)\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brightness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno switch Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno switch Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande (switch) Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (colore)\"\t\"0/0/33\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Plafoniera soggiorno brightness value Stato\"\t\"0/0/34\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno brightness value Stato\"\t\"0/0/35\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value)\"\t\"0/0/36\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (brightness value) Stato\"\t\"0/0/37\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce bagno grande (dim)\"\t\"0/0/38\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce bagno grande (color)\"\t\"0/0/39\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande (color) Stato\"\t\"0/0/40\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color)\"\t\"0/0/41\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Applique soggiorno (color) Stato\"\t\"0/0/42\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce bagno grande scena cambio colori (ON/OFF)\"\t\"0/0/43\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cameretta\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"debug","name":"KNX Gateway 224.0.23.12","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"},{"id":"6e422304896ccc5f","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#e3f3d3","label":true},"nodes":["0b9bab778f3b15f3","380b7b3249b49c1d","0d717072e99434ae"],"x":74,"y":299,"w":632,"h":82},{"id":"0b9bab778f3b15f3","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":340,"wires":[["380b7b3249b49c1d"]]},{"id":"380b7b3249b49c1d","type":"knxUltimate","z":"bde887538cf27686","g":"6e422304896ccc5f","server":"64df43b53180c04b","topic":"0/1/1","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Table light","outputtype":"write","outputRBE":true,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":600,"y":340,"wires":[[]]},{"id":"0d717072e99434ae","type":"inject","z":"bde887538cf27686","g":"6e422304896ccc5f","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":340,"wires":[["0b9bab778f3b15f3"]]},{"id":"20ce8ce8686e8354","type":"group","z":"bde887538cf27686","name":"","style":{"fill":"#ffffbf","label":true},"nodes":["bcd4f654095901c0","b8fdb7228b50ab57","52f169de1714bb44","bf6565d5a68a8d9d"],"x":74,"y":459,"w":732,"h":82},{"id":"bcd4f654095901c0","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":320,"y":500,"wires":[["bf6565d5a68a8d9d"]]},{"id":"b8fdb7228b50ab57","type":"knxUltimate","z":"bde887538cf27686","g":"20ce8ce8686e8354","server":"64df43b53180c04b","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Bed Led","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":720,"y":500,"wires":[[]]},{"id":"52f169de1714bb44","type":"inject","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"Nuke!","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":170,"y":500,"wires":[["bcd4f654095901c0"]]},{"id":"bf6565d5a68a8d9d","type":"change","z":"bde887538cf27686","g":"20ce8ce8686e8354","name":"","rules":[{"t":"delete","p":"knx.destination","pt":"msg"}],"action":"","property":"","from":"","to":"","reg":false,"x":520,"y":500,"wires":[["b8fdb7228b50ab57"]]}]
```

<br/>
<br/>
<br/>

---

# Sample-KNX2MQTT-KNX2MySQL-KNX2InfluxDB.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Sample-KNX2MQTT-KNX2MySQL-KNX2InfluxDB.md

title: "Sample-KNX2MQTT-KNX2MySQL-KNX2InfluxDB"
lang: en
permalink: /wiki/Sample-KNX2MQTT-KNX2MySQL-KNX2InfluxDB
## MYSQL, MQTT, INFLUXDB Sample

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/MQQT-INFLUXDB.jpg" width="90%"><br/>

In this example, you can learn how to save KNX Data to InfluxDB, MYSQL, and send it to MQTT.<br/>
This example has been kindly by [frankvandenhurk](https://github.com/frankvandenhurk).\
Feel free to ask him about this code.<br/>
First of all, you must creade the database, by pasting this query in the query editor:

```

CREATE TABLE `knx_messages` ( `id` BIGINT NOT NULL AUTO_INCREMENT, `timestamp` DATETIME(3) NOT NULL, `knx_destination` VARCHAR(32) DEFAULT NULL, `maingroupname` VARCHAR(64) DEFAULT NULL, `middlegroupname` VARCHAR(64) DEFAULT NULL, `ganame` VARCHAR(255) DEFAULT NULL, `payload` VARCHAR(128) DEFAULT NULL, `payload_unit` VARCHAR(16) DEFAULT NULL, `knx_dpt` VARCHAR(16) DEFAULT NULL, `knx_dptdesc` VARCHAR(128) DEFAULT NULL, `knx_source` VARCHAR(32) DEFAULT NULL, `knx_event` VARCHAR(32) DEFAULT NULL, `echoed` TINYINT(1) DEFAULT NULL, PRIMARY KEY (`id`) )
```

Then, copy and paste this code below, into your flow.<br/>
Remember also to install the Mysql, InfluxDB and MQTT nodes, via the palette manager.

<details><summary>View code</summary>

> Adjust the nodes according to your setup

```javascript

[ { "id": "0a6794b8dfd8132c", "type": "group", "z": "f6f2187d.f17ca8", "style": { "stroke": "#999999", "stroke-opacity": "1", "fill": "none", "fill-opacity": "1", "label": true, "label-position": "nw", "color": "#a4a4a4" }, "nodes": [ "7805e5873be91840", "abc8f4520b293625", "ca3523fe43fdadaf", "18fea65476aceebc", "e2e448f50344f959", "ac34a51c308f93f4", "9e2fbf5cf0c83090", "5e8662725d45fb6b", "7805e5873be91840", "ac34a51c308f93f4", "9e2fbf5cf0c83090" ], "x": 174, "y": 159, "w": 992, "h": 202 }, { "id": "7805e5873be91840", "type": "knxUltimate", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "server": "", "topic": "", "setTopicType": "listenAllGA", "outputtopic": "", "dpt": "", "initialread": 0, "notifyreadrequest": false, "notifyresponse": true, "notifywrite": true, "notifyreadrequestalsorespondtobus": false, "notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized": "0", "name": "", "outputtype": "update", "outputRBE": "false", "inputRBE": "false", "formatmultiplyvalue": 1, "formatnegativevalue": "leave", "formatdecimalsvalue": "3", "passthrough": "no", "sendMsgToKNXCode": "", "receiveMsgFromKNXCode": "", "listenallga": true, "x": 310, "y": 200, "wires": [ [ "abc8f4520b293625" ] ] }, { "id": "abc8f4520b293625", "type": "delay", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "name": "", "pauseType": "rate", "timeout": "5", "timeoutUnits": "seconds", "rate": "25", "nbRateUnits": "1", "rateUnits": "second", "randomFirst": "1", "randomLast": "5", "randomUnits": "seconds", "drop": false, "allowrate": false, "outputs": 1, "x": 560, "y": 200, "wires": [ [ "ca3523fe43fdadaf", "18fea65476aceebc", "5e8662725d45fb6b" ] ] }, { "id": "ca3523fe43fdadaf", "type": "function", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "name": "Prepare for InfluxDB", "func": "msg.measurement = msg.topic + \" \" + msg.devicename\nmsg.payload = msg.payload\nreturn msg;", "outputs": 1, "noerr": 0, "initialize": "", "finalize": "", "libs": [], "x": 800, "y": 200, "wires": [ [ "ac34a51c308f93f4" ] ] }, { "id": "18fea65476aceebc", "type": "function", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "name": "Prepare for MQTT", "func": "var d = new Date();\nvar time = d.getTime()\nvar source = msg.knx.source;\nvar dpt = msg.knx.dpt;\nvar ga = msg.topic\nvar devicename = msg.devicename;\n\nif (msg.payloadmeasureunit == \"unknown\") {\n var unit = \"\";\n} else {\n // @ts-ignore\n var unit = \" \" + msg.payloadmeasureunit;\n};\nvar knx_textual = msg.payload + unit;\n\nif ((msg.payload === true) || (msg.payload === false)) {\n var value = Number(msg.payload);\n} else {\n // @ts-ignore\n var value = msg.payload;\n};\n\nvar part1rawx = String(devicename.match(/^.*\\>/));\nvar part2rawx = String(devicename.match(/\\>.*?\\)/));\nvar part3rawx = String(devicename.match(/\\).*/));\n\nvar part1raw = part1rawx.replace('/', '-');\nvar part2raw = part2rawx.replace('/', '-');\nvar part3raw = part3rawx.replace('/', '-');\n\nvar part1tmp = part1raw.replace('(', '');\nvar part1 = part1tmp.replace('->', '');\n\nvar part2tmp = part2raw.replace('>', '');\nvar part2 = part2tmp.replace(')', '');\n\nvar part3 = part3raw.replace(') ', '');\n\nvar nums = ga.split(\"/\");\n\nif (parseInt(nums[0]) < 10) {\n var num1 = \"0\" + nums[0] + \" \"\n} else {\n var num1 = nums[0] + \" \"\n};\n\nif (parseInt(nums[1]) < 10) {\n var num2 = \"0\" + nums[1] + \" \"\n} else {\n var num2 = nums[1] + \" \"\n};\n\nif (parseInt(nums[2]) < 10) {\n var num3 = \"0\" + nums[2] + \" \"\n} else {\n var num3 = nums[2] + \" \"\n};\n\nmsg.topic = \"knx/status/\" + num1 + part1 + \"/\" + num2 + part2 + \"/\" + num3 + part3;\n\nmsg.payload = {\n \"ts\": time,\n \"lc\": time,\n \"knx_src_addr\": source,\n \"knx_dpt\": dpt,\n \"GA\": ga,\n \"knx_textual\": knx_textual,\n \"val\": value,\n}\n\nreturn msg;\n\n\n\n\n", "outputs": 1, "noerr": 0, "initialize": "", "finalize": "", "libs": [], "x": 790, "y": 320, "wires": [ [ "e2e448f50344f959" ] ] }, { "id": "e2e448f50344f959", "type": "mqtt out", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "name": "", "topic": "", "qos": "", "retain": "true", "respTopic": "", "contentType": "", "userProps": "", "correl": "", "expiry": "", "broker": "", "x": 1030, "y": 320, "wires": [] }, { "id": "ac34a51c308f93f4", "type": "influxdb out", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "influxdb": "", "name": "KNX to InfluxDB", "measurement": "", "precision": "", "retentionPolicy": "", "database": "database", "precisionV18FluxV20": "ms", "retentionPolicyV18Flux": "", "org": "b2b1b37cec367896", "bucket": "TNF-NodeRed", "x": 1060, "y": 200, "wires": [] }, { "id": "9e2fbf5cf0c83090", "type": "mysql", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "mydb": "", "name": "", "x": 1030, "y": 260, "wires": [ [] ] }, { "id": "5e8662725d45fb6b", "type": "function", "z": "f6f2187d.f17ca8", "g": "0a6794b8dfd8132c", "name": "Prepare for SQL", "func": "const esc = (s) => s?.toString().replace(/'/g, \"''\") ?? null;\nconst truncate = (label, value, maxLength) => {\n if (value == null) return null;\n const str = value.toString();\n if (str.length > maxLength) {\n node.warn(`${label} too long (${str.length}/${maxLength}): ${str}`);\n }\n return str.substring(0, maxLength);\n};\n\nconst knx = msg;\nif (typeof knx !== \"object\" || !knx.knx || !knx.gainfo) return null;\n\nconst timestamp = new Date().toISOString().slice(0, 19).replace(\"T\", \" \");\nconst val = knx.payload;\nconst valStr = (val === null || typeof val === \"undefined\") ? null : truncate(\"payload\", String(val).trim(), 128);\n\n// Truncate and warn for each field based on MySQL schema\nconst destination = truncate(\"knx_destination\", knx.knx.destination, 32);\nconst maingroupname = truncate(\"maingroupname\", knx.gainfo.maingroupname, 64);\nconst middlegroupname = truncate(\"middlegroupname\", knx.gainfo.middlegroupname, 64);\nconst ganame = truncate(\"ganame\", knx.gainfo.ganame, 255);\nconst payload_unit = truncate(\"payload_unit\", knx.payloadmeasureunit, 16);\nconst dpt = truncate(\"knx_dpt\", knx.knx.dpt, 16);\nconst dptdesc = truncate(\"knx_dptdesc\", knx.knx.dptdesc, 128);\nconst source = truncate(\"knx_source\", knx.knx.source, 32);\nconst event = truncate(\"knx_event\", knx.knx.event, 32);\n\nconst insertValues = [\n `'${timestamp}'`,\n `'${esc(destination)}'`,\n `'${esc(maingroupname)}'`,\n `'${esc(middlegroupname)}'`,\n `'${esc(ganame)}'`,\n valStr !== null ? `'${esc(valStr)}'` : \"NULL\",\n `'${esc(payload_unit)}'`,\n `'${esc(dpt)}'`,\n `'${esc(dptdesc)}'`,\n `'${esc(source)}'`,\n `'${esc(event)}'`,\n knx.echoed === true ? 1 : 0\n];\n\nmsg.topic = \"INSERT INTO knx_messages \" +\n \"(timestamp, knx_destination, maingroupname, middlegroupname, ganame, payload, payload_unit, knx_dpt, knx_dptdesc, knx_source, knx_event, echoed) \" +\n `VALUES (${insertValues.join(\", \")})`;\n\nmsg.payload = null;\nreturn msg;\n", "outputs": 1, "timeout": "", "noerr": 0, "initialize": "", "finalize": "", "libs": [], "x": 780, "y": 260, "wires": [ [ "9e2fbf5cf0c83090" ] ] } ]

```

</details>

<br/>
<br/>
<br/>

---

# SCENE CONTROLLER NODE SAMPLES

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Sample-Scene-Node.md

title: "Sample-Scene-Node"
lang: en
permalink: /wiki/Sample-Scene-Node
# SCENE CONTROLLER NODE SAMPLES

The scene controller works like a real KNX scene controller.<br/>
It can Recall a pre-defined scene, either via a value received from a KNX Bus, or via message flow.<br/>
It can Save a scene as well, by reading the values of KNX devices and saving it to a file. The "Save scene" can be triggered either via a value received from a KNX Bus, or via message flow.<br/>

## Use of stand alone scene controller

**Remember ** : You should normally use the datapoint 18.001 to handle scenes (for example using payload:**{save\_recall:0, scenenumber:1} ** to recall scene number 1 and**{save\_recall:1, scenenumber:1} ** to save scene number 1). But you can trigger a scene with any datapoint. For example to trigger a scene or save a scene via a DIM command, put in the scene recall or scene save**trigger value** , the correct object for dimming ({decr\_incr:1,data:5} for dim increase, {decr\_incr:0,data:5} for dim decrease)<br/>
_ **The scene node saves the updated values of all actuators belonging to the scene.** _

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/SceneControllerSample1.png" width="90%"><br/>

**Copy this code and paste it into your flow**

```json

[{"id":"ed211117.1dfac","type":"knxUltimateSceneController","z":"9bb22276bd7cda31","server":"67308f4f.15f4e8","name":"Recall: Gira pushbutton 1/Save: MDT tastsensor 2","outputtopic":"","topic":"0/0/7","dpt":"18.001","topicTrigger":"{save_recall:0, scenenumber:1}","topicSave":"0/0/8","dptSave":"18.001","topicSaveTrigger":"{save_recall:1, scenenumber:1}","propertyType":{},"rules":[{"topic":"0/1/1","devicename":"Table licht","dpt":"1.001","send":"true"},{"topic":"wait","devicename":"Wait 10 seconds. (s=second, m=minute, h=hour)","dpt":"1.001","send":"5s"},{"topic":"0/1/22","devicename":"Licht Kuche brightness value","dpt":"5.001","send":"70"}],"x":270,"y":260,"wires":[["7e65bfe1.c34ac8"]]},{"id":"7e65bfe1.c34ac8","type":"debug","z":"9bb22276bd7cda31","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","x":530,"y":260,"wires":[]},{"id":"aeea8d70.9331a","type":"comment","z":"9bb22276bd7cda31","name":"Stand alone scene controller, fully working.","info":"","x":240,"y":220,"wires":[]},{"id":"67308f4f.15f4e8","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"skip","loglevel":"error","name":"Multicast Gateway","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"}]

```

## Stand alone scene controller, plus control via message flow and manually store an actuator's value

**Remember ** : You should normally use the datapoint 18.001 to handle scenes (for example using payload:**{save\_recall:0, scenenumber:1} ** to recall scene number 1 and**{save\_recall:1, scenenumber:1} ** to save scene number 1). But you can trigger a scene with any datapoint. For example to trigger a scene or save a scene via a DIM command, put in the scene recall or scene save**trigger value** , the correct object for dimming ({decr\_incr:1,data:5} for dim increase, {decr\_incr:0,data:5} for dim decrease)

_ **The scene node already saves the updated values of all actuators belonging to the scene.** _
Sometimes it is useful to be able to save the current value of a group address that is different from the one entered in the scene, as the real value of the scene actuator.
For example, a shutter actuator usually has a command group address and a status one.
The node saves the scene by taking command group address values, which may not be aligned with the true state value.
However, you can work around this by manually updating the command group address value, taking it from the status group address.
Think this: if you have a blind actuator, having a group address for move, a group address for step, a group address for absolute height etc... the only group address knowing the exact position of the blind, is the **absolute height value status** group address. <br/>
With this status group address, you can update the command group addresses of the blind actuators belonging to the scene.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/SceneControllerSample2.png" width="90%"><br/>

**Copy this code and paste it into your flow**

```json

[{"id":"ed211117.1dfac","type":"knxUltimateSceneController","z":"b5c421076be75f7f","server":"67308f4f.15f4e8","name":"Recall: Gira pushbutton 1/Save: MDT tastsensor 2","outputtopic":"","topic":"0/0/7","dpt":"18.001","topicTrigger":"{save_recall:0, scenenumber:1}","topicSave":"0/0/8","dptSave":"18.001","topicSaveTrigger":"{save_recall:1, scenenumber:1}","propertyType":{},"rules":[{"topic":"0/1/1","devicename":"Table licht","dpt":null,"send":"true"},{"topic":"wait","devicename":"Waits 4 minutes (s=seconds, m=minute, h=hour)","dpt":null,"send":"4m"},{"topic":"0/1/22","devicename":"Licht Kuche brightness value","dpt":null,"send":"70"}],"x":610,"y":260,"wires":[["7e65bfe1.c34ac8"]]},{"id":"7e65bfe1.c34ac8","type":"debug","z":"b5c421076be75f7f","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","x":870,"y":260,"wires":[]},{"id":"1545cdc3.fb4baa","type":"inject","z":"b5c421076be75f7f","name":"","repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"","payloadType":"date","x":80,"y":240,"wires":[["a530b939.63497"]]},{"id":"a530b939.63497","type":"function","z":"b5c421076be75f7f","name":"Recall","func":"msg.recallscene=true;\nreturn msg;","outputs":1,"noerr":0,"x":310,"y":240,"wires":[["ed211117.1dfac"]]},{"id":"adc44bc0.d07bd8","type":"function","z":"b5c421076be75f7f","name":"Save","func":"msg.savescene=true;\nreturn msg;","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":310,"y":280,"wires":[["ed211117.1dfac"]]},{"id":"7cc52443.c559c4","type":"inject","z":"b5c421076be75f7f","name":"","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payloadType":"date","x":80,"y":280,"wires":[["adc44bc0.d07bd8"]]},{"id":"aeea8d70.9331a","type":"comment","z":"b5c421076be75f7f","name":"Other than KNX Bus Telegram trigger, you can also trigger the Recall and Save by a flow message.","info":"","x":340,"y":200,"wires":[]},{"id":"af84c3d3.aca22","type":"function","z":"b5c421076be75f7f","name":"Store actuator's value","func":"// This is optional. Values are updated automatically, but\n// if you wish to manually change a value, you can use this msg\nmsg.savevalue = true; \nmsg.topic = \"0/0/22\";\nmsg.payload = 30;\nreturn msg;","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":260,"y":380,"wires":[["ed211117.1dfac"]]},{"id":"84621f6f.4b30e8","type":"inject","z":"b5c421076be75f7f","name":"","repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"","payloadType":"date","x":80,"y":380,"wires":[["af84c3d3.aca22"]]},{"id":"fde7141597eb5dd3","type":"comment","z":"b5c421076be75f7f","name":"This is optional, because the values in the scene actuators are updated automatically.","info":"","x":300,"y":340,"wires":[]},{"id":"67308f4f.15f4e8","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"skip","loglevel":"error","name":"Multicast Gateway","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"}]

```

---

# ALERTER NODE SAMPLE

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/SampleAlerter.md

title: "SampleAlerter"
lang: en
permalink: /wiki/SampleAlerter
{% raw %}
# ALERTER NODE SAMPLE

With the Alerter node you can signal to a display or to the node-red-contrib-tts-ultimate node (audio feedback) if the selected devices are alerted, i.e. they have payload **true** .
The node issues messages at specified intervals (one message at a time) containing the details of each alerted device. For example, the node can tell you how many and which windows are open. <br/>
The node receives the values of the devices directly from the KNX BUS. Furthermore, you can send personalized messages to the node, not linked to KNX devices. <br/>
The example explains how to use the node. <br/>

**READ EACH DEVICE VALUE**

You can issue a KNX Read for each device, by sending this MSG to the node:

```javascript

msg.readstatus = true
```

<br/>
<br/>

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/alerter.png" width="90%"><br/>

In this example, an alerting system displays to a touchscreen, the open windows and doors.

**Copy this code and paste it into your flow**

<details><summary>View code</summary>

> Adjust the nodes according to your setup

```javascript

[{"id":"2e8a12cc.8c06be","type":"knxUltimateAlerter","z":"5d781580.f89214","server":"93656680.b2763","name":"","property":"payload","propertyType":{},"rules":[{"topic":"0/1/2","devicename":"Applique taverna","longdevicename":"Applique Taverna sinistra"},{"topic":"0/0/11","devicename":"Applique sogg.","longdevicename":"Applique sinistra soggiorno"},{"topic":"0/0/9","devicename":"Luce studio","longdevicename":"Luce soffitto studio"},{"topic":"door","devicename":"Main Door","longdevicename":"Porta principale"}],"whentostart":"ifnewalert","timerinterval":"1","x":310,"y":280,"wires":[["12478b8c.5cd6ec","9373bed5.3aa2c"],["83512cbd.994c1"],["fc7b923e.fe8f28"]]},{"id":"176bc7c.7e246b8","type":"knxUltimate","z":"5d781580.f89214","server":"93656680.b2763","topic":"0/1/2","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Applique taverna","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":310,"y":120,"wires":[[]]},{"id":"6e701fdc.3e7d28","type":"knxUltimate","z":"5d781580.f89214","server":"93656680.b2763","topic":"0/0/11","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Applique soggiorno [switch]","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":740,"y":120,"wires":[[]]},{"id":"cf5876e3.e2e1e8","type":"knxUltimate","z":"5d781580.f89214","server":"93656680.b2763","topic":"0/0/9","outputtopic":"","dpt":"1.001","initialread":0,"notifyreadrequest":false,"notifyresponse":false,"notifywrite":true,"notifyreadrequestalsorespondtobus":false,"notifyreadrequestalsorespondtobusdefaultvalueifnotinitialized":"0","listenallga":false,"name":"Luce studio","outputtype":"write","outputRBE":false,"inputRBE":false,"formatmultiplyvalue":1,"formatnegativevalue":"leave","formatdecimalsvalue":999,"passthrough":"no","x":1130,"y":120,"wires":[[]]},{"id":"6f98a395.120ef4","type":"ui_text","z":"5d781580.f89214","group":"8d2563be.bcefb8","order":0,"width":0,"height":0,"name":"","label":"Alert!","format":"{{msg.devicename}}","layout":"row-spread","x":710,"y":280,"wires":[]},{"id":"12478b8c.5cd6ec","type":"function","z":"5d781580.f89214","name":"Output","func":"if (msg.count >0 ) msg.devicename = msg.count + \" - \" + msg.devicename;\nreturn msg;","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":590,"y":280,"wires":[["6f98a395.120ef4"]]},{"id":"8aae8294.11059","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"door","payload":"true","payloadType":"bool","x":140,"y":260,"wires":[["2e8a12cc.8c06be"]]},{"id":"2f4a3f41.1effe","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"door","payload":"false","payloadType":"bool","x":140,"y":300,"wires":[["2e8a12cc.8c06be"]]},{"id":"d7a393ce.f5413","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"}],"repeat":"","crontab":"","once":true,"onceDelay":"5","topic":"","payload":"true","payloadType":"bool","x":130,"y":100,"wires":[["176bc7c.7e246b8"]]},{"id":"493d3674.ed5818","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":130,"y":140,"wires":[["176bc7c.7e246b8"]]},{"id":"5bddb54d.51d144","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"}],"repeat":"","crontab":"","once":true,"onceDelay":"5","topic":"","payload":"true","payloadType":"bool","x":530,"y":100,"wires":[["6e701fdc.3e7d28"]]},{"id":"40145600.5e7cfc","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":530,"y":140,"wires":[["6e701fdc.3e7d28"]]},{"id":"6ba51245.996b1c","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"}],"repeat":"","crontab":"","once":true,"onceDelay":"1","topic":"","payload":"true","payloadType":"bool","x":970,"y":100,"wires":[["cf5876e3.e2e1e8"]]},{"id":"15edb031.9130d","type":"inject","z":"5d781580.f89214","name":"","props":[{"p":"payload"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"false","payloadType":"bool","x":970,"y":140,"wires":[["cf5876e3.e2e1e8"]]},{"id":"cc5b2926.258","type":"comment","z":"5d781580.f89214","name":"ALERTER Sample. Click TRUE or FALSE to alert or reset each device","info":"","x":310,"y":60,"wires":[]},{"id":"fe8fc5fb.a629a","type":"comment","z":"5d781580.f89214","name":"Point to your localip/ui to view the UI","info":"","x":600,"y":220,"wires":[]},{"id":"c5d7d3a3.2e3fc8","type":"comment","z":"5d781580.f89214","name":"Alerter with additional custom \"door\" device trigger","info":"","x":250,"y":220,"wires":[]},{"id":"9373bed5.3aa2c","type":"debug","z":"5d781580.f89214","name":"MAX 14 CHARS for DPT16","active":false,"tosidebar":true,"console":false,"tostatus":true,"complete":"devicename","targetType":"msg","statusVal":"devicename","statusType":"auto","x":620,"y":340,"wires":[]},{"id":"adf1aaa1.a47be","type":"inject","z":"5d781580.f89214","name":"ClickMe","props":[{"p":"start","v":"true","vt":"bool"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","x":140,"y":560,"wires":[["29f5a6a.e639c5a"]]},{"id":"29f5a6a.e639c5a","type":"knxUltimateAlerter","z":"5d781580.f89214","server":"93656680.b2763","name":"Manual Alert","property":"payload","propertyType":{},"rules":[{"topic":"0/1/2","devicename":"Applique taverna","longdevicename":"Applique taverna destra"},{"topic":"0/0/11","devicename":"Applique sogg.","longdevicename":"Applique sinistra soggiorno"},{"topic":"0/0/9","devicename":"Luce studio","longdevicename":"Luce principale studio"},{"topic":"door","devicename":"Main Door","longdevicename":"Porta principale"}],"whentostart":"manualstart","timerinterval":"1","x":310,"y":560,"wires":[["324ed5e1.336ed2","9ac54aee.66d"],["47cca353.2201c4"],["e87e1fb6.9213a8"]]},{"id":"cfb58db1.306b38","type":"comment","z":"5d781580.f89214","name":"Sample with manual alert cycle start","info":"","x":200,"y":520,"wires":[]},{"id":"324ed5e1.336ed2","type":"debug","z":"5d781580.f89214","name":"MAX 14 CHARS for DPT16","active":false,"tosidebar":true,"console":false,"tostatus":true,"complete":"devicename","targetType":"msg","statusVal":"devicename","statusType":"auto","x":620,"y":560,"wires":[]},{"id":"9ac54aee.66d","type":"debug","z":"5d781580.f89214","name":"Long device name","active":false,"tosidebar":true,"console":false,"tostatus":true,"complete":"longdevicename","targetType":"msg","statusVal":"devicename","statusType":"auto","x":630,"y":620,"wires":[]},{"id":"83512cbd.994c1","type":"debug","z":"5d781580.f89214","name":"Long device name list","active":false,"tosidebar":true,"console":false,"tostatus":true,"complete":"longdevicename","targetType":"msg","statusVal":"devicename","statusType":"auto","x":640,"y":400,"wires":[]},{"id":"6e6f261a.81152","type":"ui_text","z":"5d781580.f89214","group":"8d2563be.bcefb8","order":0,"width":0,"height":0,"name":"","label":"List devices","format":"{{msg.longdevicename}}","layout":"row-spread","x":730,"y":680,"wires":[]},{"id":"47cca353.2201c4","type":"function","z":"5d781580.f89214","name":"Output","func":"if (msg.count >0 ) msg.longdevicename = msg.count + \" - \" + msg.longdevicename;\nreturn msg;","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":590,"y":680,"wires":[["6e6f261a.81152"]]},{"id":"e87e1fb6.9213a8","type":"debug","z":"5d781580.f89214","name":"Last alerted device","active":true,"tosidebar":true,"console":false,"tostatus":true,"complete":"longdevicename","targetType":"msg","statusVal":"devicename","statusType":"auto","x":630,"y":740,"wires":[]},{"id":"fc7b923e.fe8f28","type":"debug","z":"5d781580.f89214","name":"Last alerted device","active":false,"tosidebar":true,"console":false,"tostatus":true,"complete":"longdevicename","targetType":"msg","statusVal":"devicename","statusType":"auto","x":650,"y":460,"wires":[]},{"id":"93656680.b2763","type":"knxUltimate-config","host":"emulate","port":"3671","physAddr":"15.15.22","suppressACKRequest":true,"csv":"\"Group name\"\t\"Address\"\t\"Central\"\t\"Unfiltered\"\t\"Description\"\t\"DatapointType\"\t\"Security\"\n\"Attuatori luci\"\t\"0/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luci primo piano\"\t\"0/0/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Luce camera da letto\"\t\"0/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-8\"\t\"Auto\"\n\"Luce loggia camera da letto\"\t\"0/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce camera armadi\"\t\"0/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande\"\t\"0/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia bagno grande\"\t\"0/0/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande (switch)\"\t\"0/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce lavanderia\"\t\"0/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio lavanderia (switch)\"\t\"0/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce studio\"\t\"0/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Plafoniera soggiorno (switch)\"\t\"0/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno (switch)\"\t\"0/0/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce loggia soggiorno cucina\"\t\"0/0/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cucina\"\t\"0/0/13\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Pensili cucina\"\t\"0/0/14\"\t\"\"\t\"\"\t\"\"\t\"DPT-1\"\t\"Auto\"\n\"Luce corridoio\"\t\"0/0/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"LED scala\"\t\"0/0/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique soggiorno brighness value\"\t\"0/0/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio bagno grande(dim)\"\t\"0/0/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Plafoniera soggiorno brighness value\"\t\"0/0/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia (dim)\"\t\"0/0/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"LED cambiacolori RGB scala\"\t\"0/0/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande brightness value\"\t\"0/0/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno (dim)\"\t\"0/0/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Applique soggiorno (dim)\"\t\"0/0/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce specchio lavanderia brightness value\"\t\"0/0/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Plafoniera soggiorno Stato\"\t\"0/0/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Applique soggiorno Stato\"\t\"0/0/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce camera armadi Stato\"\t\"0/0/28\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno grande Stato\"\t\"0/0/29\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce specchio bagno grande Stato\"\t\"0/0/30\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce specchio lavanderia Stato\"\t\"0/0/31\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce lavanderia Stato\"\t\"0/0/32\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci piano terra\"\t\"0/1/-\"\t\"\"\t\"\"\t\"Luci piano terra\"\t\"\"\t\"Auto\"\n\"Luce corridoio e scala\"\t\"0/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce tavolo taverna\"\t\"0/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Applique taverna\"\t\"0/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce cantina\"\t\"0/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce bagno piano terra\"\t\"0/1/4\"\t\"\"\t\"\"\t\"Bagno piano terra Luce\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce timer garage (ON)\"\t\"0/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luci marciapiedi giardino\"\t\"0/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Fari allarme giardino\"\t\"0/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Constrosoffitto taverna (switch)\"\t\"0/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna (dim)\"\t\"0/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Controsoffitto scena cambio colori taverna (ON/OFF)\"\t\"0/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"IR Luci taverna (ON/OFF)\"\t\"0/1/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Taverna color set 1\"\t\"0/1/12\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set 2\"\t\"0/1/13\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set 3\"\t\"0/1/14\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color set 4\"\t\"0/1/15\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state 1\"\t\"0/1/16\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state 2\"\t\"0/1/17\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state 3\"\t\"0/1/18\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Taverna color state 4\"\t\"0/1/19\"\t\"\"\t\"\"\t\"\"\t\"DPST-232-600\"\t\"Auto\"\n\"Luce tavolo taverna (dim)\"\t\"0/1/20\"\t\"\"\t\"\"\t\"\"\t\"DPST-3-7\"\t\"Auto\"\n\"Luce permanente garage (ON/OFF)\"\t\"0/1/21\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value\"\t\"0/1/22\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Controsoffitto taverna (switch) Stato\"\t\"0/1/23\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Controsoffitto taverna brightness value Stato\"\t\"0/1/24\"\t\"\"\t\"\"\t\"\"\t\"DPST-5-1\"\t\"Auto\"\n\"Luce tavolo taverna Stato\"\t\"0/1/25\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica\"\t\"0/1/26\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Luce sala tecnica Stato\"\t\"0/1/27\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Heating\"\t\"1/-/-\"\t\"\"\t\"\"\t\"\"\t\"\"\t\"Auto\"\n\"Termostato lavanderia\"\t\"1/0/-\"\t\"\"\t\"\"\t\"Termostato lavanderia\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante lavanderia\"\t\"1/0/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura lavanderia\"\t\"1/0/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo lavanderia\"\t\"1/0/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-105\"\t\"Auto\"\n\"Umidità lavanderia\"\t\"1/0/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada lavanderia\"\t\"1/0/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia lavanderia\"\t\"1/0/5\"\t\"\"\t\"\"\t\"Indicazione attivazione caldaia\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint lavanderia Stato\"\t\"1/0/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight lavanderia\"\t\"1/0/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status lavanderia\"\t\"1/0/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTLavanderia\"\t\"1/0/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint lavanderia\"\t\"1/0/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato studio\"\t\"1/1/-\"\t\"\"\t\"\"\t\"Termostato studio\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante studio\"\t\"1/1/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura studio\"\t\"1/1/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo studio\"\t\"1/1/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Umidità studio\"\t\"1/1/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Temperatura di rugiada studio\"\t\"1/1/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Indicazione attivazione caldaia studio\"\t\"1/1/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint studio Stato\"\t\"1/1/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight studio\"\t\"1/1/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status studio\"\t\"1/1/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTStudio\"\t\"1/1/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint studio\"\t\"1/1/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato camera da letto\"\t\"1/2/-\"\t\"\"\t\"\"\t\"Termostato camera da letto\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera da letto\"\t\"1/2/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera da letto\"\t\"1/2/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera da letto\"\t\"1/2/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera da letto\"\t\"1/2/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umidità camera da letto\"\t\"1/2/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera da letto\"\t\"1/2/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera da letto Stato\"\t\"1/2/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera da letto\"\t\"1/2/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera da letto\"\t\"1/2/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraDaLetto\"\t\"1/2/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint camera da letto\"\t\"1/2/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"TestoDiagnosticoMDTTaverna\"\t\"1/2/11\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Termostato camera armadi\"\t\"1/3/-\"\t\"\"\t\"\"\t\"Termostato camera armadi\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante camera armadi\"\t\"1/3/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura camera armadi\"\t\"1/3/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo camera armadi\"\t\"1/3/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada camera armadi\"\t\"1/3/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umidità camera armadi\"\t\"1/3/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia camera armadi\"\t\"1/3/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint camera armadi Stato\"\t\"1/3/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Backlight camera armadi\"\t\"1/3/7\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"RTC Status camera armadi\"\t\"1/3/8\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"TestoDiagnosticoMDTCameraArmadi\"\t\"1/3/9\"\t\"\"\t\"\"\t\"\"\t\"DPST-16-0\"\t\"Auto\"\n\"Setpoint camera armadi\"\t\"1/3/10\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Termostato bagno grande\"\t\"1/4/-\"\t\"\"\t\"\"\t\"Termostato bagno grande\"\t\"\"\t\"Auto\"\n\"Grandezza regolatrice costante bagno grande\"\t\"1/4/0\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Temperatura bagno grande\"\t\"1/4/1\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Modo operativo bagno grande\"\t\"1/4/2\"\t\"\"\t\"\"\t\"\"\t\"DPST-20-102\"\t\"Auto\"\n\"Temperatura di rugiada bagno grande\"\t\"1/4/3\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"\n\"Umidità bagno grande\"\t\"1/4/4\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-7\"\t\"Auto\"\n\"Indicazione attivazione caldaia bagno grande\"\t\"1/4/5\"\t\"\"\t\"\"\t\"\"\t\"DPST-1-1\"\t\"Auto\"\n\"Setpoint bagno grande Stato\"\t\"1/4/6\"\t\"\"\t\"\"\t\"\"\t\"DPST-9-1\"\t\"Auto\"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"error","name":"Multicast Emulate","localEchoInTunneling":true,"delaybetweentelegrams":"40","delaybetweentelegramsfurtherdelayREAD":"1"},{"id":"8d2563be.bcefb8","type":"ui_group","name":"Default","tab":"e0f42233.22428","order":2,"disp":true,"width":"6","collapse":false},{"id":"e0f42233.22428","type":"ui_tab","name":"ALARM","icon":"dashboard","order":13,"disabled":false,"hidden":false}]

```

</details>
{% endraw %}

---

# Global Context Node Sample

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/SampleGlobalContextNode.md

title: "SampleGlobalContextNode"
lang: en
permalink: /wiki/SampleGlobalContextNode
# Global Context Node Sample

This node exposes the group address received from the bus, to a **global variable** <br/>
You can write to the KNX BUS by simply update the global variable!<br/>

## Overview

Put a Global Context Node into the flow, then give it a name.<br/>
The name you give to the node, will become the global context variable's name.<br/>
That's all. For security reasons, please **change the default node name** <br/>
You can access the global variable by adding the suffix \_READ to the node's name.<br/>
You can enable/disable the global context variable, or enable READONLY or READ/WRITE in the configuration window.<br/>
You can issue a KNX BUS write command, by simply modify the global variable name with suffix \_WRITE. _ **After the commands have been executed, the global variable with suffix \_WRITE is automatically emptied, not to infinitely repeat the commands.** _ <br/>

<br/>
<br/>

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/globalcontextnode.png" width="90%"><br/>

<br/>

<details><summary>View code</summary>

> Adjust the nodes according to your setup

```javascript

[{"id":"ababb834.9073","type":"knxUltimateGlobalContext","z":"5ed79f4a958a1f20","server":"b60c0d73.1c02b","name":"KNXContextBanana","exposeAsVariable":"exposeAsVariableREADWRITE","writeExecutionInterval":"1000","x":230,"y":200,"wires":[]},{"id":"2954e7ea.f53988","type":"function","z":"5ed79f4a958a1f20","name":"Write to the KNXContextBanana variable","func":"// This function writes some values to the KNX bus\nlet GroupAddresses = [];\nGroupAddresses.push ({address: \"0/0/10\", dpt:\"1.001\", payload:true});\nGroupAddresses.push({ address: \"0/0/11\", dpt: \"1.001\", payload: true });\nGroupAddresses.push({ address: \"0/0/12\", dpt: \"1.001\", payload: false });\n\n// You can also avoid setting datapoint.\n// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload\nGroupAddresses.push ({address: \"0/0/14\", payload:false});\nGroupAddresses.push({ address: \"0/0/15\", payload: 50 });\n\n// Remember: add the string \"_WRITE\" after the node name to write to the bus\nglobal.set(\"KNXContextBanana_WRITE\",GroupAddresses);\n","outputs":0,"noerr":0,"initialize":"","finalize":"","libs":[],"x":480,"y":300,"wires":[]},{"id":"bd4380e3.8c1ea","type":"inject","z":"5ed79f4a958a1f20","name":"Call the function","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":220,"y":300,"wires":[["2954e7ea.f53988"]]},{"id":"269bf86a.34e9f8","type":"comment","z":"5ed79f4a958a1f20","name":"Exposing the Group Addresses to the global context variable","info":"","x":360,"y":160,"wires":[]},{"id":"f9a6ff93.086a","type":"function","z":"5ed79f4a958a1f20","name":"Read the KNXContextBanana variable","func":"// This function reads the variable\n// Remember: add the string \"_READ\" after the node name to read the variable\nlet GroupAddresses = global.get(\"KNXContextBanana_READ\") || [];\n\n// Outputs the array, as example\nnode.send({payload:GroupAddresses});\n\n// Get the Group Address object, having address 0/0/10\nlet Ga = GroupAddresses.find(a => a.address === \"0/0/10\");\n\n// Outputs the object, as example\nnode.send({ Found: Ga });\n\n// Do some testing and output some stuffs.\nif (Ga.payload === true) return {payload : \"FOUND AND TRUE\"};\nif (Ga.payload === false) return {payload : \"FOUND AND FALSE\"};\n\n","outputs":1,"noerr":0,"initialize":"","finalize":"","libs":[],"x":410,"y":420,"wires":[["f4109aa5.270e08"]]},{"id":"64c9e0f0.b13178","type":"inject","z":"5ed79f4a958a1f20","name":"Read","props":[{"p":"payload"},{"p":"topic","vt":"str"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","payload":"true","payloadType":"bool","x":190,"y":420,"wires":[["f9a6ff93.086a"]]},{"id":"f4109aa5.270e08","type":"debug","z":"5ed79f4a958a1f20","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":630,"y":420,"wires":[]},{"id":"bf16d5a9.073b6","type":"comment","z":"5ed79f4a958a1f20","name":"Check global variable and do some stuffs","info":"","x":300,"y":380,"wires":[]},{"id":"85c342f08c9c4705","type":"comment","z":"5ed79f4a958a1f20","name":"This function writes some values to the bus","info":"","x":310,"y":260,"wires":[]},{"id":"b60c0d73.1c02b","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","suppressACKRequest":false,"csv":"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":false,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":true,"stopETSImportIfNoDatapoint":"fake","loglevel":"error","name":"Multicast","localEchoInTunneling":true,"delaybetweentelegrams":"","delaybetweentelegramsfurtherdelayREAD":"","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":""}]

```

</details>

<br/>
<br/>

**Get the variable**

```javascript

// This function reads the variable
// Remember: add the string "_READ" after the node name to read the variable
let GroupAddresses = global.get("KNXContextBanana_READ") || [];

// Outputs the array, as example
node.send({payload:GroupAddresses});

// Get the Group Address object, having address 0/0/10
let Ga = GroupAddresses.find(a => a.address === "0/0/10");

// Outputs the object, as example
node.send({ Found: Ga });

// Do some testing and output some stuffs.
if (Ga.payload === true) return {payload : "FOUND AND TRUE"};
if (Ga.payload === false) return {payload : "FOUND AND FALSE"};

```

**Send KNX telegram via global variable**

```javascript

// This function writes the value to the KNX bus
let GroupAddressesSend = [];
GroupAddressesSend.push({address: "0/0/10", dpt:"1.001", payload:msg.payload});

// You can also avoid setting datapoint.
// This works gread if you have imported the ETS file, otherwise it'll guess the datapoint type by analyzing the payload
GroupAddressesSend.push({address: "0/0/11", payload:msg.payload});

// Remember: add the string "_WRITE" after the node name to write to the bus
global.set("KNXContextBanana_WRITE",GroupAddressesSend);

```

---

# SampleLoadControl.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/SampleLoadControl.md

title: "SampleLoadControl"
lang: en
permalink: /wiki/SampleLoadControl
## LOAD CONTROL SAMPLE

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/LoadControlSimple.png" width="90%"><br/>

In this example, you can see how the Load Control works.<br/>
Just put a Load Control node and leave it work.

**Copy this code and paste it into your flow**

<details><summary>View code</summary>

> Adjust the nodes according to your setup

```javascript

[{"id":"a3a1f9a93681b9c1","type":"knxUltimateLoadControl","z":"6fb79a67cdb91157","server":"5e540685a6f45bf0","name":"Home Total Consumption","topic":"5/4/2","dpt":"14.056","wattLimit":"3000","sheddingCheckInterval":"15","sheddingRestoreDelay":"60","GA1":"0/1/1","DPT1":"1.001","Name1":"Washing machine","autoRestore1":false,"MonitorGA1":"5/4/3","MonitorDPT1":"14.056","MonitorName1":"Wh Washing machine","GA2":"0/1/8","DPT2":"1.001","Name2":"Oven","autoRestore2":true,"MonitorGA2":"5/4/4","MonitorDPT2":"14.056","MonitorName2":"Wh Oven","GA3":"0/1/9","DPT3":"1.001","Name3":"Thermal Inverter","autoRestore3":true,"MonitorGA3":"","MonitorDPT3":"1.001","MonitorName3":"","GA4":"","DPT4":"1.001","Name4":"","autoRestore4":false,"MonitorGA4":"","MonitorDPT4":"1.001","MonitorName4":"","GA5":"","DPT5":"1.001","Name5":"","autoRestore5":false,"MonitorGA5":"","MonitorDPT5":"1.001","MonitorName5":"","x":210,"y":120,"wires":[["57cc07b3164dacb3"]]},{"id":"57cc07b3164dacb3","type":"debug","z":"6fb79a67cdb91157","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":410,"y":120,"wires":[]},{"id":"52aed36938991e9a","type":"comment","z":"6fb79a67cdb91157","name":"Load control with shedding stages","info":"","x":230,"y":80,"wires":[]},{"id":"5e540685a6f45bf0","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"error","name":"KNX Gateway","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"}]

```

</details>

<br/>
<br/>

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/LoadControl.png" width="90%"><br/>

In this example, you can see the external commands you can send to the node. These are totally OPTIONAL, as the node handles alle the load by itself.

**Copy this code and paste it into your flow**

<details><summary>View code</summary>

> Adjust the nodes according to your setup

```javascript

[{"id":"a3a1f9a93681b9c1","type":"knxUltimateLoadControl","z":"e2999439eaab99b3","server":"5e540685a6f45bf0","name":"Home Total Consumption","topic":"5/4/2","dpt":"14.056","wattLimit":"3000","sheddingCheckInterval":"15","sheddingRestoreDelay":"60","GA1":"0/1/1","DPT1":"1.001","Name1":"Washing machine","autoRestore1":false,"MonitorGA1":"5/4/3","MonitorDPT1":"14.056","MonitorName1":"Wh Washing machine","GA2":"0/1/8","DPT2":"1.001","Name2":"Oven","autoRestore2":true,"MonitorGA2":"5/4/4","MonitorDPT2":"14.056","MonitorName2":"Wh Oven","GA3":"0/1/9","DPT3":"1.001","Name3":"Thermal Inverter","autoRestore3":true,"MonitorGA3":"","MonitorDPT3":"1.001","MonitorName3":"","GA4":"","DPT4":"1.001","Name4":"","autoRestore4":false,"MonitorGA4":"","MonitorDPT4":"1.001","MonitorName4":"","GA5":"","DPT5":"1.001","Name5":"","autoRestore5":false,"MonitorGA5":"","MonitorDPT5":"1.001","MonitorName5":"","x":350,"y":180,"wires":[["57cc07b3164dacb3"]]},{"id":"57cc07b3164dacb3","type":"debug","z":"e2999439eaab99b3","name":"","active":true,"tosidebar":true,"console":false,"tostatus":false,"complete":"true","targetType":"full","statusVal":"","statusType":"auto","x":550,"y":180,"wires":[]},{"id":"d0519ab4fdd98f9e","type":"inject","z":"e2999439eaab99b3","name":"Reset","props":[{"p":"reset","v":"true","vt":"bool"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","x":110,"y":140,"wires":[["a3a1f9a93681b9c1"]]},{"id":"c1484c7288602eb3","type":"inject","z":"e2999439eaab99b3","name":"Read Status","props":[{"p":"readstatus","v":"true","vt":"bool"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","x":130,"y":180,"wires":[["a3a1f9a93681b9c1"]]},{"id":"5c92c8f0b5f689ae","type":"inject","z":"e2999439eaab99b3","name":"Enable","props":[{"p":"enable","v":"true","vt":"bool"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","x":110,"y":220,"wires":[["a3a1f9a93681b9c1"]]},{"id":"8e692908ddf5eb12","type":"inject","z":"e2999439eaab99b3","name":"Disable","props":[{"p":"disable","v":"true","vt":"bool"}],"repeat":"","crontab":"","once":false,"onceDelay":0.1,"topic":"","x":110,"y":260,"wires":[["a3a1f9a93681b9c1"]]},{"id":"52aed36938991e9a","type":"comment","z":"e2999439eaab99b3","name":"Load control with shedding stages","info":"","x":190,"y":100,"wires":[]},{"id":"5e540685a6f45bf0","type":"knxUltimate-config","host":"224.0.23.12","port":"3671","physAddr":"15.15.22","hostProtocol":"Multicast","suppressACKRequest":false,"csv":"","KNXEthInterface":"Auto","KNXEthInterfaceManuallyInput":"","statusDisplayLastUpdate":true,"statusDisplayDeviceNameWhenALL":true,"statusDisplayDataPoint":false,"stopETSImportIfNoDatapoint":"stop","loglevel":"error","name":"KNX Gateway","localEchoInTunneling":true,"delaybetweentelegrams":"50","delaybetweentelegramsfurtherdelayREAD":"1","ignoreTelegramsWithRepeatedFlag":false,"keyringFileXML":"","autoReconnect":"yes"}]

```

</details>

<br/>
<br/>
<br/>

---

# SCENE CONTROLLER NODE SETTINGS

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/SceneController-Configuration.md

title: "SceneController-Configuration"
lang: en
permalink: /wiki/SceneController-Configuration
The scene controllre node, behaves exactly as a scene controller KNX device. It's capable of saving and recalling a scene.

# SCENE CONTROLLER NODE SETTINGS

| Property | Description |
| ------------ | ---------------------------------------------------------------------------------------------------- |
| Gateway | Selected KNX gateway. |
| Scene Recall | **Datapoint ** and**Trigger Value ** . Group Address for scene recall. Example 0/0/1. The scene controller will react to telegrams coming from this group address, to recall the scene. The datapoint is the datapoint type (DPT) of the _scene recall_ group address. The Trigger Value is the value that must be reveived, to trigger the scene recall.**Remember ** : to trigger a scene or save a scene via a DIM command, put in the scene recall or scene save**trigger value** , the correct object for dimming ({decr\_incr:1,data:5} for dim increase, {decr\_incr:0,data:5} for dim decrease) |
| Scene Save | **Datapoint ** and**Trigger Value ** . Group Address for saving a scene. Example 0/0/2. The scene controller will react to telegrams coming from this group address, by saving all the current values of all devices in the scene, that can be recalled later. Every time you press, or long press a real knx pushbutton in your building, the scene controller will read the values of all devices in the scene and save it in a non volatile storage. The datapoint is the datapoint type (DPT) of the _scene save_ group address. The Trigger Value is the value that must be reveived, to trigger the scene saving.**Remember ** : to trigger a scene or save a scene via a DIM command, put in the scene recall or scene save**trigger value** , the correct object for dimming ({decr\_incr:1,data:5} for dim increase, {decr\_incr:0,data:5} for dim decrease) |
| Node name | Node name, in the format "Recall: device name used to recall the scene / Save: device name for saving the scene". But you can set whatever name you want. |
| Topic | Node's topic. |

## SCENE CONFIGURATION

You need to add devices to the scene, like a standard real scene controller knx device. This is a list, each row represents a device.

_ **The scene node automatically saves the updated values of all actuators belonging to the scene, whenever it receives a new value from the BUS.** _

| Property | Description |
| ------------- | ---------------------------------------------------------------------------------------------------- |
| ADD button | Add a row to the list. |
| Row's field | First field is the group address, second is the datapoint, third is the default value for this device in the scene (this can be overridden by the _scene save_ function). Below, is the device name.

 To insert a _pause_, type **wait ** in the first field and a number in the last field, that represents the time (in milliseconds) of the pause, for example**2000 ** 

The**wait ** command accept also values indicating seconds, minutes or hours.
To set a value in seconds, add**s ** after the numeric value, for example (**12s ** )
To set a value in minutes, add**m ** after the numeric value, for example (**5m ** )
To set a value in hours, add**h ** after the numeric value, for example (**1h** ) |

| Remove button | Remove a device from the list. |

# MESSAGE OUTPUT FROM THE SCENE CONTROLLER NODE

```javascript

msg = {
    topic: "Scene Controller" <i>(Contains the node's topic, for example "MyTopic").</i>
    recallscene: <i>(<b>true</b> if a scene has been recalled, otherwise <b>false</b>).</i> 
    savescene: <i>(<b>true</b> if a scene has been saved, otherwise <b>false</b>).</i> 
    savevalue: <i>(<b>true</b> if a group address value belonging to an actuator in the scene, has been manually saved by a msg input, otherwise <b>false</b>).</i> 
    disabled: <i>(<b>true</b> if the scene controller has been disabled via input message msg.disabled = true, otherwise <b>false</b>).</i> 
}

```

# INPUT FLOW MESSAGE

The Scene Controller node reacts primarly to KNX telegrams and rely to that to recall and save scenes.

You can, however, recall and save scenes by sending a msg to the node. The scene controller can be disabled to inhibite the commands coming from the KNX Bus.

**RECALL A SCENE**

```javascript

// Example of a function that recall the scene
msg.recallscene = true; 
return msg;

```

**SAVE A SCENE**

```javascript

// Example of a function that saves the scene
msg.savescene = true; 
return msg;

```

**SAVE CURRENT VALUE OF A GROUP ADDRESS ** _**The scene node already saves the updated values of all actuators belonging to the scene.** _

Sometimes it is useful to be able to save the current value of a group address that is different from the one entered in the scene, as the real value of the scene actuator.

For example, a shutter actuator usually has a command group address and a status one.

The node saves the scene by taking command group address values, which may not be aligned with the true state value.

However, you can work around this by manually updating the command group address value, taking it from the status group address.

Think this: if you have a blind actuator, having a group address for move, a group address for step, a group address for absolute height etc... the only group address knowing the exact position of the blind, is the **absolute height value status** group address. 

With this status group address, you can update the command group addresses of the blind actuators belonging to the scene. Please see the sample in the wiki.

```javascript

// Example of a function that saves the status of a blind actuator, belongind to the scene.
msg.savevalue = true; 
msg.topic = "0/1/1";
msg.payload = 70;
return msg;

```

**DISABLE SCENE CONTROLLER**

You can disable the scene controller (it disables the reception of telegram from KNX BUS but the node still accept the input msg from the flow instead). Sometime is advisable to disable the recall and save of a scene, for example, when it's night and you call, from a KNX Pushbutton, a "TV Scene" that raises or lowers a blind, the scene won't be recalled or saved. Instead, you can enable another scene, just for night, for example to dim a series of lights.

```javascript

// Example of disabling the scene controller. The commands coming from KNX BUS will be disabled. The node still accept the input msg from the flow instead!
msg.disabled = true; // Otherwise "msg.disabled = false" to re-enable the node.
return msg;

```

## SEE ALSO

[Sample Scene Controller](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Sample-Scene-Node)

---

# Security Policy

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/SECURITY.md

title: "SECURITY"
lang: en
permalink: /wiki/SECURITY
# Security Policy
Home automation is not a joke. Please consider all dangers involving the use of this repository to control your home or building.
A single light that remains ON while you're not at home, for example, **can become a serious danger of fire** .<br/>
All unattended devices put your building at risk.<br/>
Not to mention if, for your fault or for a BUG in the knx-ultimate repository, a garage doors closes while a child is sitting inbetween.
The **building security** must be your primary concern.<br/>
Please use knx-ultimate (but it's generally the same for ALL repositories) only to control actuators that have been secured by other certified means.<br/>
For the example above, the garage door must be secured by a **CERTIFIED mechanical or electronical system** , preventing damages to people, animals or things.
The developer of knx-ultimate repository and all developers involved in this project, are not responsible in any way for any damage, as stated in the MIT License you can find [here](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/blob/master/LICENSE).<br/>
## Home automation rules
In my experience, i developed some **best practices** to secure my home from fire, damages and risks for third persons.<br/>
Some interesting things are below, for you. Hope you appreciate that.<br/>
- Install one or more main power switches, that cut off the power in your whole house while you're away, leaving powered only the minimal number of necessary devices (like refirgerator, alarm panel, internet router and so on). If you need some automation while youre away, you can temporarly switch on the main power switch and regain full access. This is worthful to avoid possible hacking of your home by someone having access, for example, to an improperly secured, always powered IOT device.
- Install a redundant internet router using another wan line, for example an LTE connection. In case you lost one wan, you have another one to rely to.
- Find a way to **enter** in your home, even in case of power outages (for example, a phisycal mechanichal key somewhere in the garden).
- Find a way to **exit** your home, even in case of power outages (for example, a phisycal mechanichal key somewhere near your main door).
- Find a way to **escape** from your home in case of bulgary or fire alarm (for example, by means of an extensible ladder from a balcony).
- Use only professional and certified bulgary/fire security system and command it by KNX. Be aware, the KNX part of your security system, becomes a backdoor for possible problems. Never ever allow the KNX node to disarm your security system without a password. If you use a touchscreen, avoid **single button disarm ** capability. Create buttons simulating a security panel**keypad** pression instead.
- Install a **medical emergency ** KNX pushbutton and put it, for example, near your bed. In case of emergency, automatically notify your family or someone that can help you, turn on all significant lights, create a**visible entrance pattern ** for paramedics, unlock doors and the pathway to allow them to reach you even in case you become inconscious. Repeat an audio message to help**paramedics equipe ** , using for example you Sonos speakers, stating**how to find you ** in your home,**who parents to call ** , what pre-existing**diseases** do you have. You can even use Alexa, Siri or Google Home to trigger this KNX pushbutton (see in the example section of the wiki), in case you've a stroke and you can't move.
- Install a **panic** KNX pushbutton
- Take this into consideration: never enter your home in case of someone forces and threats you to do that, expecially if your family is inside. Once you're inside, **the offender can do whatever he wants ** and no one outside can care about you. Install a**panic** button somewhere near your external doors and garages.
- If you've installed external perimeter sensors, light up hour home by means of at least 4 (one for each angle of your home) powerful LEDs projector as soon as someone enters the perimeter at dusk or night.
- Do an announcement via alarm keypads as soon as someone opens a window, external door or blind, even if you're at home.
## REMEMBER: YOU ARE THE ONLY RESPONSIBLE OF THE SECURITY OF YOUR PROPERTY. FOLLOW THE LAW, CONSIDER THIS KNX-ULTIMATE NODE ONLY AS AUTOMATION HELP, RELY ONLY ON CERTIFIED AND MECHANICALLY OR ELECTRONICALLY SECURED AUTOMATION DEVICES. THINK ABOUT YOUR SAFETY. THINK THAT SOMETHING CAN GO WRONG OR FAIL, SO HAVE A BACKUP AND, FOR HEALT AND SAFETY RISKS, HAVE DOUBLE SECURITY BACKUP. ONLY THEN, YOU CAN ENJOY YOUR LIFE WITH THE HELP AND FUN OF HOME AUTOMATION!

---

# Staircase Light configuration

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/Staircase-Configuration.md

title: "Staircase-Configuration"
lang: en
permalink: /wiki/Staircase-Configuration
# Staircase Light configuration
The **KNX Staircase** node emulates the typical stairwell timer using KNX group addresses. When the trigger GA receives an impulse the lamp is forced on, a configurable timer starts and optional warnings are issued before switching off. Additional features cover manual override, blocking (for maintenance), and event reporting to the Node-RED flow.
## Group addresses

| Purpose | Property | Notes |
| -- | -- | -- |
| Trigger impulse | `Trigger GA` (`gaTrigger`) | Rising edge (=1) starts or extends the timer. Optional 0 can cancel the cycle. |
| Output command | `Output GA` (`gaOutput`) | Drives the actuator (default DPT 1.001). |
| Status report | `Status GA` (`gaStatus`) | Mirrors the active state and pre-warning flag. Optional. |
| Override | `Override GA` (`gaOverride`) | Keeps the light permanently on while true and suspends the timer. |
| Block | `Block GA` (`gaBlock`) | Prevents new activations. Can optionally force the output off. |

All group addresses accept custom DPTs, allowing integration with multi-byte actuators or logic addresses.
## Timer behaviour
* **Timer duration** sets the base countdown in seconds.
* **On new trigger** controls how subsequent impulses behave:
  * *Restart timer* – restarts the countdown.
  * *Extend remaining time* – adds the base duration to the current remaining time.
  * *Ignore impulse* – ignores extra pulses while the timer is active.
* **0 command cancels** decides whether a value 0 on the trigger GA immediately switches the light off.
* **When blocked** determines if the output is forced off or left untouched when the block GA becomes true.
## Pre-warning options
Enable *Send pre-warning before timeout* to alert occupants before the light turns off. Configure the offset in seconds and choose between:
* *Toggle status GA* – the status address toggles to signal the alert.
* *Flash output* – the actuator briefly turns off/on for the specified flash duration.
## Events output
Tick *Emit events on node output* to receive structured messages whenever the staircase cycle changes state. Messages contain:
```

{
  topic: <configured outputtopic or GA>,
  event: 'trigger' | 'extend' | 'prewarn' | 'timeout' | 'manual-off' | 'override' | 'block',
  remaining: <seconds>,
  active: <boolean>,
  override: <boolean>,
  blocked: <boolean>
}
```

This is useful for dashboards, logging, or custom automation around the staircase timer.
## KNX status throttling
The node honours the KNX Config node status throttle, so frequent timer updates do not overload the editor.
## Flow example
```javascript

// Start the staircase timer
msg.payload = true;
return msg;
```

```javascript
// Cancel the cycle (requires "0 command cancels the cycle")
msg.payload = false;
return msg;
```

## Tips
* Use the override GA for cleaning/maintenance situations.
* Pair the status GA with a visual indicator on the wall or a dashboard widget.
* Enable pre-warning flash only with actuators that support rapid switching.

---

# WatchDog

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/WatchDog-Configuration.md

title: "WatchDog-Configuration"
lang: en
permalink: /wiki/WatchDog-Configuration
Checks the connection to the Gateway or to a specific KNX device

# WatchDog

**What does it do?**

1. Checks for the healty of KNX BUS communication/connection by sending a telegram at regular intervals, watching for a response and sends a msg to the flow if a connection to KNX Bus is broken. Two check levels, see below.
2. Programmatically changes the Configuration Node parameters, thus the connection to your KNX/IP Router/Interface (for example, if you have 2 KNX/IP Routers and you want to switch between the two for connection backup).
3. Forces the gateway's connection/disconnection from/to the KNX BUS.

## Ethernet level and KNX Twisted Pair level checks

The WatchDog has two check levels.

The first, checks only the connection between knx-Ultimate and the KNX/IP Interface.

The second one, checks the entire route, from knx-Ultimate Gateway node to ethernet, then to KNX TP media and vice versa; this implies the use of a physical device, responding to a read requests.

The WatchDog node is a powerfull node for signalling errors and connection problems. 

You can send an Email to the KNX installer responsible to your Building, or you can automatically switch to a backup KNX/IP Router/Interface in your installation.

## SETTINGS

| Property | Description |
| ----------------------------- | --------------------------------------------------------------------------------------------------- |
| Gateway | Selected KNX gateway. |
| Group Address to monitor | The node will send a telegram to this address and monitors the message flowing through the KNX BUS. The Datapoint must be DPT 1.x (boolean).|
| Node Name | Node Name |
| Auto start the watchdog timer | The watchdog timer starts automatically on deploy or on node-red start. |
| Check level (please see the wiki) | See below |

**Check level** > _**Ethernet**_: Checks the connection between knx-ultimate Gateway in unicast mode and your KNX IP Interface.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetLevel.png"
 width="90%">

> _ **Ethernet and KNX TP** _ : Complete check. It works either with KNX/IP Routers and KNX/IP Interfaces (as well as

address set), it checks the connection between KNX-Ultimate and this physical KNX device, by issuing a read request and by awaiting a response telegram from this device. Any error on the ethernet trunk or on the KNX Twisted Pair trunk will be notified. To setup this check level, you need to reserve a Group Address and add it to a "Status" output of your KNX Actuator. For example, if you have a light actuator, it has for sure a "light status" output that can **respond** to a **read request**.

About this picture, in ETS, assign an Output of this Gira KNX Actuator to a Light **Status** (for example 12/0/0). Everytime the Watchdog node asks for the status, the Gira KNX Actuator will respond. The WatchDog then know, that your KNX

Twisted Pair connection is up and running.

<img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/wiki/WatchDogEthernetKNXTPLevel.png"
 width="90%">

## ADVANCED OPTIONS

| Property | Description |
| -------- | ----------- |
| Retry interval (in seconds) | The node sends a telegram to the KNX bus at this time interva, in seconds. |
| Number of retry before giving an error |After the telegram has been sent for this amount of times, without any response from KNX Bus, the node throws an error. |

# MESSAGE OUTPUT FROM THE WATCHDOG

The WatchDog node outs a message whenever it receives an error from one of your knx-ultimate node in your flows, or whenever the internal Watchdog intercepts a KNX Bus communication error.

**In case of Watchdog self connection problem**

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/WatchDog-Configuration"
 target="_blank">Please see here.</a>

```javascript

msg = {
type:"BUSError"
checkPerformed: "Ethernet" for basic check, or "Eth+KNX" for full check.
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
payload: true
description: // (whatever error description)
}

```

**In case of one of your KNX-Ultimate nodes is in trouble**

```javascript

msg = {
type:"NodeError"
checkPerformed: "Self KNX-Ultimate node reporting a red color status"
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
payload: true
description: // (KNX-Ultimate node reports his error here)
completeError:{
nodeid: "23HJ.2355" // (The node ID causing the error, so you can find it using node-red "search" funtion)
topic: "0/1/1" // (or the custom topic you set in the knx-ultimate node)
devicename: "Kitchen Light"
GA: "0/1/1"

}
}

```

**In case of a new gateway configuration is called via setGatewayConfig**

```javascript

msg = {
type:"setGatewayConfig"
checkPerformed: "The Watchdog node changed the gateway configuration."
nodeid: "23HJ.2355" // (The node ID issuing the setGatewayConfig, so you can find it using node-red "search" funtion)
payload: true
description: "New Config issued to the gateway. IP:224.0.23.12 Port:3671 PhysicalAddress:15.15.1
BindLocalInterface:Auto"
completeError:""
}

```

**Forced connection/disconnection**

```javascript

msg = {
type:"connectGateway"
checkPerformed: "The Watchdog issued a connection/disconnection to the gateway."
nodeid: "23HJ.2355" // (The node ID issuing the connection/disconnection request, so you can find it using node-red
"search" funtion)
payload: true // true if you requested the connection, false if you requested the disconnection
description: "Connection"
completeError:""
}

```

# INPUT FLOW MESSAGE

The WatchDog node accepts flow's input and transmits flow's output. Below, an explanation of the message's format to be sent to or trasmitted from the node.

## START AND STOP THE WATCHDOG

To start and stop the watchdog, you can pass this as message to the node

**START WATCHDOG** 

```javascript

// Start the WatchDog
msg.start = true;
return msg;

```

**STOP WATCHDOG** 

```javascript

// Start the WatchDog
msg.start = false;
return msg;

```

## CHANGE THE KNX/IP ROUTER/INTERFACE SETTINGS ON THE FLY

With **msg.setGatewayConfig** , you can change the IP, Port, Physical Address, Protocol and so on of your KNX/IP Interface or Router, previously set in the Config-Node

The Config-Node will change the settings and reconnect with new parameters.

Be careful, if you restart node-red, the new settings are reverted to the settings specified in the Config-Node.

**ALL parameters are OPTIONAL** 

```javascript

// IP: IP of your KNX/IP Router or Interface
// Port: Port of your KNX/IP Router or Interface
// PhysicalAddress: Physical address your KNX/IP Router or Interface (this is not a Group Address, this is a physical address indicating the physical device in your KNX installation)
// BindToEthernetInterface: "Auto" (for automatic detection) or the ethernet interface name, for example "en0".
// Protocol: "TunnelUDP" or "TunnelTCP" or "Multicast"
// importCSV: the ETS exported CSV or ESF. Please see the text format in the Gateway Config Wiki Page and in the youtube
video.
// All these parameters are optional

msg.setGatewayConfig={IP:"224.0.23.12",Port:3671,PhysicalAddress:"15.15.1",BindToEthernetInterface:"Auto",
Protocol:"Multicast", importCSV:`"Group name" "Address" "Central" "Unfiltered" "Description" "DatapointType" "Security"
"Attuatori luci" "0/-/-" "" "" "" "" "Auto"
"Luci primo piano" "0/0/-" "" "" "" "" "Auto"
"Luce camera da letto" "0/0/1" "" "" "" "DPST-1-1" "Auto"};`}

return msg;

```

All properties are optional. For example, to only change the IP:

```javascript

// IP: IP of your KNX/IP Router or Interface
msg.setGatewayConfig={IP:"224.0.23.12"};
return msg;

```

**FORCE GATEWAY'S DISCONNECTION AND DISABLE AUTO RECONNECTION ATTEMPTS** 

```javascript

// Force the gateway's disconnection from the BUS and stop the reconnection's attempts.
msg.connectGateway = false;
return msg;

```

**FORCE GATEWAY'S CONNECTION AND ENABLE THE AUTO RECONNECTION ATTEMPTS** 

```javascript

// Force the gateway's connection to the BUS and activate the reconnection's attempts.
msg.connectGateway = true;
return msg;

```

## SEE ALSO

[Sample WatchDog](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---WatchDog)

---

# Alerter 节点配置

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Alerter-Configuration.md

title: "Alerter-Configuration"
lang: zh-CN
permalink: /wiki/zh-CN-Alerter-Configuration
# Alerter 节点配置

使用 Alerter 节点可以在显示器上，或通过 node-red-contrib-tts-ultimate 节点（语音播报），提示被选中的设备是否处于告警状态，即 `payload` 为 **true** 。
该节点按可配置的时间间隔，逐条（一次一条）输出包含当前告警设备详细信息的消息。例如，它可以告诉你"有多少个、哪些窗户处于打开状态”。

节点直接从 KNX 总线读取设备数值。此外，你也可以向节点发送自定义告警，与 KNX 设备无关。

示例页面展示了在流程中的用法。

- **Gateway（网关）**

> 选择要使用的 KNX 网关。也可以不选择网关；此时仅处理进入该节点的消息。

- **Name（名称）**

> 节点名称。

- **告警轮询的启动方式**

> 选择触发开始发送告警消息的事件。

- **每条消息的间隔（秒）**

> 连续两条输出消息之间的时间间隔。

## 需要监控的设备

在此添加需要监控的设备。

填写设备的组地址，或为设备指定一个标签。

- **在连接/重连时读取每个设备的值**

> 启动或重连时，节点会为列表中的每个设备发送一次读取请求。

- **ADD 按钮**

> 向列表新增一行。

- **设备行 ** > 第一列为组地址（也可以填写任意文本，配合输入消息使用；参见示例页面）。第二列为设备简称（**最多 14 个字符** ）。第三列为设备全名。

- **DELETE 按钮**

> 从列表中移除该设备。

## 节点的输出消息

PIN1：按设定间隔，每个告警设备输出一条消息。

PIN2：输出一条汇总消息，包含所有处于告警状态的设备。

PIN3：仅输出最近一个进入告警状态的设备。

**PIN1**

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

**PIN2**

```javascript

msg = {
  topic: "door, 0/0/11, 0/1/2, 0/0/9",
  devicename: "入户门, 客厅壁灯, 地下室壁灯, 书房灯",
  longdevicename: "主入户门, 客厅左侧壁灯, 地下室右侧壁灯, 书房顶灯",
  count: 4,
  payload: true
}
```

**PIN3**

```javascript

msg = {
  topic: "0/1/12",
  count: 3, // 处于告警状态的设备总数
  devicename: "卧室窗户",
  longdevicename: "卧室主窗",
  payload: true
}
```

当所有设备均处于静止（无告警）时的输出：

**PIN1, PIN2, PIN3**

```javascript

msg = {
  topic: "",
  count: 0,
  devicename: "",
  longdevicename: "",
  payload: false
}
```

## 节点的输入消息

```javascript

msg.readstatus = true
```

读取列表中每个设备的当前值。

```javascript

msg.start = true
```

启动一次"遍历所有告警设备并依次输出”的轮询。轮询在最后一个设备输出后结束；若需再次轮询，请再次发送该输入消息。

**自定义设备告警** 

要更新某个自定义设备的状态（true/false），发送如下输入消息：

```javascript

msg = {
  topic: "door",
  payload: true // 也可为 false，以清除此设备的告警
}
```

## 示例

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleAlerter">点击此处查看示例</a>

---

# 日期/时间配置

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-DateTime-Configuration.md

title: "DateTime-Configuration"
lang: zh-CN
permalink: /wiki/zh-CN-DateTime-Configuration
# 日期/时间配置

**KNX DateTime** 节点用于把当前日期/时间写入一个或多个 KNX 组地址。

支持：
- **DPT 19.001**（日期/时间）– 推荐
- **DPT 11.001**（日期）– 可选
- **DPT 10.001**（时间）– 可选

## 组地址

|用途|属性|DPT|
|--|--|--|
| 日期/时间 | `日期/时间 GA`（`gaDateTime`） | `19.001` |
| 日期 | `日期 GA`（`gaDate`） | `11.001` |
| 时间 | `时间 GA`（`gaTime`） | `10.001` |

## 发送时机

- 部署/启动时（可选，可设置延时）
- 周期发送（可选，秒/分钟）
- 输入触发（每次输入都会发送）
- 编辑器按钮（立即发送）

## 输入 payload

如果 `msg.payload` 为空，则发送当前系统日期/时间。

支持：
- `Date`（`new Date()`）
- 时间戳（毫秒）
- `new Date("...")` 可解析的字符串
- `"now"`

## 节点输出

每次发送输出一条消息：
- `msg.payload`：发送的 `Date`
- `msg.sent`：`{ ga, dpt, name }` 数组
- `msg.reason`：`input` / `startup` / `periodic` / `button`

## ETS 自动填充

添加全新节点时，可自动选择第一个已导入 ETS 的 KNX 网关，并预填充匹配的组地址。

---

# 流程输入消息（INPUT FLOW MESSAGE）

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Device.md

title: "Device"
lang: zh-CN
permalink: /wiki/zh-CN-Device
## KNX-ULTIMATE 设备节点设置

该节点用于控制 KNX 组地址（Group Address），是最常用的节点。

[<i class="fa fa-code"></i> 示例请见此处](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**配置**

|属性|说明|
|--|--|
| Gateway | 选择要使用的 KNX 网关 |
| GA 类型 | 组地址类型。默认 **3-层级**（可输入三层组地址或名称，若已导入 ETS）；**Global** 启动时从全局变量读取；**Flow** 在流程作用域读取；**$Env variable** 从环境变量读取；**通用模式（监听所有组地址）** 对所有 GA 做出响应。|
| Group Addr. | 需要控制的组地址。若已导入 ETS，可直接输入设备名进行匹配。也可留空，之后通过输入消息 `msg.setConfig` 设置。|
| Datapoint | 与节点关联的 Datapoint。|

### 手动命令按钮

编辑器可为每个节点显示一个小按钮，用于手动发送 KNX 命令，无需额外的 Inject 节点。

|属性|说明|
|--|--|
| 显示手动按钮 | 在工作区和节点列表中显示/隐藏该按钮。|
| 按钮动作 | 设置点击后的操作。**发送 KNX Read** 会发送标准读取报文；**Toggle boolean** 适用于 DPT 1.x，可在 _true_ / _false_ 之间切换；**写入自定义值** 会写入指定值（需与节点的 Datapoint 类型兼容）。|
| 切换初始状态 | （仅布尔型 Datapoint）定义切换模式的起始值。节点会根据接收到的 KNX 报文自动更新状态。|
| 自定义值 | “写入自定义值” 模式所使用的载荷。支持任何 JSON 字面量，例如 `42`、`true`、`"文本"` 或 `{ "red": 255 }`。|

仅在启用该选项时才会显示按钮。若节点处于通用模式，则读取操作被禁用，因为节点没有固定的组地址。

## TAB 高级选项

|属性|说明|
|--|--|
|| **通用** |
| 节点名称 | 显示名。|
| Topic | 输出消息的 topic。留空则使用组地址。|
| Passthrough | 将输入消息透传到输出。|
|| **节点输入 → KNX 总线** |
| Telegram 类型 | `write` 发送写报文（常用）；也可选择响应其他类型。|
| RBE 过滤 | 按变化上报。启用后，仅当值变化时才发送到总线。需要重复发送相同值时请关闭。启用后在节点名中显示 "rbe”。|
| 周期发送已存储的值 | 启用后，节点会按设定间隔将最后一次存储的值作为 _write_ 报文周期发送到 KNX 总线。该功能会刻意绕过输出侧 RBE。|
| 周期发送间隔 | 周期发送的间隔（秒）。|
|| **KNX 总线 → 节点输出** |
| 启动时读取状态 | 在 Node-RED 启动及每次重连时读取 GA 状态。节点会缓存值到文件，可选择从文件或总线读取。|
| RBE 过滤 | 同上，但作用于输出到流程。|
| 响应写报文 | 收到写报文时向流程输出一条消息。|
| 响应应答报文 | 收到应答报文时向流程输出。|
| 响应读报文 | 收到读报文时向流程输出（用于自定义返回值）。|
| Multiply/Decimals/Negatives | 数值缩放、四舍五入、小数与负值处理（仅数值）。|

## TAB KNX Function

可使用 JavaScript 自定义：对来自流程的输入消息、以及发送到总线的报文的处理逻辑。编辑器提供若干对象/函数，用于读取任意 GA 的值：导入 ETS 时可不指定 DPT，未导入则需指定 DPT。
脚本在每次收到输入消息或总线报文时执行。启用后，节点名会显示 "f(x)”。

|属性|说明|
|--|--|
| Search GA | 仅在已导入 ETS 时可用：输入并选择 GA，然后将完整字段粘贴到 `getGAValue` 中。|

### 可用对象/函数

|对象/函数|说明|
|--|--|
| `msg` | 当前消息对象。|
| `getGAValue(GA, DPT?, readIfMissing?)` | 读取 GA 的值，例如 `'1/0/1'` 或 `'1/0/1 Bed table light'`（空格后的文字会被忽略）。导入 ETS 后，DPT 为可选；未导入时则必须提供。默认情况下，如果缓存中没有该值，函数会发送一个 `GroupValue_Read` 并等待响应。若将第三个参数设为 `false`，或者在不需要 DPT 时将第二个参数设为 `false`，则函数只使用缓存；如果本地没有值，则返回 `undefined`。`getGAValue` 是异步的，所以当你需要真实值时，应写成 `await getGAValue(...)`。即使使用只读缓存模式，也要保留 `await`：不加 `await` 得到的是 Promise 对象，不是 GA 的值。|
| `setGAValue(GA, value, DPT?)` | 设置 GA 值；DPT 同上。|
| `self(value)` | 设置当前节点的值并发送到总线（注意循环）。|
| `toggle()` | 切换当前值并发送到总线。|
| `node`, `RED`, `return(msg)` | 节点对象，RED 对象，返回消息以继续流转。|

### 示例（流程 → 总线）

```javascript

const statusGA = await getGAValue('0/0/09','1.001');
if (msg.payload !== statusGA){ return msg; } else { return; }
```

```javascript
if (msg.payload){
  setGAValue('0/1/8', true)
  setTimeout(function(){ self(off); }, 2000);
}
return msg;
```

### 示例（总线 → 输出）

```javascript

msg.externalTemperature = await getGAValue('0/0/10'); // 未导入 ETS：await getGAValue('0/0/10','9.001')
return msg;
```

```javascript
const otherGA = await getGAValue('0/0/11','1.001');
if (msg.payload === false && otherGA === false){ return; } else { return msg; }
```

### 输入（Inputs）

- **destination (string)**：三层组地址，如 `1/1/0`
- **payload (any)**：要发送的值
- **event (string)**：`GroupValue_Write` / `GroupValue_Response` / `Update_NoWrite`（`Update_NoWrite` 仅更新内部值，不发送）
- **readstatus (boolean)**：向总线发起读取（使用 `msg.readstatus = true`）
- **dpt (string)**：如 `1.001`
- **writeraw (buffer)** + **bitlength (int)**：发送 RAW，`bitlength` 为比特长度（为兼容旧流程，`bitlenght` 仍然可用）
- **resetRBE (boolean)**：重置内部 RBE 过滤（`msg.resetRBE = true`）
- **setConfig (json)**：通过消息修改节点的 GA 与 DPT

### setConfig 详情

```javascript

var config= { setGroupAddress: "0/1/2", setDPT: "1.001" };
msg.setConfig = config; return msg;
```

```javascript
var config= { setGroupAddress: "0/1/2", setDPT: "auto" };
msg.setConfig = config; return msg;
```

### 输出（Outputs）

1. 标准输出：PIN1 上的 `payload`。
2. 错误：PIN2 上的 `error`（详细错误）。

### 输出消息示例

```javascript

msg = {
  topic: "0/1/2",
  payload: false,
  previouspayload: true,
  payloadmeasureunit: "%",
  payloadsubtypevalue: "Start",
  devicename: "餐桌灯",
  gainfo: {
    maingroupname: "Light actuators",
    middlegroupname: "First flow lights",
    ganame: "Table Light",
    maingroupnumber: "1",
    middlegroupnumber: "1",
    ganumber: "0"
  },
  echoed: true,
  knx: {
    event: "GroupValue_Write",
    dpt: "1.001",
    dptdesc: "Humidity",
    source: "15.15.22",
    destination: "0/1/2",
    rawValue: "<buffer>"
  }
}
```

# 流程输入消息（INPUT FLOW MESSAGE）

## 控制 KNX 设备

节点会将来自流程的消息发送到 KNX 总线；当总线有报文到达时也会输出到流程。除 `payload` 外，下列属性均为可选。

- **msg.destination**：如 `0/0/1`
- **msg.payload**：如 `true/false/21/"Hello"`
- **msg.event**：`Write`/`Response`/`Update_NoWrite`（当为 `Update_NoWrite` 时，所有相同 GA 的节点都会向流程输出包含 `event: 'Update_NoWrite'` 的消息）

需要"读取”时请使用 `msg.readstatus = true`。

- **msg.readstatus = true**：向总线发起读取
- **msg.dpt**：如 `1.001`（也接受 `9`、`"9"`、`"DPT9.001"`）
- **msg.dpt = raw**：保持收到的报文不做解码；`msg.payload` 将为 `null`，原始字节可在 `msg.knx.rawValue` 中获取。发送 RAW 时请使用 `msg.writeraw`
- **msg.writeraw** + **msg.bitlength**：发送 RAW；会忽略节点上设置的 DPT
- **msg.resetRBE = true**：重置 RBE 过滤

## 通过消息修改配置

[示例页请见此处](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample-setConfig)

# 快速上手（QUICK HOW TO）

更多示例见：[SamplesHome](https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-SamplesHome)

**打开灯**

```javascript

msg.payload = true; return msg;
```

**绝对调光**

```javascript

msg.payload = 30; return msg;
```

**向显示屏发送文本**

```javascript

msg.payload = "Output Tem. 35°C"; return msg;
```

**读取状态**

```javascript

// 发送读取请求；需在节点上勾选"React to response telegrams”以接收应答
msg.readstatus = true; return msg;
```

**发送 RAW 到总线**

```javascript

// DPT1 示例：开灯 = Buffer<01>，bitlength = 1
msg.writeraw = Buffer.from('01','hex');
msg.bitlength = 1; return msg;
// 温度（DPT9）示例：18.4 °C = <0730>
// msg.writeraw = Buffer.from('0730','hex'); return msg;
```

---

# zh-CN-Docs-Language-Bar.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Docs-Language-Bar.md

title: "Docs-Language-Bar"
lang: zh-CN
permalink: /wiki/zh-CN-Docs-Language-Bar

<h1> <p align ='Center'> Wiki语言栏 - 如何</p> </h1>

使用此模式将语言开关添加到Wiki页面，并在翻译中保持一致的命名。

指南

- 文件名：基本页面，然后是其他语言的前缀：``it-'，`de-，`zh-cn--（例如，``hue light.md.md\`，it-hue light light.md''）。
- 第一行（必需）：添加与地球图标的语言栏，并链接到四个变体。
- 分离器：在下一行上添加`---`然后是空白行，然后是页面内容。
- 链接：使用绝对Wiki URL。在URL中将空格变为'+`+`
- 新页面：如果尚未进行翻译，则可以暂时保留EN页面；准备就绪时添加其他文件。

片段

- 将其放在每个页面的顶部，用Wiki文件名代替"页面标题”，而无需扩展：
- `🌐 Language: [EN](/node-red-contrib-knx-ultimate/wiki/Page+Title) | [IT](/node-red-contrib-knx-ultimate/wiki/it-Page+Title) | [DE](/node-red-contrib-knx-ultimate/wiki/de-Page+Title) | [简体中文](/node-red-contrib-knx-ultimate/wiki/zh-CN-Page+Title)`
- `---`

会议

- 色相节点页：部分应遵循\`\`germal''，\`\`\`映射'，'uptuffs'，\`
- 使用一致的dpt符号（例如，`dpt 3.007`，`dpt 5.001`，`dpt 9.001`）。
- 使产品名称和品牌保持不变（例如，色调，KNX）。

维护者

- 验证所有页面：\`npm运行wiki：validate'
- 绝对URL的自动固定语言条：\`npm运行Wiki：fix-langbar\`\`
- 注意：`_sidebar.md`，'\_footer.md\`，\`\`samples/'下的页面''被排除在验证之外。

---

# 常见问题与排障（FAQ & Troubleshoot）

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-FAQ-Troubleshoot.md

title: "FAQ-Troubleshoot"
lang: zh-CN
permalink: /wiki/zh-CN-FAQ-Troubleshoot

# 常见问题与排障（FAQ & Troubleshoot）

感谢使用我的 Node-RED 节点！如果你遇到问题，别担心：按下面清单逐项检查即可。KNX-Ultimate 已被广泛使用且稳定可靠。

最低要求： **Node.js >= 16**

## 节点无法工作

- 是否已创建并正确配置了 [Gateway configuration 节点](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration)（指向你的 KNX/IP Router 或 Interface 的 IP/端口）？
- KNX/IP **Router ** ：**Host** 填 `224.0.23.12`，端口 `3671`。
- KNX/IP **Interface ** ：**Host** 填设备 IP（如 `192.168.1.22`），端口 `3671`。
- 存在 **多网卡 ** （以太网/无线）时，请在 Gateway 中指定要使用的网卡，或禁用 Wi-Fi。修改后务必**重启 Node-RED** 。
- 仅使用正规、认证的 KNX/IP Router 或 KNX/IP Interface，避免 "all-in-one / 代理类” 设备。
- 使用 Interface 时，可在 Gateway 中启用 "Suppress ACK request” 测试。
- 参见下文 "只能接收 / 不能发送”。
- 若在容器中运行，请稍微 **延迟启动 Node-RED** （有时网卡尚未就绪）。

## 运行一段时间后停止

- 参考上节 "节点无法工作”。
- 在交换机/路由器上临时 **关闭 DDOS/UDP Flood 防护** （可能会拦截 KNX 的 UDP 数据包）。
- 直接连接 KNX/IP 设备与 Node-RED 主机测试。
- 避免廉价或 all-in-one 接口，优先选用 **KNX/IP Router** 。
- 使用 Interface 时留意并发连接上限（见产品手册）。Router 通常无此限制。

## knxd 配置

- **knxd** 与 Node-RED 在同一主机时，接口建议使用 `127.0.0.1`。
- 检查过滤表（filter tables），相应调整 Config-Node 的物理地址。

## ETS 能看到报文，但执行器无反应

可能与其它 KNX 插件冲突。

- 从 Node-RED Palette 移除其它 KNX 插件，仅保留 KNX-Ultimate（同时删除隐藏的 config-nodes）。
- 使用 Interface 时，在 Gateway 中开启 "Suppress ACK request” 测试。

## 只能接收，不能发送（或反之）

你的 Router/Interface 可能启用了过滤。

- 在 ETS 中允许 **Forwarding** ；或依据路由器的过滤表，调整 Config-Node 的物理地址。
- 使用 **knxd** 时请检查过滤表并相应调整物理地址。

## 使用 Weinzierl（或类似）KNX/IP Interface 时无法写入总线

某些 KNX/IP **Interface ** （如**Weinzierl KNX IP Interface 73x** 系列）可能不会在预期时间内返回 `L_Data.req` 的 ACK，**经 VPN 或高延迟链路** 时尤为明显。此时你能接收报文，但向总线写入会悄无声息地失败。

- 在 [Gateway configuration 节点](/node-red-contrib-knx-ultimate/wiki/Gateway-configuration) 中启用 **Suppress ACK request** 。在经 VPN 连接的 Weinzierl 732 上，此设置已被确认可解决写入问题。

## 数值错误

- 使用正确的 Datapoint（温度：`9.001`）。
- 在 Gateway 中导入 ETS CSV，可获得正确的 DPT。
- 避免两个节点使用 **相同 GA ** 却**不同 DPT** 的情况。

## 同一 GA 的节点之间不"互通”

常见于 Tunneling/Unicast（Interface、knxd）。

- 在当前版本中，本地写入已经会自动同步到使用相同 Group Address 的 KNX Device 节点。如果仍有不一致，请检查这些节点是否使用同一个 gateway config-node，且 Group Address 完全一致。

## Secure KNX Router/Interfaces

启用 Secure 模式时不支持；如允许非安全连接可正常工作。

- 关闭 Secure Routing 或允许不安全连接。
- 可选：为 Node-RED 增加一块直连 KNX Router 的专用网卡，并在 Gateway 设置 "Bind to local interface”。
- 未来可能支持 Secure 连接。

## Flood Protection（限流保护）

用于避免 UI 与总线过载：每个节点默认 1 秒窗口内最多接收 120 条消息。

- 使用 **delay** 节点分散消息。
- 使用 **RBE** 过滤重复值。
  [详情](/node-red-contrib-knx-ultimate/wiki/Protections)

## 导入 ETS 后出现 Datapoint 警告

- 在 ETS 中补齐 DPT（含子类型，如 `5.001`）。
- 或在导入时选择 "Import with a fake 1.001 datapoint (Not recommended)” 或跳过相关 GA。

## 循环引用保护

当两个节点用相同 GA 直接 Out→In 连接时，系统为防止回环会禁用之。

- 调整流程：拆分这两个节点，或在其中加入"调解/缓冲”节点。
- 启用 **RBE** 以避免回环。
  [详情](/node-red-contrib-knx-ultimate/wiki/Protections)

## 仍有问题？

- 建议在 [GitHub](https://github.com/Supergiovane/node-red-contrib-knx-ultimate/issues) 提 Issue（优先）。
- 或在 [KNX-User-Forum](https://knx-user-forum.de) 给我发私信（用户：TheMax74；请用英文）。

---

# Garage 配置（暂未翻译）

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Garage-Configuration.md

title: "Garage-Configuration"
lang: zh-CN
permalink: /wiki/zh-CN-Garage-Configuration
# Garage 配置（暂未翻译）

当前页面尚未提供中文内容。
请暂时参考[英文版本](./Garage-Configuration)，欢迎提交翻译补充！

---

# KNX Gateway 配置

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Gateway-configuration.md

title: "Gateway-configuration"
lang: zh-CN
permalink: /wiki/zh-CN-Gateway-configuration
# KNX Gateway 配置

该节点用于连接你的 KNX/IP 网关。

**常规**

|属性|说明|
|--|--|
| Name | 节点名称。|
| Gateway | 填写 KNX/IP 网关的 IP/Hostname，或直接输入串口路径（例如 `/dev/ttyUSB0`）。在下拉列表中也会显示已发现的 KNX/IP 网关及 FT1.2 串口；选择串口时会自动切换到 Serial FT1.2 并套用推荐的 UART 参数。|

**配置**

|属性|说明|
|--|--|
| 端口号 | 端口，默认 `3671`。串口模式下不使用。|
| 连接协议 | `Tunnel UDP` 适用于 KNX/IP 接口，`Multicast UDP` 适用于 KNX/IP 路由器，`Serial FT1.2` 适用于 TP/FT1.2 串口（选择串口时自动切换）。 **Auto** 会尝试自动选择合适的协议。|
| Serial FT1.2 模式 | 定义如何初始化 FT1.2 串口接口：**KBerry/BAOS** 启用 Weinzierl KBerry/BAOS 专用初始化序列（复位、BAOS 链路层模式、无 GA 过滤），而 **Standard FT1.2** 则按通用 FT1.2 适配器处理，不执行 KBerry 特定步骤。默认为 KBerry/BAOS。 |
| KNX 物理地址 | 物理地址，如 `1.1.200`。默认 `15.15.22`。|
| 绑定到本地接口 | 使用的本地网络接口。"Auto" 自动选择。若有多网卡（以太网/无线），建议手动指定，避免 UDP 丢包。|
| 在启动时自动链接到KNX总线 | 启动时自动连接总线。默认 "Yes"。|
| 安全凭据来源 | 选择如何提供 KNX Secure 数据： **ETS 密钥环文件 ** （Data Secure 密钥及（若存在）隧道凭据来自密钥环）、**手动凭据 ** （仅启用 KNX IP 安全隧道，手动输入用户）或**密钥环 + 手动隧道密码** （Data Secure 由密钥环提供，隧道用户/密码手动输入）。注意：KNX Data Secure 报文始终需要密钥环文件。|
| 隧道接口个人地址 | 当所选模式包含手动凭据时显示（手动凭据或密钥环 + 手动隧道密码）。可选的安全隧道 KNX 个人地址（如 `1.1.1`）；留空则由 KNX Ultimate 自动协商。|
| 隧道用户 ID | 启用手动凭据时显示。可选的 KNX Secure 隧道用户 ID（在 ETS 中配置）。|
| 隧道用户密码 | 启用手动凭据时显示。输入 ETS 中配置的 KNX Secure 隧道用户密码。|

> **KNX Secure 概览** \
> • _KNX Data Secure_ 用于保护组地址报文， **始终** 需要包含组密钥的密钥环文件。\
> • _KNX IP Tunnelling Secure_ 通过调试密码保护连接握手，密码可根据模式从密钥环读取或在界面中手动输入。\
> • KNX/IP Secure（隧道握手）仅适用于 IP 传输（Tunnel TCP / 安全路由）。KNX Data Secure 用于保护组地址报文，可在 IP（隧道/路由）和 TP（通过串口 FT1.2）上使用，只要提供 ETS 导出的 keyring 文件。

**高级**

|属性|说明|
|--|--|
| Suppress repeated (R-Flag) telegrams fom BUS | 忽略来自总线的重复报文（R 标志）。|
| Suppress ACK request in tunneling mode | 适用于非常老的 KNX/IP 网关：忽略 ACK 流程并接受所有报文。|
| 启用 flow bubbles 插件 | 在编辑器中为每个 KNX Device 节点显示一个小的彩色气泡。该气泡反映从 gateway 收到的最新实时状态，当数据过旧时会自动变淡。适合在调试和现场调试时快速观察状态。默认未启用。 |
| Delay between each telegram (ms) | KNX 规范最多 50 报文/秒。一般 25-50ms 合适；若经慢速网络远程连接，建议提高到 200-500ms。|
| Loglevel | 日志级别（调试用）。默认 "Error"。|
| 节点状态节流 | 设置状态徽章的刷新频率。启用延时后，中间状态会被丢弃，只在所选间隔后显示最后一次状态。选择 **立即** 可以保持实时显示。|
| 状态日期/时间格式 | 选择状态徽章中日期/时间的显示方式（当系统区域设置无法配置时很有用）。|
| 自定义格式 | 仅在选择 **自定义（标记）** 时使用。支持标记：`YYYY`, `YY`, `MMM`, `MM`, `DD`, `HH`, `mm`, `ss`, `A`, `a`, `Z`。使用 `[文本]` 表示字面量。|
| 区域设置覆盖 | 可选（BCP47），例如 `zh-CN`、`en-GB`。在自定义格式中用于月份名称（`MMM`）。|

**ETS 文件导入**

|属性|说明|
|--|--|
| If Group Address has no Datapoint | 当某组地址无 DPT 时：停止导入、跳过该 GA，或使用占位 DPT `1.001` 继续。|
| ETS group address list | 在此粘贴 ETS 导出的 CSV/ESF 内容，或填写文件路径（如 `/home/pi/mycsv.csv`）。详见帮助链接。|

**工具**

|属性|说明|
|--|--|
| Gather debug info for troubleshoot | 点击按钮收集信息并附在 GitHub issue 中，便于排查。|
| Get all used GA for KNX routing filter | 点击 READ 获取此网关在各流程中使用的全部 GA 列表，用于配置路由器过滤表。|

# 使用 ETS CSV 或 ESF 文件

与其为每个 GA 建一个节点，不如导入 ETS 组地址：推荐 CSV；ESF（v1.1.35 起）也支持（如 ETS Inside）。支持 ETS 4+。

自 v1.4.18 起，可直接在字段中填写文件路径（如 `/home/pi/mycsv.csv`）。

启用 **Universal mode (listen to all Group Addresses)** 后，该节点成为通用 I/O：了解 DPT、GA 与设备名。向节点发送 `payload` 时，它按正确 DPT 编码并发送；从总线接收时，按 ETS 中的 DPT 解码输出。

自 v1.1.11 起，即使没有 ETS 也可使用通用模式：通过消息提供 DPT 和数值。收到总线报文时，同时输出 RAW，并尝试在未知 DPT 下解码。

注意：CSV 含精确 DPT 及子类型；ESF 不含子类型。若两者皆可，请优先 CSV；ESF 可能导致数值错误。导入 ESF 后请校对 DPT。自 v1.4.1 起可通过 WatchDog 在运行时导入。

视频：<a href="https://youtu.be/egRbR_KwP9I"><img src='https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/yt.png'></a>

- **导入 ETS CSV 组地址 ** 注意：GA 名称中不得包含制表符（Tab）。**If Group Address has no Datapoint ** > 若 ETS 中 GA 无 DPT：可停止导入、跳过该 GA、或使用占位 DPT 继续。**如何从 ETS 导出 CSV**

> 在 ETS 中选中组地址列表 → 右键 → 导出组地址；导出选项：

> Output Format: CSV

> CSV Format: 1/1 Name/Address

> Export with header line: 勾选

> CSV Separator: Tabulator

> 然后将文件内容粘贴到此处。文件必须包含每个 GA 的 DPT。解析结果会显示在 Node-RED 的 DEBUG 面板。

> 结果类型： **ERROR ** （缺少 DPT → 停止导入）与**WARNING ** （缺少子类型 → 自动补默认，但需人工确认）。子类型是 DPT 中小数点右侧的数字，如 `5.001`。**如何从 ETS 导出 ESF**

> 在 ETS 的项目页点击导出（上箭头）→ 选择 ESF（不是 `.knxprod`）→ 将 ESF 内容粘贴到网关的 "ETS group address list" 字段。

    <table style="font-size:12px">
        <tr><th colspan="2" style="font-size:14px">节点状态颜色说明</th></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greendot.png"></td><td>响应写报文</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greenring.png"></td><td>循环引用保护（<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target="_blank">查看页面</a>）</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/bluedot.png"></td><td>响应应答报文</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/bluering.png"></td><td>自动将节点值作为应答发送（<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/-Sample---Virtual-Device" target="_blank">Virtual Device</a>）</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greudot.png"></td><td>响应读报文</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/greyring.png"></td><td>RBE 过滤：未发送报文</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/reddot.png"></td><td>错误或已断开</td></tr>
        <tr><td><img src="https://raw.githubusercontent.com/Supergiovane/node-red-contrib-knx-ultimate/master/img/redring.png"></td><td>因循环引用而禁用（<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/Protections" target="_blank">查看页面</a>）</td></tr>
    </table>

---

# KNX-Ultimate 快速开始

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Getting-Started.md

title: "Getting Started"
lang: zh-CN
permalink: /wiki/zh-CN-Getting-Started
# KNX-Ultimate 快速开始

初次使用 KNX-Ultimate？您来对地方了。请观看下面的简短视频，了解如何安装该软件包、创建第一个网关连接并发送您的第一条报文。

<div align="center" style="margin:30px 0;">
  <!-- TODO: 将 VIDEO_URL_PLACEHOLDER 替换为真实的 “Getting Started” YouTube 视频链接 -->
  <a href="VIDEO_URL_PLACEHOLDER"
    style="display:inline-flex;align-items:center;gap:12px;padding:14px 30px;border-radius:999px;background:#ff0000;color:#ffffff;font-weight:700;text-decoration:none;box-shadow:0 14px 28px rgba(255,0,0,0.32);">
    <span style="font-size:1.1rem;">▶ 观看快速开始视频</span>
  </a>
</div>

## 免费视频教程

以下 YouTube 播放列表包含 KNX-Ultimate 的**免费教程**：

👉 [KNX-Ultimate 免费教程](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrU8PsVhW4xzEug2WtVFv3E)

## 频道会员专属教程

这些教程**仅对** YouTube 频道的**付费会员开放**（频道会员）：

👉 [频道会员专属教程](https://www.youtube.com/playlist?list=PL9Yh1bjbLAYrRa1fvgObRa5sUpPLJk7Eq)

---

# KNX 全局变量

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-GlobalVariable.md

title: "GlobalVariable"
lang: zh-CN
permalink: /wiki/zh-CN-GlobalVariable
# KNX 全局变量

该节点将从总线收到的组地址映射到全局上下文变量，\
并允许通过该变量向 KNX 总线写入。

## 概览

- 将 Global Context 节点加入流程并命名；该名称作为全局变量的基础名。
- 读取使用后缀 `_READ`（如 `MyVar_READ`）。
- 写入使用后缀 `_WRITE`（如 `MyVar_WRITE`）。
- 可在配置中将变量暴露为只读或读/写。
- 出于安全考虑，请修改默认名称。

注意：写入执行后，`<Name>_WRITE` 会被自动清空，避免反复写入。

## 设置

| 属性 | 说明 |
|--|--|
| 网关 | KNX 网关。|
| 变量名 (不能有空格，只能用小写字母) | 全局变量基础名。会创建 `<Name>_READ`（读取）与 `<Name>_WRITE`（写入）。为安全起见不要使用默认名。|
| 作为全局变量公开 | 选择是否以及如何暴露全局变量。若不需写入，建议设置为只读。|
| 总线写入间隔时间 | 轮询 `<Name>_WRITE` 并向总线写入的时间间隔。|

## 变量中的 msg 对象

```javascript

{
  address: "0/0/1",
  dpt: "1.001",
  payload: true,
  devicename: "Dinning Room->Table Light"
}
```

## 快速用法

### 读取变量

```javascript

const list = global.get("KNXContextBanana_READ") || [];
node.send({ payload: list });

const ga = list.find(a => a.address === "0/0/10");
if (ga && ga.payload === true) return { payload: "FOUND AND TRUE" };
if (ga && ga.payload === false) return { payload: "FOUND AND FALSE" };
```

### 通过变量写入总线

```javascript

const toSend = [];
toSend.push({ address: "0/0/10", dpt: "1.001", payload: msg.payload });
// 如果已导入 ETS，可省略 dpt，由系统据 payload 推断
toSend.push({ address: "0/0/11", payload: msg.payload });

global.set("KNXContextBanana_WRITE", toSend);
```

## 完整示例

<a href="https://supergiovane.github.io/node-red-contrib-knx-ultimate/wiki/SampleGlobalContextNode" target="_blank"><i class="fa fa-info-circle"></i> 查看示例</a>

---

# zh-CN-HATranslator.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-HATranslator.md

title: "HATranslator"
lang: zh-CN
permalink: /wiki/zh-CN-HATranslator
此节点将输入msg转换为有效的true/false值。

它可以将输入有效载荷转换为true /false布尔值。

文本框中的每一行代表一个翻译命令。

您可以添加自己的翻译行。

|属性|描述|
| - | - |
|名称|节点名称。|
|输入|要评估和翻译的输入MSG属性。|
|翻译|添加，删除或编辑自己的翻译命令。该行的翻译命令必须是\*\*输入字符串，来自ha：knx value \*\*（_knx valu&#x65;_&#x4E3A;true或false）。例如：<code> open：true </code> <code>封闭：false </code>。|

---

# zh-CN-Home.md

Source: https://github.com/supergiovane/node-red-contrib-knx-ultimate/blob/master/docs/wiki/zh-CN-Home.md

title: "Home"
lang: zh-CN
permalink: /wiki/zh-CN-Home
{% include homepage/zh-CN.html %}

---
