# Power Grid Model

Source: https://github.com/powergridmodel/power-grid-model/blob/main/README.md

[![Power Grid Model logo](https://raw.githubusercontent.com/PowerGridModel/.github/main/artwork/svg/color.svg)](#) <!-- markdownlint-disable-line first-line-h1 line-length no-empty-links -->

# Power Grid Model

`power-grid-model` is a library for steady-state distribution power system analysis distributed for Python and C.
The core of the library is written in C++.
Currently, it supports the following calculations:

* Power Flow
* State Estimation
* Short Circuit

See the [power-grid-model documentation](https://power-grid-model.readthedocs.io/en/stable/) for more information.
For various conversions to the power-grid-model, refer to the
[power-grid-model-io](https://github.com/PowerGridModel/power-grid-model-io) repository.
For an extended python interface to the the power-grid-model, refer to the
[power-grid-model-ds](https://github.com/PowerGridModel/power-grid-model-ds) repository.

```{note}
Want to be updated on the latest news and releases? Subscribe to the Power Grid Model mailing list by sending an (empty)
email to: powergridmodel+subscribe@lists.lfenergy.org
```

## Installation

### Install from PyPI

You can directly install the package from PyPI.

```sh
pip install power-grid-model
```

### Install from Conda

If you are using `conda`, you can directly install the package from `conda-forge` channel.

```sh
conda install -c conda-forge power-grid-model
```

### Build and install from Source

To install the library from source, refer to the
[Build Guide](https://power-grid-model.readthedocs.io/en/stable/advanced_documentation/build-guide.html).

## Examples

Please refer to [Examples](https://github.com/PowerGridModel/power-grid-model-workshop/tree/main/examples) for more
detailed examples for power flow and state estimation.
Notebooks for validating the input data and exporting input/output data are also included.

## License

This project is licensed under the Mozilla Public License, version 2.0 - see
[LICENSE](https://github.com/PowerGridModel/power-grid-model/blob/main/LICENSE) for details.

## Licenses third-party libraries

This project includes third-party libraries,
which are licensed under their own respective Open-Source licenses.
SPDX-License-Identifier headers are used to show which license is applicable.
The concerning license files can be found in the
[LICENSES](https://github.com/PowerGridModel/power-grid-model/tree/main/LICENSES) directory.

## Contributing

Please read [CODE_OF_CONDUCT](https://github.com/PowerGridModel/.github/blob/main/CODE_OF_CONDUCT.md),
[CONTRIBUTING](https://github.com/PowerGridModel/.github/blob/main/CONTRIBUTING.md),
[PROJECT GOVERNANCE](https://github.com/PowerGridModel/.github/blob/main/GOVERNANCE.md) and
[RELEASE](https://github.com/PowerGridModel/.github/blob/main/RELEASE.md) for details on the process for submitting pull
requests to us.

Visit [Contribute](https://github.com/PowerGridModel/power-grid-model/contribute) for a list of good first issues in
this repo.

## Citations

If you are using Power Grid Model in your research work, please consider citing our library using the following
references.

```bibtex
@software{Xiang_PowerGridModel_power-grid-model,
  author = {Xiang, Yu and Salemink, Peter and van Westering, Werner and Bharambe, Nitish and Govers, Martinus G.H. and van den Bogaard, Jonas and Stoeller, Bram and Wang, Zhen and Guo, Jerry Jinfeng and Figueroa Manrique, Santiago and Jagutis, Laurynas and Wang, Chenguang and van Raalte, Marc and {Contributors to the LF Energy project Power Grid Model}},
  doi = {10.5281/zenodo.8054429},
  license = {MPL-2.0},
  title = {{PowerGridModel/power-grid-model}},
  url = {https://github.com/PowerGridModel/power-grid-model}
}
@inproceedings{Xiang2023,
  author = {Xiang, Yu and Salemink, Peter and Stoeller, Bram and Bharambe, Nitish and van Westering, Werner},
  booktitle={27th International Conference on Electricity Distribution (CIRED 2023)},
  title={Power grid model: a high-performance distribution grid calculation library},
  year={2023},
  volume={2023},
  number={},
  pages={1089-1093},
  keywords={},
  doi={10.1049/icp.2023.0633}
}
```

## Contact

Please read [SUPPORT](https://github.com/PowerGridModel/.github/blob/main/SUPPORT.md) for how to connect and get into
contact with the Power Grid Model project.

---

# Build Guide

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/build-guide.md

# Build Guide

This document explains how you can build this library from source, including some examples of build environments.
In this repository there are three builds:

* A `power-grid-model` ([PyPI](https://pypi.org/project/power-grid-model/)) Python package with a C++ extension as the
  calculation core.
* A [CMake](https://cmake.org/) project consisting of the C++ header-only calculation core, and the following build
  targets:
  * A dynamic library (`.dll` on Windows, `.so` on Linux, or `.dylib` on macOS) with a stable pure C API/ABI which can
    be used by any application (enabled by default).
  * An install target that installs the package containing the dynamic library (enabled by default).
  * Native C++ unit tests.
  * C API tests.
  * A performance benchmark program.
  * An example C program to call the shared library.
* A separate example [CMake](https://cmake.org/) project with a small C++ program that shows how to find and use the
  installable package.

```{contents}
```

## Build Requirements

To build the library from source, you need to first prepare the compiler toolchains and the build dependencies.
In this section a list of general requirements are given.
After this section there are examples of setup in Linux (Ubuntu 24.04), Windows 11, and macOS (Tahoe).

### Architecture Support

This library is written and tested on `x86_64` and `arm64` architectures.
Building the library in `IA-32` might work, but this is not tested.

The source code is written with the mindset of ISO standard C++ only, i.e. we avoid compiler-extension or
platform-specific features as much as possible.
In this way, minimum effort should be necessary to port the library to other platforms/architectures.

### Compiler Support

You need a C++ compiler with C++23 support.
Below is a list of tested compilers:

#### Linux

* gcc >= 14.0:
  * Version 14.x tested using the version in the `manylinux_2_28` container.
  * Version 14.x tested using the `musllinux` build with custom compiler.
  * Version 14.x tested in CI.
* Clang >= 18.0:
  * Version 18.x tested in CI.
  * Version 18.x tested in CI with code quality checks.

```{Admonition} Additional information
Wheel builds for Linux are done inside containers using `cibuildwheel`:
- **manylinux_2_28**: glibc-based Linux distributions (Ubuntu, Debian, Fedora, etc.)
- **musllinux_1_2**: musl-based Linux distributions (Alpine Linux, etc.)

These are handled automatically in CI. For local development, use your system's native compiler.
```

#### Windows

* MSVC >= 19.0:
  * Latest release tested in CI (e.g. Visual Studio 2022, IDE or build tools).
* Clang CL >= 19.0:
  * Latest release tested in CI (e.g. Visual Studio 2022, IDE or build tools).

#### macOS

* Apple Clang >= 21.0:
  * Latest XCode release tested in CI.

```{note}
Once your compiler of choice is installed, you need to define the environment variables `CC` and `CXX` to specify the compiler. For example `export CC=clang-18` and `export CXX=clang++-18` to select the `clang` compiler in Ubuntu.
```

### Build System for CMake Project

This repository uses [CMake](https://cmake.org/) (version 3.23 or later) as its C++ build system.

### Build Dependencies

#### C++

The table below shows the C++ build dependencies.

```{note}
The C++ dependencies below are **build-time only**. When building the Python package from source (via `uv sync`), they are automatically downloaded and used during the build — you do not need to install them manually. Manual installation is only required for standalone CMake builds.
```

| Library name                                                        | Requirements to build Python package | Requirements to build CMake project         | Remark      | License                                                                                                      |
| ------------------------------------------------------------------- | ------------------------------------ | ------------------------------------------- | ----------- | ------------------------------------------------------------------------------------------------------------ |
| [boost](https://www.boost.org/)                                     | Installed automatically              | CMake needs to be able find `boost`         | header-only | [Boost Software License - Version 1.0](https://www.boost.org/LICENSE_1_0.txt)                                |
| [eigen3](https://eigen.tuxfamily.org/)                              | Installed automatically              | CMake needs to be able find `eigen3`        | header-only | [Mozilla Public License, version 2.0](https://www.mozilla.org/en-US/MPL/2.0/)                                |
| [nlohmann-json](https://github.com/nlohmann/json)                   | Installed automatically              | CMake needs to be able find `nlohmann_json` | header-only | [MIT](https://github.com/nlohmann/json/blob/develop/LICENSE.MIT)                                             |
| [msgpack-cxx](https://github.com/msgpack/msgpack-c/tree/cpp_master) | Installed automatically              | CMake needs to be able find `msgpack-cxx`   | header-only | [Boost Software License - Version 1.0](https://github.com/msgpack/msgpack-c/blob/cpp_master/LICENSE_1_0.txt) |
| [doctest](https://github.com/doctest/doctest)                       | None                                 | CMake needs to be able find `doctest`       | header-only | [MIT](https://github.com/doctest/doctest/blob/master/LICENSE.txt)                                            |

To install the C++ dependencies for a CMake build, use your platform's package manager of choice.
In the platform-specific examples below, we will give some suggestions.

```{note}
Commonly used package managers include `brew` on macOS, `brew` or `apt` on Linux, and `conda` on Windows.
Set `CMAKE_PREFIX_PATH` to the installation prefix of your package manager so CMake can locate the libraries.
```

#### Python

The table below shows the Python dependencies.

| Library name                                                           | Remark                 | License                                                                                    |
|------------------------------------------------------------------------|------------------------|--------------------------------------------------------------------------------------------|
| [numpy](https://numpy.org/)                                            | Runtime dependency     | [BSD-3](https://github.com/numpy/numpy/blob/main/LICENSE.txt)                              |
| [scikit-build-core](https://github.com/scikit-build/scikit-build-core) | Build dependency       | [Apache](https://github.com/scikit-build/scikit-build-core/blob/main/LICENSE)              |
| [pytest](https://github.com/pytest-dev/pytest)                         | Development dependency | [MIT](https://github.com/pytest-dev/pytest/blob/main/LICENSE)                              |
| [pytest-cov](https://github.com/pytest-dev/pytest-cov)                 | Development dependency | [MIT](https://github.com/pytest-dev/pytest-cov/blob/master/LICENSE)                        |
| [msgpack-python](https://github.com/msgpack/msgpack-python)            | Development dependency | [Apache License, Version 2.0](https://github.com/msgpack/msgpack-python/blob/main/COPYING) |
| [uv](https://github.com/astral-sh/uv)                                  | Development dependency | [Apache License, Version 2.0](https://github.com/astral-sh/uv/blob/main/LICENSE-APACHE)    |

## Build Python Package

Once you have prepared the build dependencies,
you can install the library from source in editable mode (with the development dependency group by default).
Go to the root folder of the repository.

```shell
uv sync
```

Then you can run the tests.

```shell
pytest
```

A basic `self_test` function is provided to check if the installation was successful and ensures there are no build
errors, segmentation violations, undefined symbols, etc.
It performs multiple C API calls, runs through the main data flow, and verifies the integrity of serialization and
deserialization.

```python
from power_grid_model.utils import self_test
self_test()
```

## Build CMake Project

### User build

If you are a C-API user of the library, you can build the CMake using all the default settings.
You can specify a standard [CMAKE_BUILD_TYPE](https://cmake.org/cmake/help/latest/variable/CMAKE_BUILD_TYPE.html).
This will only build the core C-API dynamic library.

```shell
cmake -DCMAKE_BUILD_TYPE=Release -B build/
cmake --build build/ --config Release
```

You can further install the C-API dynamic library in the default `CMAKE_INSTALL_PREFIX` or a local directory.
The command below installs the C-API dynamic library in a local directory `install`.

```shell
cmake --install build/ --config Release --prefix install/
```

In the repository there is a package test that consumes the C-API dynamic library.
We can configure, build, install, and run the package test.

```shell
cd tests/package_tests
cmake -DCMAKE_BUILD_TYPE=Release -Dpower_grid_model_DIR="../../install/lib/cmake/power_grid_model/" -B build/
cmake --build build/ --config Release
cmake --install build/ --config Release --prefix install/
./install/bin/power_grid_model_package_test
```

### Developer build

If you opt for a developer build of Power Grid Model,
you can use the pre-defined CMake presets to enable developer build, including all the tests, warnings, examples, and
benchmark.
In the presets the [Ninja](https://ninja-build.org/) generator is used.
In principle, you can use any C++ IDE with cmake and ninja support to develop the C++ project.
It is also possible to use the bare CMake CLI to set up the project.
Supported presets for your development platform can be listed using `cmake --list-presets`.

In the developer build the following build targets (directories) are enabled:

* `power_grid_model_c`: a dynamic library (`.so` on Linux, `.dylib` on macOS, `.dll` on Windows) with stable pure
  C API/ABI which can be used by any application.
* `tests/cpp_unit_tests_*`: (including subdirectories) the different unit test targets for the C++ core using the
  `doctest` framework.
* `tests/cpp_validation_tests`: the validation test target using the `doctest` framework.
* `tests/native_api_tests`: the C API test target using the `doctest` framework.
* `tests/benchmark_cpp`: the C++ benchmark target for performance measure.
* `power_grid_model_c_example`: an example C program to call the dynamic library.

On Linux/macOS, the presets will use command `clang`/`clang++` or `gcc`/`g++` to find the relevant `clang` or `gcc`
compiler.
It is the developer's responsibility to properly define symbolic links (which should be discoverable through `PATH`
environment variable) of `clang` or `gcc` compiler in your system.
If you want to build with `clang-tidy`, you also need to define symbolic link of `clang-tidy` to point to the actual
`clang-tidy` executable of your system.

The same also applies to Windows: the presets will use command `cl.exe` or `clang-cl.exe` to find the compiler.
The developer needs to make sure they are discoverable in `PATH`.
For x64 Windows native development using MSVC or Clang CL, please use the `x64 Native Command Prompt`, which uses
`vcvarsall.bat` to set up the appropriate build environment.

### Build Script for Linux/macOS

There is a convenient shell script to build the cmake project in Linux or macOS:
{{ "[`build.sh`]({}/build.sh)".format(gh_link_head_blob) }}.
You can study the file and write your own build script.
The following options are supported in the build script.

```shell
Usage: ./build.sh -p <preset> [-c] [-e] [-i] [-t]
  -c option generates coverage if available
  -e option to run C API example
  -i option to install package
  -t option to run integration test (requires '-i')
```

To list the available presets, run `./build.sh -h`.

## Example Setup for Ubuntu 24.04 (in WSL or physical/virtual machine)

In this section an example is given for setup in Ubuntu 24.04.
You can use this example in Windows Subsystem for Linux (WSL), or in a physical/virtual machine.

### Ubuntu Software Packages

Install the minimum required packages:

```shell
sudo apt update && sudo apt -y upgrade
sudo apt install -y build-essential gcc g++ clang-18 make ninja-build pkg-config
```

The following packages are optional depending on your use case:

```shell
sudo apt install -y gcovr lcov # For coverage reports
sudo apt install -y gdb # For debugging
sudo apt install -y wget curl zip unzip tar git # General use tools
```

### C++ Dependencies for CMake

The recommended way to get the [C++ packages](#c) and `uv` is via [Homebrew](https://brew.sh):

```shell
brew install boost eigen nlohmann-json msgpack-cxx doctest cmake uv
```

### Environment variables

Append the following lines into the file `${HOME}/.bashrc`.

```shell
export CXX=clang++-18            # or g++-14
export CC=clang-18               # or gcc-14
export CMAKE_PREFIX_PATH=/home/linuxbrew/.linuxbrew  # only needed for CMake builds
export LLVM_COV=llvm-cov-18      # only if you want to use one of the llvm features
export CLANG_TIDY=clang-tidy-18  # only if you want to use one of the clang-tidy presets
```

### Build Python Library from Source

Go to the root folder you prefer to save the repositories.

```shell
git clone https://github.com/PowerGridModel/power-grid-model.git
cd power-grid-model
```

Install from source in develop mode and run the tests:

```shell
uv sync
uv run pytest
```

### Build CMake Project

Refer to the [Build CMake Project](#build-cmake-project) section above for full details.
As a quick start, from the root of the repository:

```shell
./build.sh -p <preset>   # list available presets with: ./build.sh -h
```

## Example Setup for Windows 11

### Software Toolchains

You need to install the MSVC compiler.
You can either install the whole Visual Studio IDE or just the build tools.

* [Visual Studio Build Tools](https://aka.ms/vs/17/release/vs_BuildTools.exe) (free)
  * Select C++ build tools
* Full [Visual Studio](https://visualstudio.microsoft.com/vs/) (All three versions are suitable.
  Check the license!)
  * Select Desktop Development with C++
    * [Optional] Select `C++ Clang tools for Windows`

Other toolchains:

* [Miniforge](https://github.com/conda-forge/miniforge), install Python 3 64-bit under user wide.
* [Git](https://git-scm.com/downloads)

```{note}
It is also possible to use any other `conda` provider like [Miniconda](https://docs.conda.io/en/latest/miniconda.html).
However, we recommend using [Miniforge](https://github.com/conda-forge/miniforge), because it is published under BSD
License and by default does not have any references to commercially licensed software.
```

```{note}
Long paths for (dependencies in) the installation environment might exceed the `maximum path length limitation` set by
Windows, causing the installation to fail.
It is possible to enable long paths in Windows by following the steps in the
[Microsoft documentation](https://learn.microsoft.com/en-us/windows/win32/fileio/maximum-file-path-limitation?tabs=registry)
```

### Install uv

You can install `uv` by the following command as suggested in their [website](https://github.com/astral-sh/uv).

```shell
powershell -ExecutionPolicy ByPass -c "irm https://astral.sh/uv/install.ps1 | iex"
```

### C++ Dependencies for CMake

The recommended way to get [C++ packages](#c) is via `conda`. Open a miniforge console.

```shell
conda create --yes -p C:\conda_envs\cpp_pkgs -c conda-forge libboost-headers eigen nlohmann_json msgpack-cxx doctest
```

### Environment variables

Set `CMAKE_PREFIX_PATH` so CMake can locate the C++ libraries. In PowerShell:

```powershell
$env:CMAKE_PREFIX_PATH = C:\conda_envs\cpp_pkgs\Library
```

To make it persistent across sessions:

```powershell
[System.Environment]::SetEnvironmentVariable("CMAKE_PREFIX_PATH", "C:\conda_envs\cpp_pkgs\Library", "User")
```

### Build Python Library from Source

Clone repository, go to a root folder you prefer to save the repositories, open a Git Bash Console.

```powershell
git clone https://github.com/PowerGridModel/power-grid-model.git
```

Go to the repository folder in your powershell, build project from source and run `pytest`.

```powershell
uv sync
uv run pytest
```

#### Build Python Library from Source with Native Debug Symbols

For debugging purposes, it may be useful to build the Power Grid Model with debug symbols in the shared native library.
To do so, the following command can be used to override the default build settings.

```powershell
uv sync --config-settings=cmake.build-type="RelWithDebInfo"
```

It is also possible to install the Power Grid Model as a full debug build, including extra sanity checks and with a
lower degree of optimizations. Note this may come with a significant impact on the performance.

```powershell
uv sync --config-settings=cmake.build-type="Debug"
```

### Build CMake Project

If you have installed Visual Studio 2019/2022 (not the build tools), you can open the repo folder as a cmake project.
The IDE should be able to automatically detect the Visual Studio cmake configuration file `CMakePresets.json`.
Several configurations are pre-defined.
It includes debug and release builds.

* `msvc-debug`, displayed as `Debug (MSVC)`
* `msvc-release`, displayed as `Release (MSVC)`.
* `clang-cl-debug`, displayed as `Debug (Clang CL)`
* `clang-cl-release`, displayed as `Release (Clang CL)`

```{note}
- The `Release` presets are compiled with debug symbols.
- The `Clang CL` presets require `clang-cl` to be installed, e.g. by installing `C++ Clang tools for Windows`.
- When using an IDE that does not automatically set the toolchain environment using `vcvarsall.bat`, e.g. Visual Studio
  Code, make sure to open that IDE from a terminal that does so instead (e.g. `x64 Native Tools Command Prompt`).
```

## Example Setup for macOS (Tahoe)

In this section, an example is given for setup in macOS Tahoe and the project's default Python.

### C++ Dependencies for CMake

The recommended way to get the [C++ packages](#c) and `uv` is via [Homebrew](https://brew.sh):

```shell
brew install ninja cmake boost eigen nlohmann-json msgpack-cxx doctest uv
```

### Environment variables

Append the following lines into the file `${HOME}/.zshrc` (or `${HOME}/.bashrc` if using bash).

```shell
export CXX=clang++
export CC=clang
export CMAKE_PREFIX_PATH=/usr/local  # only needed for CMake builds
```

### Build Python Library from Source

Go to a root folder of your choice to save the repositories.

```shell
git clone https://github.com/PowerGridModel/power-grid-model.git
cd power-grid-model
```

Install from source in develop mode and run the tests:

```shell
uv sync
uv run pytest
```

### Build CMake Project

Refer to the [Build CMake Project](#build-cmake-project) section above for full details.
As a quick start, from the root of the repository:

```shell
./build.sh -p <preset>   # list available presets with: ./build.sh -h
```

```{note}
Test coverage is not supported on macOS.
```

## Package tests

The {{ "[package tests]({}/tests/package_tests)".format(gh_link_head_blob) }} project is a completely separate CMake
project contained in {{ "[`tests/package_tests`]({}/tests/package_tests)".format(gh_link_head_blob) }}.

This project is designed to test and illustrate finding and linking to the installed package from the Power Grid Model
project.
Setup of this project is done the same way as the setup of the main project mentioned in the above, but with the
{{ "[`tests/package_tests`]({}/tests/package_tests)".format(gh_link_head_blob) }} directory as its root folder.

```{note}
This project has the main project as a required dependency.
Configuration will fail if the main project has not been built and installed, e.g. using
`cmake --build --preset <preset> --target install` for the current preset.
```

## Visual Studio Code Support

You can use any IDE to develop this project.
As a popular cross-platform IDE, the settings for Visual Studio Code is preconfigured in the folder `.vscode`.
You can open the repository folder with VSCode and the configuration will be loaded automatically.

```{note}
VSCode (as well as some other IDEs) does not set its own build environment itself.
For optimal usage, open the folder using `code <project_dir>` from a terminal that has the environment set up.
See the platform-specific setup sections above for guidance.
```

For automatic formatting of JSON(C) files, you will need to have [Node.js](https://nodejs.org/) installed.
You may also need to update the recommended extension Biome to the latest version using
`manage > install specific version` for optimal up-to-date support.
Alternatively, as usual, you can also use
{{ "[`pre-commit`]({}/CONTRIBUTING.md#pre-commit-hooks)".format(gh_link_head_blob) }} to keep all files
correctly formatted before committing.

## Documentation

The documentation is built in [Sphinx](https://github.com/sphinx-doc/sphinx).
It can be built locally in a Python environment.
The packages required for building it can be found under the `[doc]` optional dependencies.
In addition, the `power-grid-model` Python package needs to be built by following the steps mentioned
[above](#build-python-package).
After that, the documentation specific packages can be installed via:

```shell
uv sync --group doc
```

```{note}
The `uv sync` part of the command installs the complete package from scratch.
```

The C API documentation is generated using [Doxygen](https://www.doxygen.nl).
If you do not have Doxygen installed, it can also be temporarily bypassed by commenting out the `breathe` settings in
`docs/conf.py`.

The documentation can be built with the following commands, resulting in HTML files of the webpages which can be found
in `docs/_build/html` directory.

```shell
cd docs/doxygen
doxygen
cd ..
sphinx-build -b html . _build/html
```

```{note}
The user documentation generated by [Sphinx](https://github.com/sphinx-doc/sphinx) only contains the C API
documentation.
Doxygen, however, also builds the documentation for the Power Grid Model core implementation, which can be accessed
after building the documentation locally via `docs/_build/html/index.html`.
```

---

# Use Power Grid Model through C API

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/c-api.md

# Use Power Grid Model through C API

While many users use Python API for Power Grid Model.
This library also provides a C API.
The main use case of C API is to integrate Power Grid Model into a non-Python application/library, namely, C, C++, JAVA,
C#, etc.

The C API consists of some
{{ "[header files]({}/power_grid_model_c/power_grid_model_c/include)".format(gh_link_head_blob) }} and a dynamic library
(`.so` or `.dll`) built by a
{{ "[cmake project]({}/power_grid_model_c/power_grid_model_c/CMakeLists.txt)".format(gh_link_head_blob) }}.
Please refer to the [Build Guide](./build-guide.md) about how to build the library.

You can refer to the [C API Reference](../api_reference/power-grid-model-c-api-reference.rst) for a detailed
documentation of the API.
Please also have a look at an {{ "[example]({}/power_grid_model_c_example/main.c)".format(gh_link_head_blob) }} of C
program to use this C API.

In this documentation, the main design choices and concepts of the C API are presented.

## Finding and linking the package

The package can be loaded using the Config mode of the `find_package` CMake command.
An {{ "[example project]({}/tests/package_tests/CMakeLists.txt)".format(gh_link_head_blob) }} is provided by the
{{ "[Git project]({})".format(gh_link_head_tree) }}, which is also used for testing the package.

```{note}
Since the C API is a dynamically linked library, the user is responsible for placing the library in the right location,
and making it available to their binaries, e.g. by adding its location to `PATH` or `RPATH`.
```

## Opaque struct/pointer

As a common C API practice, we use [opaque struct/pointer](https://en.wikipedia.org/wiki/Opaque_pointer) in the API.
The user creates the object by `PGM_create_*` function and release the object by `PGM_destroy_*` function.
In other function calls, the user provide the relevant opaque pointer as the argument.
The real memory layout of the object is unknown to the user.
In this way, we can provide backwards API/ABI compatibility.

## Handle

During the construction and calculation of Power Grid Model, there could be errors.
Moreover, we might want to also retrieve some meta information from the calculation process.
The C API uses a handle opaque object `PGM_Handle` to store all these kinds of error messages and information.
You need to pass a handle pointer to most of the functions in the C API.

For example, after calling `PGM_create_model`, you can use `PGM_error_code` and `PGM_error_message` to check if there is
error during the creation and the error message.

If you are calling the C API in multiple threads, each thread should have its own handle object created by
`PGM_create_handle`.

## Calculation options

To execute a power grid calculation you need to specify many options, e.g., maximum number of iterations, error
tolerance, etc.
We could have declared all the calculation options as individual arguments in the `PGM_calculate` function.
However, due to the lack of default argument in C,
this would mean that the C API has a breaking change everytime we add a new option, which happends very often.

To solve this issue, we use another opaque object `PGM_Options`.
The user creates an object with default options by `PGM_create_options`.
You can then specify individual options by `PGM_set_*`.
In the `PGM_calculate` function you need to pass a pointer to `PGM_Options`.
In this way, we can ensure the API backwards compatibility.
If we add a new option, it will get a default value in the `PGM_create_options` function.

## Buffers and attributes

The biggest challenge in the design of the C API is the handling of input/output/update data communication.
To this end, data is communicated using buffers, which are contiguous blocks of memory that represent data in a given
format.
For compatibility reasons, that format is dictated by the C API using the `PGM_meta_*` functions and `PGM_def_*` dataset
definitions.

We define the following concepts in the data hierarchy:

* Dataset: a collection of data buffers for a given purpose.
  At this moment, we have four dataset types: `input`, `update`, `sym_output`, `asym_output`.
* Component: a data buffer with the representation of all attributes of a physical grid component in our
  [data model](../user_manual/components.md), e.g., `node`.
* Attribute: a property of given component.
  For example, `u_rated` attribute of `node` is the rated voltage of the node.

Additionally, at this time, we distinguish two buffer types: [component buffers](#component-buffers) and
[attribute buffers](#attribute-buffers).

### Component buffers

These buffers represent component data in a row-based format.
I.e., all attributes of the same component are represented sequentially.
The individual components are represented in the buffer with a given size and alignment, which can be retrieved from the
C API via the `PGM_meta_component_size` and `PGM_meta_component_alignment` functions.
The type (implying the size) and offset of each attribute can be found using the `PGM_meta_attribute_ctype` and
`PGM_meta_attribute_offset`.

While we recommend users to create their own buffers using the `PGM_meta_component_size` and
`PGM_meta_component_alignment`, we do provide functionality to ease the burden (see below), while also providing
backwards compatibility by design.

#### Component buffer layout example

The following example shows how `line` update data may be represented in the buffer.

```{note}
These values are for illustration purposes only.
These may not be the actual values retrieved by the `PGM_meta_*` functions, and may vary between power grid model
versions, compilers, operating systems and architectures.
```

* an unaligned size of 6 bytes consisting of:
  * the `id` (4 bytes, offset by 0 bytes)
  * the `from_status` (1 byte, offset by 4 bytes)
  * the `to_status` (1 byte, offset by 5 bytes)
* an aligned size of 8 bytes
* a 4 bytes alignment

```txt
<line_0><line_1><line_2>   <-- 3 lines.
|   |   |   |   |   |   |  <-- alignment: a line may start every 4 bytes.
iiiift  iiiift  iiiift     <-- data: 6 bytes per line: 4 bytes for the ID, 1 for the from_status and 1 for the to_status.
|     ..|     ..|     ..|  <-- padding: (4 - (6 mod 4) = 2) bytes after every line.
|       |       |       |  <-- aligned size: (6 + 2 = 8) bytes every line.
```

#### Create and destroy buffer

Data buffers are almost always allocated and freed in the heap.
We provide two ways of doing so.

* You can use the function `PGM_create_buffer` and `PGM_destroy_buffer` to create and destroy buffer.
  In this way, the library is handling the memory (de-)allocation.
* You can call some memory (de-)allocation function in your own code according to your platform,   e.g., `aligned_alloc`
  and `free`.
  You need to first call `PGM_meta_*` functions to retrieve the size and alignment of a component.

```{warning}
Do not mix these two methods in creation and destruction.
You cannot use `PGM_destroy_buffer` to release a buffer created in your own code, or vice versa.
```

#### Set and get attribute

Once you have the data buffer, you need to set or get attributes.
We provide two ways of doing so.

* You can use the function `PGM_buffer_set_value` and `PGM_buffer_get_value` to get and set values.
* You can do pointer cast directly on the buffer pointer, by shifting the pointer to proper offset and cast it to a
  certain value type.
  You need to first call `PGM_meta_*` functions to retrieve the correct offset.

Pointer cast is generally more efficient and flexible because you are not calling into the dynamic library everytime.
But it requires the user to retrieve the offset information first.
Using the buffer helper function is more convenient but with some overhead.

#### Set NaN function

In the C API we have a function `PGM_buffer_set_nan` which sets all the attributes in a buffer to `NaN`.
In the calculation core, if an optional attribute is `NaN`, it will use the default value.

If you just want to set some attributes and keep everything else as `NaN`, calling `PGM_buffer_set_nan` before you set
attribute is convenient.
This is useful especially in `update` dataset because you do not always update all the mutable attributes.

#### Backwards compatibility

If you do want to set all the attributes in a component, you can skip the function call to `PGM_buffer_set_nan`.
This will provide better performance as there is no use of setting `NaN`.

However, this is at the cost of backwards compatibility.
If we add a new optional attribute for this component in the future, the new version of the library will not be
backwards compatible to your current code.
Because you do not set everything to `NaN` and you only set values to the previously known attributes.
The newly added attribute will have rubbish value in the memory.

Therefore, it is your choice of trade-off: maximum performance or backwards compatibility.

```{note}
You do not need to call `PGM_buffer_set_nan` on output buffers, 
because the buffer will be overwritten in the calculation core with the real output data.
```

### Attribute buffers

An attribute buffer contains data for a single component attribute and represents one column in a columnar
representation of component data.
A combination of attribute buffers with the same amount of elements has the power to carry the same information as
row-based [component buffers](#component-buffers).

The type (implying the size) of each attribute can be found using the `PGM_meta_attribute_ctype`.

Since all attributes consist of primitive types, operations are straightforward.
We therefore do not provide explicit interface functionality to create an attribute buffer.
Instead, you should use `PGM_dataset_const_add_buffer` or `PGM_dataset_mutable_add_buffer` with empty data (`NULL`) to
set a component buffer for data in columnar-format, and use the functions `PGM_dataset_const_add_attribute_buffer` and
`PGM_dataset_mutable_add_attribute_buffer` to add the attribute buffers directly to a dataset.

## Dataset views

For large datasets that cannot or should not be treated independently, `PGM_dataset_*` interfaces are provided.
Currently implemented are `PGM_dataset_const`, `PGM_dataset_mutable`, and `PGM_dataset_writable`.
These three dataset types expose a dataset to the power-grid-model with the following permissions on buffers:

| Dataset interface        | power-grid-model permissions | User permissions    | Treat as        |
| ------------------------ | ---------------------------- | ------------------- | --------------- |
| `PGM_dataset_const_*`    | Read                         | Create, read, write | `const * const` |
| `PGM_dataset_mutable_*`  | Read, write                  | Create, read, write | `* const`       |
| `PGM_dataset_writable_*` | Read, write                  | Read                | `* const`       |

A constant dataset is completely user-owned.
The user is responsible for creating and destroying both the dataset and its buffers.
This dataset is suited for input and (batch) update datasets.

A mutable dataset is completely user-owned.
The user is responsible for creating and destroying both the dataset and its buffers.
This dataset is suited for (batch) output datasets.

A writable dataset, instead, cannot be created by the user, but will be provided by the deserializer.
The user can then provide buffers to which the deserializer can write its data (and `indptr`).
This allows the buffers to have lifetimes beyond the lifetime of the deserializer.
This dataset type is only meant to be used for providing user buffers to the deserializer.

---

# Design of the Power Grid Model core

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/core-design.md

# Design of the Power Grid Model core

The Power Grid Model at its core is a header-only C++ interface library, wrapped by a dynamic/shared C API library.
The core itself is an engine called the `MainModel` that provides the C++ interface and exhibits logic for the various
aspects that play a role in power grid calculations.
The `MainModel` itself can be deconstructed into an API part, a dispatch part, the grid model and the actual
[calculation logic](#calculation-logic-and-data-flow).

## Calculation logic and data flow

The logic involved in power grid calculations in turn can be devided in a number of separate modules.
Coincidentally, those phases also translate to fields of expertise, which enables a reasonably clean architecture.

| Logic/control module                               | Description                                                                                                       | Expertise              |
| -------------------------------------------------- | ----------------------------------------------------------------------------------------------------------------- | ---------------------- |
| I/O                                                | Constructing, updating and outputting components in the power grid                                                | Software Engineering   |
| Topology construction                              | Constructing the topological graph of the grid                                                                    | Topology               |
| $Y_{\text{bus}}$ construction/Component extraction | Constructing $Y_{\text{bus}}$ from the power grid components and topology                                         | Electrical Engineering |
| Solver construction/Grid extraction                | Translation from $Y_{\text{bus}}$ to a solvable system of equations and from the solution back to physical values | Physics                |
| Solving                                            | Abstract solution to the system of equations                                                                      | Mathematics            |

```{note}
Software Engineering obviously also plays a role in the general design, but that general design does not involve the
logic/control flow and therefore is not listed in this table.
```

The data flow can be visualized as such:

```{mermaid}
graph TD
    ComponentInput(Input/Update data) -->|Input| Components[Power Grid Components]
    Components -->|Topology construction| Topo[Topology]

    Topo -->|Ybus construction| Ybus(Ybus)
    Components --> Ybus

    Ybus -->|Solver construction/extraction| Equations(Solvable system of equations)
    Equations -->|Solving| Solution(Solution)

    Solution -->|Grid extraction| GridResult(Grid result)
    Ybus --> GridResult

    GridResult -->|Component extraction| ComponentsOutput(Components result)
    Components --> ComponentsOutput

    ComponentsOutput -->|Output| Output(Output data)
```

## Detailed Power Grid Model core design

The sheer size and complexity of the Power Grid Model core implementation makes it hard to generate an up-to-date and
comprehensive graph of its design.
For a full overview of the core, it is recommended to build and access the Power Grid Model core documentation by
following the steps in the [build guide](./build-guide.md#documentation).

---

# High-level design

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/high-level-design.md

# High-level design

The power-grid-model follows a typical dynamic/shared library approach, in which the user interface is separated from
the core implementation using a strict system boundary.
Depending on the use case and programming language used by the user to call the interface, the user can opt to interface
with the C API in different ways.

## Layers of abstraction

For the sake of explanation, we consider the following layers of abstraction, in increasing order of ease-of-use and
abstraction.

* Raw system interface
  * System symbols only
  * Everything is handled by the user, including which symbols are supported
* Exposition-only
  * Exposes the supported symbols in a language supported by the user
  * Memory management and error handling is the responsibility of the user
* Simple wrapper
  * Wraps the interface in a language supported by the user
  * Handles memory management, basic error handling and type conversions
  * Contains no additional features except maybe some basic utility tools
* The feature-rich layer
  * Extensive wrapper around the interface with easy functionality exposure and utility functions
  * Extensive type checks

## Existing library interfaces

The following library interfaces are currently included in the power-grid-model.

| Interface type | Status       | Layer              | Explanation                                                     | Supported by                                        |
| -------------- | ------------ | ------------------ | --------------------------------------------------------------- | --------------------------------------------------- |
| C API          | Stable       | Raw interface      | Shared object / DLL that contains the core implementation       | All programming languages with dynamic load support |
| C headers      | Stable       | Exposition-only    | Exposition-only library using dynamic linking                   | C and C++                                           |
| C++ headers    | Experimental | Wrapper            | Handles memory management and basic error handling              | C++                                                 |
| Python library | Stable       | Feature-rich layer | Library with useful functions, conversions and extensive checks | Python                                              |

Note that the Python library in turn also follows the pattern of a feature-rich library that uses a module-internal
wrapper layer core module, that wraps the exposition-only core module, that exposes the raw interface.

This can be visualized graphically as follows.

```{mermaid}
    :title: Full design

flowchart TD
    classDef user_node fill:#9f6,stroke:#333,stroke-width:2px
    classDef public_interface fill:#69f,stroke:#333,stroke-width:2px
    classDef experimental_interface fill:#99b,stroke:#333,stroke-width:2px
    classDef private_interface fill:#999,stroke:#333,stroke-width:2px
    classDef inclusion_method fill:#ddd,stroke:#fff,stroke-width:2px

    subgraph User
        any_language_user(["Any language user"]):::user_node
        c_user(["C user"]):::user_node
        cpp_user(["C++ user"]):::user_node
        python_user(["Python user"]):::user_node
    end

    dynamic_loading{ }:::inclusion_method
    c_includes{ }:::inclusion_method

    subgraph Raw interface
        power_grid_model_c_dll("power_grid_model_c<br>(shared library)"):::public_interface
    end

    subgraph Exposition
        power_grid_model_c("power_grid_model_c<br>(C library)"):::public_interface
        power_grid_core_python("power_grid_model._core<br>.power_grid_core.py<br>(exposition-only<br>Python module)"):::private_interface
    end

    subgraph Wrapper
        power_grid_model_cpp("power_grid_model_cpp<br>(experimental,<br>C++ library)"):::experimental_interface
        power_grid_model_core_python("power_grid_model._core<br>(Python wrapper library)"):::private_interface
    end

    subgraph Feature-rich library
        power_grid_model_python("power_grid_model<br>(Python library)"):::public_interface
    end

    any_language_user --> dynamic_loading
    c_includes --> dynamic_loading
    dynamic_loading -->|dynamic loading| power_grid_model_c_dll
    c_user --> c_includes
    cpp_user --> c_includes
    c_includes -->|links +<br>includes| power_grid_model_c -->|dynamic linking| power_grid_model_c_dll
    cpp_user -->|experimental<br>links +<br>includes| power_grid_model_cpp -->|links +<br>includes| power_grid_model_c
    python_user -->|import| power_grid_model_python -->|internal import| power_grid_model_core_python -->|internal import| power_grid_core_python -->|"CDLL<br>(dynamic loading)"| power_grid_model_c_dll
```

## Creating a custom library or interface

We seek to provide an optimal user experience, but with the sheer amount of programming languages and features, it would
be impossible to provide a full feature-rich library for every single one.
We, being a {{ "[community-driven]({}/GOVERNANCE.md)".format(pgm_project_contribution) }} project strongly in favor of
modern software engineering practices, therefore encourage people to create their own libraries and interfaces to
improve their own experience.
There are several possible reasons a user may want to create their own library or interface, e.g.:

* Support for a new programming language
* Extending library support for a specific programming language
* A custom wrapper that provides extra features or useful commands for specific custom requirements

In all cases, it is recommended that the user determines their own desired
[layer of abstraction](#layers-of-abstraction) and then creates internal wrappers for all lower-level ones, following
the same pattern as the power-grid-model [uses internally](#existing-library-interfaces) for the custom interfaces.

### Hosting a custom library or interface

The Power Grid Model organization supports people creating and hosting custom libraries and interfaces.
If you are doing so and are willing to notify us, please create an item on our
[discussion board](https://github.com/orgs/PowerGridModel/discussions) on GitHub.
The Power Grid Model organization will review your item and we may decide to mention your custom library on our project
website and documentation.

### Contributing a custom library or interface

When a custom library or interface becomes mature enough and the circumstances allow making it publicly available,
please consider contributing it to the Power Grid Model organization.
If you are considering contributing your custom library or interface, please read and follow our
{{ "[contributing guidelines]({}/CONTRIBUTING.md)".format(pgm_project_contribution) }} and open an item on our
[discussion board](https://github.com/orgs/PowerGridModel/discussions) on GitHub.
The Power Grid Model organization will review your item and contact you accordingly.

---

# Native Data Interface

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/native-data-interface.md

# Native Data Interface

The calculation core of `power-grid-model` is written in C++.
To interface with Python side, a format is needed to exchange the input/output data between Python and native C++
compiled code.
This library chooses dictionary of [numpy structured arrays](https://numpy.org/doc/stable/user/basics.rec.html) as the
data format.
Each entry in the dictionary represents one type of components: the key is the component type, the value is a `numpy`
structured array.
Each element in the array represents one single physical component.

## Structured Array

To use the component type `node` as an example, the input data of a `node` is defined in C++ as follows (not exactly the
definition in real code, only a demonstration example).
A node input data contains two attributes: `id` and `u_rated`.

```C++
struct NodeInput {
    int32_t id;
    double u_rated;
};
```

One can create a `std::vector<NodeInput>` to hold input dataset for multiple nodes.
In the example below a node input dataset is created with two nodes.
The `id` is 1 and 2, and the attribute `u_rated` is 150 kV and 10 kV.

```c++
std::vector<NodeInput> node_input{ { 1, 150e3 }, { 2, 10e3 } };
```

In the Python side, we create a `numpy` structured array with exactly the same memory layout.
We specify the same attributes with the same data types and memory offset.

```python
import numpy as np
node_dtype = np.dtype(
    {
        'names': [AttributeType.id, AttributeType.u_rated],
        'formats': ['<i4', '<f8'],  # little endian in x86-64
        'offsets': [0, 8],
        'itemsize': 16,
        'aligned': True
    }
)
```

To recreate the same node input dataset, we just create a `numpy` array using this special defined `dtype`.
The `numpy` array has exactly the same data layout as the `std::vector<NodeInput>` above.

```python
node = np.empty(shape=2, dtype=node_dtype)
node[AttributeType.id] = [1, 2]
node[AttributeType.u_rated] = [150e3, 10e3]
```

## Columnar data format

Additionally, we can represent the contents mentioned `NodeInput` struct in [Structured Array](#structured-array) for
only specific attributes.
This is especially useful when the component in question, e.g., a transformer, has many default attributes.
In that case, the user can save significantly on memory usage.
Hence, we can term it into `NodeInputURated` which is of `double` type.
(note again, its representation in C++ core might be different than that of `NodeInputURated`).

One can create a `std::vector<NodeInputURated>` to hold input for multiple nodes.
In a similar example we create attribute data with `u_rated` of two nodes of 150 kV and 10 kV.

```c++
using NodeInputURated = double;
std::vector<NodeInputURated> node_u_rated_input{ 150.0e3 , 10.0e3 };
```

Similar would be the case for `NodeInputId` and `std::vector<NodeNodeInputId>`.

To recreate this in Python using NumPy arrays, we should create it with the correct dtype - as mentioned in
[Structured Array](#structured-array) - for each attribute.

```python
node_id = np.empty(shape=2, dtype=node_dtype[AttributeType.id])
node_id[AttributeType.id] = [1, 2]
node_u_rated = np.empty(shape=2, dtype=node_dtype[AttributeType.u_rated])
node_u_rated[AttributeType.u_rated] = [150e3, 10e3]
```

## Creating Dataset

We further save this array into a dictionary.
With other types of components, the dictionary is a valid input dataset for the constructor of `PowerGridModel`, see
[Python API Reference](../api_reference/python-api-reference.md).

For a row based data format,

```python
input_data = {ComponentType.node: node}
```

or for columnar data format,

```python
input_data_columnar = {ComponentType.node: {AttributeType.id: node_id, AttributeType.u_rated: node_u_rated}}
```

There can also be a combination of both row based and columnar data format in a dataset.

In the `ctypes` wrapper the pointers to all the array data will be retrieved and passed to the C++ code.
This is also true for result dataset.
The memory block of result dataset is allocated using `numpy`.
The pointers are passed into C++ code so that the C++ program can write results into those memory blocks.

## Basic Data Types

The basic data types used in the interface between C++ and Python are shown in the table below.

| C++ type    | `numpy.dtype` | null value                                          | usage                                                                                   |
| ----------- | ------------- | --------------------------------------------------- | --------------------------------------------------------------------------------------- |
| `int32_t`   | `'i4'`        | - 2^31                                              | ids of physical components                                                              |
| `int8_t`    | `'i1'`        | - 2^7                                               | enumeration types, boolean types, and small integers (e.g. tap position of transformer) |
| `double`    | `'f8'`        | NaN ([IEEE 754](https://en.wikipedia.org/wiki/NaN)) | physical quantities (e.g. voltage)                                                      |
| `double[3]` | `'(3, )f8'`   | NaN ([IEEE 754](https://en.wikipedia.org/wiki/NaN)) | three-phase asymmetric physical quantities (e.g. voltage)                               |

*The [endianness](https://en.wikipedia.org/wiki/Endianness) of C++ and Python side is also matched.
For `x86-64` platform the little endian is used, so that the `numpy.dtype` is `'<i4'` for `int32_t` in C++.*

In the input and update dataset there are some optional attributes.
Therefore, for each data type, an entry has to be reserved for null value.
When the C++ code sees the null value in an attribute, it will treat this attribute (of the relevant component) as not
available.
For example, the following update dataset will set `from_status` of the line #5 to `0`, and keep the `to_status` as
unchanged (change not available).

```python
from power_grid_model import AttributeType, ComponentType, DatasetType, power_grid_meta_data
import numpy as np

line_update = np.empty(shape=1, dtype=power_grid_meta_data[DatasetType.update][ComponentType.line]['dtype'])
# direct string access is supported as well:
# line_update = np.empty(shape=1, dtype=power_grid_meta_data['update']['line']['dtype'])
line_update[AttributeType.id] = [5]
line_update[AttributeType.from_status] = [0]
line_update[AttributeType.to_status] = [-128]
```

### Enumerations

All the enumeration types are defined as 8-bit signed integer as underlying type: `int8_t` in C++ and `'i1'` in Python.
The enumerations are defined in the Python module `power_grid_model.enum`.
In C++ the enumeration is defined with the same integer values.
Please refer the [Enum](../api_reference/python-api-reference.md#enum) for list of enumerations.

For updateable enums, we choose to always use `-128` as a special NaN value, representing unspecified values.
In case an explicit option for default behaviour is desired, that value shall be different from the NaN value `-128`,
e.g. `-1`.
This prevents conflicts when updating, because providing the default value shall override the existing value, while an
unspecified value (which is also the initial value when creating a new update data set) does not.

## Meta-data Helper Module

Carefully mapping between the C++ `struct` and `numpy.dtype` is needed to have exactly the same memory layout.
Fortunately, the user do not have to worry about this.
The module `power_grid_model.power_grid_meta_data` retrieves the exact memory layout of all the input/update/output
dataset from C++
and predefines all the corresponding `numpy.dtype`.
The detailed explanation of all attributes of each component is given in
[Graph Data model](../user_manual/data-model.md#attributes-of-components).

One can import the `power_grid_meta_data` to get all the predefined `numpy.dtype` and create relevant arrays.
The code below creates an array which is compatible with transformer input dataset.

```python
from power_grid_model import AttributeType. ComponentType, DatasetType, power_grid_meta_data

transformer_dtype = power_grid_meta_data[DatasetType.input][ComponentType.transformer].dtype
# Array for row based data
transformer = np.empty(shape=5, dtype=transformer_dtype)
# Array for columnar data
transformer_tap_pos = np.empty(shape=5, dtype=transformer_dtype[AttributeType.tap_pos])

# direct string access is supported as well:
# transformer = np.empty(shape=5, dtype=power_grid_meta_data[DatasetType.input][ComponentType.transformer].dtype)
```

Furthermore, there is an even more convenient function `initialize_array` to directly create a `numpy` array with
specified data type, and initialize all the values to null value as above.
So you only have to assign meaningful values into the array.
See [Python API Reference](../api_reference/python-api-reference.md) for detailed documentation.

In the code below, a line update dataset is created.
It sets the `from_status` of all the lines to `1`, but leave the `to_status` unchanged (it will have the null value
`-128`).

```python
from power_grid_model import AttributeType, ComponentType, DatasetType, initialize_array

line_update = initialize_array(DatasetType.update, ComponentType.line, 5)
line_update[AttributeType.id] = [1, 2, 3, 4, 5]
line_update[AttributeType.from_status] = 1
```

---

# Design of the Python Wrapper Package

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/python-wrapper-design.md

# Design of the Python Wrapper Package

The structure of the `power_grid_model` Python package is shown here below by means of the corresponding class and
package diagrams.

## Class Graph Diagram

This is the class diagram of the `power_grid_model` package.

```{note}
Only classes that have connections to other classes are shown in this diagram.
```

```{raw} html
<div style="overflow-x: auto; white-space: nowrap;">
  <img src="../_static/classes.svg" style="max-width: none;" alt="Class diagram">
</div>.
```

## Package Graph Diagram

This is the package diagram of the `power_grid_model` package.

```{note}
Only modules that import (or are imported by) other modules are shown in this diagram.
```

```{raw} html
<div style="overflow-x: auto; white-space: nowrap;">
  <img src="../_static/packages.svg" style="max-width: none;" alt="Package diagram">
</div>.
```

---

# Advanced terminology

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/advanced_documentation/terminology.md

# Advanced terminology

The power grid model is a large project with many assumptions, as well as design and implementation choices.
It combines deep electrical engineering knowledge and modeling with physics, mathematics and programming.
All those fields of expertises also come with their own terminology.
In an attempt to ease communication between experts from different fields, this section contains a (non-exhaustive)
glossary of the terminology used within the power grid model knowledge base.

```{contents}
```

## Programming terminology

### Bug

A bug is a problem with the code, in the sense that the code behaves differently from the intended behavior.
Examples are crashes, incorrectly raising exceptions and incorrect results.
We take bugs very seriously, and will try to fix them as soon as possible.
If you find a bug, or expect to have found one, please report it.
We will respond as soon as possible.

Depending on the nature and impact of the bug, we will post announcements via our
[mailing list](https://lists.lfenergy.org/g/powergridmodel).

#### Security vulnerability

These bugs are the most severe type of bugs, as they may give attackers access to data, secrets or controls they would
otherwise not have access to.
Due to the nature of the power grid model as a library, it does not directly interface with the outside world, like a
REST API can do.
Only attackers that already have illegitimate access to the data or system can affect the results, but no more than they
would otherwise have without the use of the library.

That said, the power grid model still contains a number of critical points that deserve special attention of the user of
the power grid model - although no more than any other library:

* The C API is a native data interface. Although the power grid model can check whether the input contain null-pointers
  (`nullptr`/`NULL`/`0` values where they are not allowed) and can act accordingly, it is not possible to check whether
  a non-null pointer was actually valid.
  The behavior of the power grid model in such cases is [undefined](#undefined-behavior-ub-as-a-bug).
  This is also true for any other native interface that deals with pointers.
  It is the users' responsibility to provide correct input data.
  See also [below](#bad-input).
* If the input data provided to the power grid model is incorrect, the power grid model cannot guarantee that it will be
  able to find and handle that correctly.
  The behavior is [undefined](#undefined-behavior-ub-as-a-bug).
  This is also true for any other interface, including native data interfaces.
  [It is the users' responsibility](https://en.wikipedia.org/wiki/Garbage_in,_garbage_out) to provide correct input
  data.
  See also [below](#bad-input).

#### Incorrect results

These bugs are the second most severe kind, as they directly impact users without reporting them.
They may remain hidden until they resurface in a completely different location.
Encountering such bugs may result in wrong decisions in control logic or incorrect conclusions in scientific research.

We take these bugs very seriously.
If you encounter them, please report them.
We will always post announcements regarding bugs of this nature.

#### Nonsensical results

Sometimes, bugs in the code can cause clearly nonsensical results, like not-a-number (NaN/`np.nan`)
values in the output.
Like in the case of [incorrect results](#incorrect-results), no exceptions are raised (if there were, it would not be a
bug of this type) and therefore may be hidden for a long time until they first appear.
However, they are easy to detect, especially in production environments with (real-time) monitoring and other tools,
programs and libraries that do their own error handling.

Their visibility makes solving them usually easy.
If you encounter them, please report them.
We will usually post announcements regarding bugs of this nature.

#### Undefined behavior bugs

See also [below](#undefined-behavior-ub-as-a-bug).

Although the power grid model takes all the care it can in preventing
[undefined behavior](#undefined-behavior-ub-as-a-bug) like infinite loops or extreme blow-up of the data usage, it is
still possible that such behavior exists in the code.
If you find any such issues, please report the issue and we will fix them as soon as possible.

#### Incorrect exceptions

Sometimes, exceptions are raised when they should not be.
For example, a `NotObservableError` that is raised when the current scenario actually contains an observable grid, would
be a bug.
They can be a headache to users, because it is difficult to know whether the exception was caused by
[bad data](#bad-input) or by a power grid model bug, even for the power grid model maintainers.

If you find any such issues, please report the issue and explicitly mention that you suspect a bug in the power grid
model, together with a reasoning as to why you think so.
That way, the maintainers can take extra care to investigate before coming back to you with an answer.

#### Incorrect/outdated documentation

The power grid model maintainers will always try to keep the documentation up-to-date.
However, it is always possible that sections of the documentation become outdated.
Please help us keep our documentation up-to-date by reporting and/or fixing issues.

### Bad input

This is a problem with the input data.
They cannot be considered bugs in the power grid model and instead are the users' responsibility.

In certain cases, the [data validator](../user_manual/data-validator.md) can catch data issues.
However, it is not guaranteed to provide an exhaustive check.

#### Unsupported input

The power grid model explicitly forbids certain (combinations of) values.
For example, a negative `u_rated` on a node is not allowed.
Unsupported input will always be documented in the power grid model documentation.

Checking every single combination of input parameters would come at a significant performance cost.
In addition, for most use cases, incorrect input data happens mostly during the development phase of a user workflow.
In production environments, when performance is usually important, the data is usually already sanitized and can be
assumed to be correct.
Because of this, assuring the
[correctness of the input data is the users' responsibility](https://en.wikipedia.org/wiki/Garbage_in,_garbage_out).

However, most data errors of this kind can be found using the [data validator](../user_manual/data-validator.md).

#### Incorrect input

The power grid model assumes that the input data is correct.
Of course, the power grid model cannot know whether a user provided the grid correctly.
For example, if the user adds a source to the wrong node, the power grid model can only obey.

Input correctness is entirely the users' responsibility.
The [power-grid-model-ds visualiser](https://power-grid-model-ds.readthedocs.io/en/stable/visualizer.html) may provide
some tools to help with the investigation.

#### Unreasonable input

The power grid model assumes that the input data is correct and makes assumptions about typical use cases of the grid
based on electrical engineering expert knowledge.
For instance, while a line with an impedance of $10^{-50}\,\Omega$ is mathematically possible, it does not make sense
from an electrical engineering point of view.
Making the calculations mathematically stable under such extreme situations would come at an excessive temporal and
spatial performance cost.

The threshold of what can and cannot be considered "reasonable" is a vague gray area, potentially spanning multiple
orders of magnitude.
As a result, it is possible that the assumptions of the power grid model are currently too restrictive.
If you have a use case for which the power grid model currently does not provide the correct results as a consequence of
such optimizations, please consider [contributing](../user_manual/model-validation.md#test-case-creation) or reporting
the use case.
It may be possible to improve the behavior in such edge cases, like we did for
[sources with large `sk`](https://github.com/PowerGridModel/power-grid-model/issues/458).

Adding support for previously unsupported edge cases due to this type of assumptions is considered a new feature.

#### Experimental features

Experimental features are features that are still under development.
The behavior of the power grid model is [undefined](#undefined-behavior) when experimental features are used.
The data validator and/or documentation may not capture all the supported and unsupported values for the data.

We do not guarantee anything concerning experimental features and using and enabling them is entirely up to the user.
Any input regarding experimental features is always appreciated.

### Edge case

A scenario in which the behavior of the program changes significantly when one or more parameters change slightly.
Examples include the following.

* The input value `0` when taking the square root of a floating point:
  * A positive value will result in valid output data
  * A negative value will result in not-a-number values (NaN/`np.nan`); spurious
* Saddle-points in equations with many local optima may result in different optima, e.g.:
  * Different local optima (not spurious)
  * Short-circuit solutions (spurious)
  * Divergent domain (spurious)
  * Differences in amount of iterations before convergence is reached (not spurious)

#### Non-spurious edge cases

In non-spurious edge cases, the current behavior of the power grid model is actually correct.

Many edge cases are inherent to the problem statement are not necessarily bugs.
For instance, if it takes a large number of iterations before a solution is found in an iterative calculation method,
that is probably annoying and something that can be improved on, but not it is not necessarily directly a real issue
with the implementation.
Even if you encounter `IterationDiverge` errors, in many cases, increasing the error tolerance and/or maximum number of
iterations may fix your problem.

Some edge cases may be input data errors.
Please always double-check that the data is valid before reporting an issue, e.g., by running our
[data validator](../user_manual/data-validator.md).
Please also check whether your input data is correctly created and contains no obvious errors like sensors that are
marked as measuring a node while, in fact, they are actually measuring branch flow.

Other examples of non-spurious edge cases are cases in which the power grid model reports a `NotObservableError`.

#### Spurious edge cases

Some edge cases are actual problems with the code.
Some of them may be easy to solve, while others may be extremely difficult to find and/or resolve.
Occasionally, even, more research is still needed before a satisfactory fix to the edge case can be found.
An example of the latter is shown in [this paper](https://doi.org/10.48550/arXiv.2504.11650), which was published as
collaboration between ICT for industy and power grid model.

#### Resolving edge cases

If you encounter any edge case, please double-check your data quality, e.g., by running our
[data validator](../user_manual/data-validator.md) and verifying that the source of your data is
up-to-date and correct.
Please also try things like increasing the error tolerance or the number of iterations (when applicable) to see if that
solves your issue.
If it doesn't, the problem you found may be a bug in the power grid model.

If you encounter such edge cases and are sure that the current behavior is [incorrect](#spurious-edge-cases), please
consider [contributing your findings](../user_manual/model-validation.md#test-case-creation) to help us improve the
power grid model.

### Undefined behavior

A class of behavior of the code that is considered erroneous usage.
[cppreference.com](https://en.cppreference.com/w/cpp/language/ub.html) describes undefined behavior (UB) as follows.

> Renders the entire program meaningless if certain rules of the language are violated. [...]

This is opposed to observable behavior, which it describes as follows.

> The C++ standard precisely defines the observable behavior of every C++ program that does not fall
> into one of the [undefined behavior] classes.

#### Classes of UB

There are a number of classes of UB.
We try to follow the [conventions of the C++ standard](https://en.cppreference.com/w/cpp/language/ub.html) as much as
possible.
Here is a summary of the classes relevant to end-users, i.e, we omit things like syntax errors.

##### Implementation-defined

The behavior of the program may differ between versions of the power grid model, compilers, versions of the standard
library, platforms and architectures, usually intentionally.

Precision falls in this category, as differences between versions of the power grid model may introduce small deviations
(e.g., rounding or truncation) that propagate.

Other examples include the [native data interface](native-data-interface.md), which, by design, depends on the platform
and architecture.

Most effects on the results introduced by implementation-defined behavior are small.
However, in the case of [edge cases](#edge-case), a small difference may result in completely different outcomes.

Unfortunately, there is not much that the power grid model can do make the implementation-defined behavior more
consistent, except catching those edge cases that are easy to catch, like taking the square root of a negative number.

##### Unspecified behavior

The behavior of the program varies between implementations, and the conforming implementation is not required to
document the effects of each behavior.
Examples are the internal implementation, features that are still under development/experimental and the contents of the
output of failing scenarios if exceptions were thrown and `continue_on_batch_error=True`.

Encountering unspecified behavior is considered a problem with the user input.

Unspecified behavior shall **never** be considered a bug from a user point of view.
The developers may change the behavior at any time without notice.
For example, a new exception may be thrown that changes the behavior from unspecified behavior to specified
exception-throwing.

**NOTE:** PRs changing unspecified behavior may still be marked as a bugfix PR, if developers consider the previous
behavior unexpected and/or undesirable.
Examples are fixes to the behavior of a new feature that is still experimental/under development, but for which the
developers thought that the behavior was already correctly implemented, before they found out that it was not.

##### Undefined behavior (subclass)

Undefined behavior is also a particular subclass of the superset of all undefined behavior that is defined as follows:

> There are no restrictions on the behavior of the program.

Examples include if a C API user provides an invalid pointer to the power grid model C API.
While the C API can still compare and handle null-pointer (`nullptr`/`NULL`/`0`) values, it has no way of knowing what
will happen if the user provides a non-null pointer to the wrong memory location.

Encountering undefined behavior (subclass) may result in crashes (but not necessarily),
[security vulnerabilities](#undefined-behavior-bugs), or anything else.
It is a common misconception that the OS will take care of such edge cases by crashing fatally.
It is not required to do so and the behavior may even change case-by-case.

#### Undefined behavior (UB) as a feature

The power grid model attempts to define its API as future-proof as possible.
Designing it well helps in maintaining backwards compatibility, stability and an optimal user experience without being
in the way of adding new features.
That means that decisions regarding some edge-case behavior need to be postponed until it is needed to make a decision
on it.
Defining such cases as [undefined behavior](#undefined-behavior) enables this.
The following example illustrates this.

The power grid model uses enum values to set discrete options.
The list of supported enum values may be extended at a later stage (e.g., to support a new calculation type).
Consider the `enum A { a = 0, b = 1 };`.

* If the behavior is _defined_ to throw an error if any other value is supplied, then it will never be possible to
  extend the enum with new options, because doing so would be a breaking change.
* On the other hand, if the behavior is [_unspecified_](#unspecified-behavior) and the current behavior "just so happens
  to be" that it throws an error if another value is supplied, then it is still possible to at a later date without
  changing previously _defined_ behavior.

In the second case, the fact that the original behavior was [_unspecified_](#unspecified-behavior) enabled future
compatibility while still providing useful feedback to the user that an unsupported option was provided.

This example shows that undefined behavior is not necessarily bad - it just needs to be handled with care.
It does so by explicitly creating a boundary between what is the program's responsibility and what is the users'.

#### Undefined behavior (UB) as a bug

Triggering undefined behavior is a potential source for [security vulnerabilities](#undefined-behavior-bugs) and should
therefore be avoided.
Triggering undefined behavior should always be conidered a bug, regardless of whether it is caused by an incorrect
internal implementation of the power grid model or a result of incorrect usage by a user.

To help both users and maintainers to find incorrect usage of and bugs in the power grid model, it uses an error
handling mechanism.
It also has extended assertion checks in Debug build configuration used in test and development environments to prevent
internal bugs.

To prevent, find and fix harder-to-find instances of undefined behavior, the power grid model uses tools like
AddressSanitizer and SonarQube Cloud.
We strongly recommend all users to do the same - especially the ones using the C API.

If you find or expect any undefined behavior, please report it and/or
[contribute](../user_manual/model-validation.md#test-case-creation) with a reproducible case, as doing so helps
improving the quality and user experience of the power grid model.

---

# LU Solver

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/algorithms/lu-solver.md

# LU Solver

Power system equations can be modeled as matrix equations.
A matrix equation solver is therefore key to the power grid model.

This section documents the need for a custom sparse LU solver and its implementation.

```{contents}
```

## Background

The choice for the matrix equation solver type heavily leans on the need for [performance](#performance-considerations),
the [topological structure](#topological-structure) of the grid, and the
[properties of the equations](#power-system-equations-properties).
They are documented here.

### Performance considerations

There is a large variety of applications of the power grid model that requires high performance.
This imposes some limitations on the algorithms that can be used.

* Highly accurate and fast calculations are needed for very large grids.
  This means that direct methods are strongly preferred, and approximate methods can only be used when there is no other
  alternative, and only if they can be iteratively refined with a fast convergence rate.
* In applications like time series, repetitive calculations are required.
  In those cases, separating the decomposition (also known as factorization) step of a matrix and the solving step can
  bring major performance benefits, as the decomposition remains the same across the entire set of calculations.

### Topological structure

Distribution grids consist of substations that distribute power in a region.
This can be represented in a topological way as graphs containing vertices and edges.
As a consequence of the locality of Kirchoff's laws, power system equations also take on the same topological structure
in block-matrix equation form.

#### Sparsity

It is common that a substation is fed by a single upstream substation, i.e., most grids are operated in a tree-like
structure.
Meshed grid operations are relatively rare and are generally restricted to small sub-sections of the grid, although
exceptions exist.
All this gives rise to extremely sparse topologies and, as a result, extremely
[sparse matrix equations](https://en.wikipedia.org/wiki/Sparse_matrix) with a
[block structure](https://en.wikipedia.org/wiki/Block_matrix).

Sparse matrix equations can be solved efficiently: they can be solved in linear time complexity, as opposed to the cubic
complexity of naive [Gaussian elimination](https://en.wikipedia.org/wiki/Gaussian_elimination).
As a result, a sparse matrix solver is key to the performance of the power grid model.
QR decomposition therefore is not a good candidate.

#### Pivot operations

In matrix solvers, it is very common practice to use the top-left diagonal element as the pivot point of all
consequitive operations.
This allows in-place operations and enhances computational performance.
This, however, does not guarantee numerical stability.
Instead, a different pivot element (often the matrix element with the largest norm) may be selected and moved to the
top-left diagonal element by permuting the rows and columns of the matrix.
This so-called _pivoting_ enhances the numerical stability of consequtive operations.

Pivoting of blocks in sparse matrices is expensive, both time-wise and memory-wise.
During the process of [Gaussian elimination](https://en.wikipedia.org/wiki/Gaussian_elimination), the pivoted sparse
block structure of the matrix equations contains newly-introduced, potentially non-zero elements, called _fill-ins_.
To this end, a pre-fixed permutation can be chosen to avoid block pivoting at a later stage, at the cost of some
numerical stability.

The [topological structure](#topological-structure) of the grid does not change during the solving phase.
The permutation can be obtained from just topology alone.
This is typically done with the [minimum degree algorithm](https://en.wikipedia.org/wiki/Minimum_degree_algorithm),
which seeks to minimize the amount of fill-ins.
Note that matrix blocks that contribute topologically to the matrix equation can still contain zeros.
It is possible that such zeros result in [ill-conditioned pivot elements](#pivot-perturbation).
Handling of such ill-conditioned cases is discussed in the [section on pivot perturbation](#pivot-perturbation).

### Power system equations properties

#### Matrix properties of power system equations

The matrices involved in [power flow equations](../user_manual/calculations.md#power-flow-algorithms) are not Hermitian,
nor positive (semi-)definite.
As a result, methods that depend on that property cannot be used.

The matrices involved in [state estimation equations](../user_manual/calculations.md#state-estimation-algorithms),
instead, are, in fact, intrinsically both positive definite and Hermitian.
However, for [performance reasons](#performance-considerations), the matrix equation is augmented to achieve a
consistent structure across the entire topology using Lagrange multipliers.
This augmented structure causes the matrix to no longer be positive definite (but still Hermitian).

It is in principle possible to use different solvers for power flow equations and state estimation equations.
The power grid model, however, opts for one single implementation that can handle both power flow equations and state
estimation equations.
This reduces the overall complexity of the code base.

#### Element size properties of power system equations

Power system equations may contain elements of several orders of magnitude.
However, many matrix solvers are inherently unstable under such extreme conditions, as a reslt of non-linearly
propagated numerical errors under such ill-conditioned matrices.
It is therefore essential that the solvers function under extreme conditions by limiting numerical errors and checking
for stability.

### Block-sparsity considerations

The power flow and state estimation equations involve block-sparse matrices containing typically dense blocks.
The dimensionality of such blocks varies between different calculation types, methods and symmetries.
The blocks are typically arranged in extremely sparse fashion.
The sparse structure can be pre-calculated, but the dense blocks need to be inverted separately.
To make matters worse, the dense blocks may differ heavily in structure and contents between different nodes, and are
often not solvable without pivoting.

### Custom sparse LU solver

The choice for a custom LU solver implementation comes from a number of considerations:

* [LU decomposition](https://en.wikipedia.org/wiki/LU_decomposition) is the best choice, because
  [QR decomposition](https://en.wikipedia.org/wiki/QR_decomposition) and
  [Cholesky decomposition](https://en.wikipedia.org/wiki/Cholesky_decomposition) cannot solve the power system equations
  efficiently as a consequence of the [power system equations' properties](#power-system-equations-properties), as the
  QR decomposition is not as efficient when dealing with sparse matrices, while the latter requires Hermitian and/or
  semi-definite (in generalized form).
* Alternative LU solver implementations are optimized for a variety of use cases that are less sparse than the ones
  encountered in power systems.
* The power grid model requires a faster and more dedicated block-sparse matrix equation solver than what alternative LU
  solver implementations provide.

## Implementation

The LU solver implemented in the power grid model consists of 3 components:

* A block-sparse LU solver that:
  * handles factorization using the topological structure down to block-level
  * solves the sparse matrix equation given the factorization
* A dense LU factor that handles individual blocks within the matrix equation

### Dense LU factorization

The power grid model uses a modified version of the
[`LUFullPiv` defined in Eigen](https://gitlab.com/libeigen/eigen/-/blob/3.4/Eigen/src/LU/FullPivLU.h)
(credits go to the original author).
The modification adds opt-in support for [pivot perturbation](#pivot-perturbation).

#### Dense LU factorization process

The [Gaussian elimination](https://en.wikipedia.org/wiki/Gaussian_elimination) process is identical and iterating over
all pivot elements $p$.
Let the full matrix be as follows.

$$
\mathbf{M} = \begin{bmatrix}
m_{0,0} && m_{0,1} && \cdots && m_{0,N-1} \\
m_{1,0} && m_{1,1} && \cdots && m_{1,N-1} \\
\vdots && \vdots && \ddots && \vdots \\
m_{N-1,0} && m_{N-1,1} && \cdots && m_{N-1,N-1}
\end{bmatrix}
$$

While processing current pivot element $p$, the partially processed matrix has the following arrangement.

$$
\mathbf{M}_{\underline{p}}\equiv\begin{bmatrix}
&& \mathbf{U}_{\underline{p}} && \\
\mathbf{L}_{\underline{p}} && \begin{array}{|c}\hline
  \mathbf{M}_p \end{array}
\end{bmatrix}\equiv\begin{bmatrix}
&& \mathbf{U}_{\underline{p}} && \\
\mathbf{L}_{\underline{p}} && \begin{array}{|cc}\hline
  m_p && \boldsymbol{r}_p^T \\
 \boldsymbol{q}_p && \hat{\mathbf{M}}_p \end{array}
\end{bmatrix}
$$

Here, $\underline{p}$ denotes the fact that it is partially processed.
Furthermore, $\mathbf{M}_{\underline{p}}$ is the partially processed matrix up to pivot $p$;
$\mathbf{U}_{\underline{p}}$ and $\mathbf{L}_{\underline{p}}$ are the upper and lower part of the matrix up to pivot
$p$;
$\mathbf{M}_p\equiv\begin{bmatrix} m_p && \boldsymbol{r}_p^T \\ \boldsymbol{q}_p && \hat{\mathbf{M}}_p\end{bmatrix}$
is the remaining $\left(N-p\right)\times\left(N-p\right)$ part of the matrix that is yet to be LU factorized.
In addition, $m_p$ is the pivot element value, $\boldsymbol{q}$ and $\boldsymbol{r}_p^T$ are the associated column and
row vectors containing the rest of the pivot column and row; and $\hat{\mathbf{M}}_p$ is the remaining bottom-right
block of the matrix.
Plugging all definitions into the full matrix yields the following.

$$
\begin{bmatrix}
    m_0 && \boldsymbol{u}_0^T && && \\
    \boldsymbol{l}_0 && \ddots && \ddots && \\
    && \ddots && \ddots && \boldsymbol{u}_{p-1}^T \\
    && && \boldsymbol{l}_{p-1} && \mathbf{M}_p
\end{bmatrix}\equiv\begin{bmatrix}
    m_0 && \boldsymbol{u}_0^T && && && \\
    \boldsymbol{l}_0 && \ddots && \ddots && && \\
    && \ddots && m_{p-1} && \boldsymbol{u}_{p-1}^T && \\
    && && \boldsymbol{l}_{p-1} && m_p && \boldsymbol{r}_p^T \\
    && && && \boldsymbol{q}_p && \hat{\mathbf{M}}_p\end{bmatrix}
$$

In this equation, $\boldsymbol{l}_k$ and $\boldsymbol{u}_k$ are column and row vectors, respectively; $m_k$,
$\boldsymbol{l}_k$ and $\boldsymbol{u}_k$ ($k < p$) denote sections of the matrix that have already been processed.

[Gaussian elimination](https://en.wikipedia.org/wiki/Gaussian_elimination) using
[LU decomposition](https://en.wikipedia.org/wiki/LU_decomposition) constructs the matrices

$$
\begin{aligned}
\mathbf{L}_p &= \begin{bmatrix} 1 && \boldsymbol{0}^T \\ m_p^{-1} \boldsymbol{q}_p && \mathbf{1}_p\end{bmatrix} \\
\mathbf{U}_p &= \begin{bmatrix} m_p && \boldsymbol{r}_p^T \\\boldsymbol{0} && \mathbf{1}_p\end{bmatrix} \\
\mathbf{M}_{p+1} &= \hat{\mathbf{M}}_p - m_p^{-1} \boldsymbol{q}_p \boldsymbol{r}_p^T
\end{aligned}
$$
where $\mathbf{1}$ is the matrix with ones on the diagonal and zeros off-diagonal, and $\mathbf{M}_{p+1}$ is the start
of the next iteration.
$\mathbf{L}_p$, $\mathbf{U}_p$, $\mathbf{M}_{p+1}$ and $\mathbf{M}_{p}$ are related as follows.

$$
\mathbf{M}_p \equiv
\begin{bmatrix} 1 && \boldsymbol{0}^T \\ m_p^{-1} \boldsymbol{q}_p && \mathbf{1}_p\end{bmatrix}\begin{bmatrix}
    1 && \boldsymbol{0}^T \\
    \boldsymbol{0} && \hat{\mathbf{M}}_p - m_p^{-1} \boldsymbol{q}_p \boldsymbol{r}_p^T
\end{bmatrix}\begin{bmatrix} m_p && \boldsymbol{r}_p^T \\\boldsymbol{0} && \mathbf{1}_p\end{bmatrix}
\equiv \mathbf{L}_p \begin{bmatrix}
    1 && \boldsymbol{0}^T \\
    \boldsymbol{0} && \mathbf{M}_{p+1}
\end{bmatrix} \mathbf{U}_p
$$

Expanding one more step, this yields the following.

$$
\mathbf{M}_{p-1} \equiv \mathbf{L}_{p-1} \begin{bmatrix}
    1 && \boldsymbol{0}^T \\
    \boldsymbol{0} && \mathbf{L}_p
\end{bmatrix}\begin{bmatrix}
    1 && 0 && \boldsymbol{0}^T \\
    0 && 1 && \boldsymbol{0}^T \\
    \boldsymbol{0} && \boldsymbol{0} && \mathbf{M}_{p+1}
\end{bmatrix} \begin{bmatrix}
    1 && \boldsymbol{0}^T \\
    \boldsymbol{0} && \mathbf{U}_p
\end{bmatrix}\mathbf{U}_{p-1}
$$

Here, $\mathbf{L}_{p-1}$ and $\mathbf{U}_{p-1}$ have dimensions $\left(N-p+1\right)\times \left(N-p+1\right)$,
$\mathbf{L}_p$ and $\mathbf{U}_p$ have dimensions $\left(N-p\right) \times \left(N-p\right)$, and $\mathbf{M}_{p+1}$ has
dimensions $\left(N-p-1\right) \times \left(N-p-1\right)$.

Iterating this process yields the matrices

$$
\begin{aligned}
\mathbf{L} = \begin{bmatrix}
1 && 0 && \cdots && 0 \\
\left(\boldsymbol{l}_0\right)_0 && \ddots && \ddots && \vdots \\
\vdots && \ddots && 1 && 0 \\
\left(\boldsymbol{l}_0\right)_{N-p-2} && \cdots && \left(\boldsymbol{l}_{N-2}\right)_0 && 1
\end{bmatrix} &= \begin{bmatrix}
1 && 0 && \cdots && 0 \\
m_0^{-1} \left(\boldsymbol{q}_0\right)_0 && \ddots && \ddots && \vdots \\
\vdots && \ddots && 1 && 0 \\
m_0^{-1} \left(\boldsymbol{q}_0\right)_{N-p-2} && \cdots && m_{N-2}^{-1} \left(\boldsymbol{q}_{N-2}\right)_0 && 1
\end{bmatrix} \\
\mathbf{U} = \begin{bmatrix}
m_0 && \left(\boldsymbol{u}_0^T\right)_0 && \cdots && \left(\boldsymbol{u}_0^T\right)_{N-p-2} \\
0 && \ddots && \ddots && \vdots \\
\vdots && \ddots && m_{N-2} && \left(\boldsymbol{u}_{N-2}^T\right)_0 \\
0 && \cdots && 0 && m_{N-1}
\end{bmatrix} &= \begin{bmatrix}
m_0 && \left(\boldsymbol{r}_0^T\right)_0 && \cdots && \left(\boldsymbol{r}_0^T\right)_{N-p-2} \\
0 && \ddots && \ddots && \vdots \\
\vdots && \ddots && m_{N-2} && \left(\boldsymbol{r}_{N-2}^T\right)_0 \\
0 && \cdots && 0 && m_{N-1}
\end{bmatrix}
\end{aligned}
$$

in which $\boldsymbol{l}_p$ is the first column of the lower triangle of $\mathbf{L}_p$ and $\boldsymbol{u}_p^T$ is the
first row of the upper triangle of $\mathbf{U}_p$.

The process described in the above assumes no pivot permutations were necessary.
If permutations are required, they are kept track of in separate row-permution and column-permutation matrices
$\mathbf{P}$ and $\mathbf{Q}$, such that $\mathbf{P}\mathbf{M}\mathbf{Q} = \mathbf{L}\mathbf{U}$, which can be rewritten
as

$$
\mathbf{M} = \mathbf{P}^{-1}\mathbf{L}\mathbf{U}\mathbf{Q}^{-1}
$$

#### Dense LU factorization algorithm

The power grid model uses an in-place LU decomposition approach.
Permutations are separately stored.
Below is the algorithm of LU decomposition with pivot perturbation ([see below](#pivot-perturbation)) used in the power
grid model.

Let $\mathbf{M}$ be the $N\times N$-matrix and $\mathbf{M}\left[i,j\right]$ its element at (0-based) indices $(i,j)$,
where $i,j = 0..(N-1)$.
For readbility, we use $:$ to denote a range slicing operation to along a dimension of matrix $\mathbf{M}$, e.g.
$\mathbf{M}\left[0:3, j\right]$.

1. Initialize the permutations $\mathbf{P}$ and $\mathbf{Q}$ to the identity permutation.
2. Initialize fill-in elements to $0$.
3. Loop over all rows: $p = 0..(N-1)$:
   1. Set the remaining matrix: $\mathbf{M}_p \gets \mathbf{M}\left[p:N,p:N\right]$ with size $N_p\times N_p$, where
      $N_p := N - p$.
   2. Find largest element $\mathbf{M}_p\left[i_p,j_p\right]$ in $\mathbf{M}_p$ by magnitude.
      This is the pivot element.
   3. If the magnitude of the pivot element is too small:
      1. If pivot perturbation is enabled, then:
         1. Apply [pivot perturbation](#pivot-perturbation).
         2. Proceed.
      2. Else, if the matrix is singular (pivot element is identically $0$), then:
         1. Raise a `SparseMatrixError`.
      3. Else:
         1. Proceed.
   4. Else:
      1. Proceed.
   5. Swap the first and pivot row and column of $\mathbf{M}_p$, so that the pivot element is in the top-left corner of
      the remaining matrix:
      1. $\mathbf{M}_p\left[0,0:N_p\right] \leftrightarrow \mathbf{M}\left[i_p,0:N_p\right]$
      2. $\mathbf{M}_p\left[0:N_p,0\right] \leftrightarrow \mathbf{M}\left[0:N_p,j_p\right]$
   6. Apply Gaussian elimination for the current pivot element:
      1. $\mathbf{M}_p\left[0,0:N_p\right] \gets \frac{1}{\mathbf{M}_p[0,0]}\mathbf{M}_p\left[0,0:N_p\right]$
      2. $\mathbf{M}_p\left[1:N_p,0:N_p\right] \gets \mathbf{M}_p\left[1:N_p,0:N_p\right] - \mathbf{M}_p\left[1:N_p,0\right] \otimes \mathbf{M}_p\left[0,0:N_p\right]$  <!-- markdownlint-disable-line line-length -->
   7. Accumulate the permutation matrices:
      1. In $\mathbf{P}$: swap $p \leftrightarrow p + i_p$
      2. In $\mathbf{Q}$: swap $p \leftrightarrow p + j_p$
   8. Continue with the next $p$ to factorize the the bottom-right block.

$\mathbf{L}$ is now the matrix containing the lower triangle of $\mathbf{M}$, ones on the diagonal and zeros in the
upper triangle.
Similarly, $\mathbf{U}$ is the matrix containing the upper triangle of $\mathbf{M}$ including the diagonal elements and
zeros in the lower triangle.

```{note}
In the (equivalent) actual implementation, we break from the loop and throw afterwards, instead of raising the
`SparseMatrixError` immediately.
```

```{note}
Permutations are only allowed within each dense block, for the reasons described [earlier](#pivot-operations).
```

### Block-sparse LU factorization

The LU factorization process for block-sparse matrices is similar to that for [dense matrices](#dense-lu-factorization).
Only in this case, $m_p$ refers to a block element.
$\boldsymbol{q}_p$, $\boldsymbol{r}_p^T$ and $\hat{\mathbf{M}}_p$ consist of block elements as well.
Notice that the block-wise inverse $m_p^{-1}$ can be calculated using its LU decomposition, which can be obtained from
the [dense LU factorization process](#dense-lu-factorization-process).

#### Block-sparse LU factorization process

The block-sparse LU factorization process differs slightly from the
[dense counterpart](#dense-lu-factorization-process).
Below, we first [describe the naive approach](#naive-block-sparse-lu-factorization-process), followed by the rationale
and proof of the alternative approach.

##### Naive block-sparse LU factorization process

A naïve approach towards block-sparse LU factorization is done as follows.
The [dense LU factorization process](#dense-lu-factorization-process) is followed but on blocks instead of single
elements.
Let
$\mathbf{M}_p\equiv\begin{bmatrix}\mathbf{m}_p && \mathbf{r}_p^T \\ \mathbf{q}_p && \hat{\mathbf{M}}_p\end{bmatrix}$ be
the block-sparse sub-matrix yet to be decomposed.
$\mathbf{m}_p$ is a dense block that can be [LU factorized](#dense-lu-factorization-process):
$\mathbf{m}_p = \mathbf{p}_p^{-1} \mathbf{l}_p \mathbf{u}_p \mathbf{q}_p^{-1}$, where the lower-case helps avoiding
confusion with the block-sparse matrix components.
The matrices constructed with [LU decomposition](https://en.wikipedia.org/wiki/LU_decomposition) for
[Gaussian elimination](https://en.wikipedia.org/wiki/Gaussian_elimination) are constructed accordingly.

$$
\begin{aligned}
\mathbf{L}_p &= \begin{bmatrix}
    \mathbf{1} && \mathbf{0}^T \\
    \overrightarrow{\mathbf{m}_p^{-1}\mathbf{q}_p} && \mathbf{1}_p
\end{bmatrix} \\
\mathbf{U}_p &= \begin{bmatrix}
    \mathbf{m}_p && \mathbf{r}_p^T \\
    \mathbf{0} && \mathbf{1}_p
\end{bmatrix} \\
\mathbf{M}_{p+1} &= \hat{\mathbf{M}}_p - \widehat{\mathbf{m}_p^{-1}\mathbf{q}_p \mathbf{r}_p^T}
\end{aligned}
$$

Here, $\overrightarrow{\mathbf{m}_p^{-1}\mathbf{q}_p}$ is symbolic notation for the block-vector of solutions to the
equation $\mathbf{m}_p x_{p;k} = \mathbf{q}_{p;k}$, where $k = 0..(p-1)$.
Similarly, $\widehat{\mathbf{m}_p^{-1}\mathbf{q}_p \mathbf{r}_p^T}$ is symbolic notation for the block-matrix of
solutions to the equation $\mathbf{m}_p x_{p;k,l} = \mathbf{q}_{p;k} \mathbf{r}_{p;l}^T$, where $k,l = 0..(p-1)$.
That is:

$$
\begin{aligned}
\overrightarrow{\mathbf{m}_p^{-1}\mathbf{q}_p}
&= \begin{bmatrix}\mathbf{m}_p^{-1}\mathbf{q}_{p;0} \\
\vdots \\
\mathbf{m}_p^{-1} \mathbf{q}_{p;N-1} \end{bmatrix} \\
\widehat{\mathbf{m}_p^{-1}\mathbf{q}_p \mathbf{r}_p^T}
&= \begin{bmatrix}\mathbf{m}_p^{-1} \mathbf{q}_{p;0} \mathbf{r}_{p;0}^T && \cdots &&
\mathbf{m}_p^{-1} \mathbf{q}_{p;0} \mathbf{r}_{p;N-1}^T \\
\vdots && \ddots && \vdots \\
\mathbf{m}_p^{-1} \mathbf{q}_{p;0} \mathbf{r}_{p;0}^T && \cdots &&
\mathbf{m}_p^{-1} \mathbf{q}_{p;N-1} \mathbf{r}_{p;N-1}^T \end{bmatrix}
\end{aligned}
$$

Iteratively applying above factorization process yields $\mathbf{L}$ and $\mathbf{U}$, as well as $\mathbf{P}$ and
$\mathbf{Q}$.

Unfortunately, the process of obtaining $\mathbf{m}_p^{-1} \boldsymbol{x}_p$ can be numerically unstable, even if it is
split into multiple solving steps.
Instead, the process below is used.

##### Partially solved block-sparse LU factorization process

A more numerically stable approach compared to the [naïve approach](#naive-block-sparse-lu-factorization-process) is
equivalent to single-element pivot.
Instead of applying the full pivot decomposition in the $L$-matrix and delaying the solve process until the final
solving phase, we only apply a partial pivoting step to both $L$ matrix and the $U$ matrix.
This is equivalent to single-element pivoting without block-pivoting.
In the following sections, we provide the [rationale](#rationale-of-the-block-sparse-lu-factorization-process) and
[proof](#proof-of-block-sparse-lu-factorization-process).

Following the same conventions as [above](#naive-block-sparse-lu-factorization-process), let
$\mathbf{M}_p\equiv\begin{bmatrix}\mathbf{m}_p && \mathbf{r}_p^T \\ \mathbf{q}_p && \hat{\mathbf{M}}_p\end{bmatrix}$ be
the block-sparse matrix to decompose.
$\mathbf{m}_p$ is a dense block that can be [LU factorized](#dense-lu-factorization-process):
$\mathbf{m}_p = \mathbf{p}_p^{-1} \mathbf{l}_p \mathbf{u}_p \mathbf{q}_p^{-1}$.
Partial Gaussian elimination constructs the following matrices.

$$
\begin{aligned}
\mathbf{L}_p &= \begin{bmatrix}
    \mathbf{l}_p && \mathbf{0}^T \\
    \overrightarrow{\mathbf{q}_p\mathbf{q}_p\mathbf{u}_p^{-1}} && \mathbf{1}_p
\end{bmatrix} \\
\mathbf{U}_p &= \begin{bmatrix}
    \mathbf{u}_p && \overrightarrow{\mathbf{l}_p\mathbf{p}_p\mathbf{r}_p}^T \\
    \mathbf{0} && \mathbf{1}_p
\end{bmatrix} \\
\mathbf{M}_{p+1} &=
    \hat{\mathbf{M}}_p - \widehat{\mathbf{q}_p\mathbf{q}_p\mathbf{u}_p^{-1}\mathbf{l}_p^{-1}\mathbf{p}_p\mathbf{r}_p^T}
\end{aligned}
$$

Note that the first column of $\mathbf{L}_p$ can be obtained by applying a right-solve procedure, instead of the regular
left-solve procedure, as is the case for $\mathbf{U}_p$.

##### Rationale of the block-sparse LU factorization process

To illustrate the rationale, let's fully solve a matrix equation (without using blocks):

$$
\begin{aligned}
\begin{bmatrix}
\mathbf{a} && \mathbf{b} \\
\mathbf{c} && \mathbf{d}
\end{bmatrix}
&=
\begin{bmatrix}
a_{11} && a_{12} && b_{11} && b_{12} \\
a_{21} && a_{22} && b_{21} && b_{22} \\
c_{11} && c_{12} && d_{11} && d_{12} \\
c_{21} && c_{22} && d_{21} && d_{22}
\end{bmatrix} \\
& \mapsto
\begin{bmatrix}
a_{11} && a_{12} && b_{11} && b_{12} \\
\frac{a_{21}}{a_{11}} &&
    a_{22} - a_{12} \frac{a_{21}}{a_{11}} &&
    b_{21} - b_{11}\frac{a_{21}}{a_{11}} &&
    b_{22} - b_{12}\frac{a_{21}}{a_{11}} \\
\frac{c_{11}}{a_{11}} &&
    c_{12} - a_{12} \frac{c_{11}}{a_{11}} &&
    d_{11} - b_{11}\frac{c_{11}}{a_{11}} &&
    d_{12} - b_{12}\frac{c_{11}}{a_{11}} \\
\frac{c_{21}}{a_{11}} &&
    c_{22} - a_{12} \frac{c_{21}}{a_{11}} &&
    d_{21} - b_{11}\frac{c_{21}}{a_{11}} &&
    d_{22} - b_{12}\frac{c_{21}}{a_{11}}
\end{bmatrix} \\
& \mapsto
\begin{bmatrix}
a_{11} && a_{12} && b_{11} && b_{12} \\
\frac{a_{21}}{a_{11}} &&
    a_{22} - a_{12} \frac{a_{21}}{a_{11}} &&
    b_{21} - b_{11}\frac{a_{21}}{a_{11}} &&
    b_{22} - b_{12}\frac{a_{21}}{a_{11}} \\
\frac{c_{11}}{a_{11}} &&
    \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{11} - b_{11}\frac{c_{11}}{a_{11}}
        - \left(b_{21} - b_{11}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{12} - b_{12}\frac{c_{11}}{a_{11}}
        - \left(b_{22} - b_{12}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}  \\
\frac{c_{21}}{a_{11}} &&
    \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{21} - b_{11}\frac{c_{21}}{a_{11}}
        - \left(b_{21} - b_{11}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{22} - b_{12}\frac{c_{21}}{a_{11}}
        - \left(b_{22} - b_{12}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix}
\end{aligned}
$$

Using the following denotations, we can simplify the above as
$\begin{bmatrix} \mathbf{l}_a \mathbf{u}_a && \mathbf{u}_b \\ \mathbf{l}_c && \mathbf{l}_d \mathbf{u}_d \end{bmatrix}$.

$$
\begin{aligned}
\mathbf{l}_a &= \begin{bmatrix}
    1                     && 0 \\
    \frac{a_{21}}{a_{11}} && 1
\end{bmatrix} \\
\mathbf{u}_a &= \begin{bmatrix}
    a_{11} && a_{12} \\
    0 && a_{22} - a_{12} \frac{a_{21}}{a_{11}}
\end{bmatrix} \\
\mathbf{l}_c &= \begin{bmatrix}
    \frac{c_{11}}{a_{11}} && \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} \\
    \frac{c_{21}}{a_{11}} && \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix} \\
\mathbf{u}_b &= \begin{bmatrix}
    b_{11}                               && b_{12} \\
    b_{21} - b_{11}\frac{a_{21}}{a_{11}} && b_{22} - b_{12}\frac{a_{21}}{a_{11}}
\end{bmatrix} \\
\mathbf{l}_d\mathbf{u}_d &= \begin{bmatrix}
    d_{11} - b_{11}\frac{c_{11}}{a_{11}}
        - \left(b_{21} - b_{11}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{12} - b_{12}\frac{c_{11}}{a_{11}}
        - \left(b_{22} - b_{12}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}  \\
    d_{21} - b_{11}\frac{c_{21}}{a_{11}}
        - \left(b_{21} - b_{11}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
     d_{22} - b_{12}\frac{c_{21}}{a_{11}}
         - \left(b_{22} - b_{12}\frac{a_{21}}{a_{11}}\right)
             \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix}
\end{aligned}
$$

Interestingly, the matrices $\mathbf{l}_c$, $\mathbf{u}_b$ and $\mathbf{l}_d\mathbf{u}_d$ can be obtained without doing
full pivoting on the sub-block level:

* $\mathbf{l}_c$ is the solution to the right-multiplication matrix equation $\mathbf{l}_c \mathbf{u}_a = \mathbf{c}$
* $\mathbf{u}_b$ is the solution to the left-multiplication matrix equation $\mathbf{l}_a \mathbf{u}_b = \mathbf{b}$.
* $\mathbf{l}_d\mathbf{u}_d$ denotes the start matrix of the decomposition of the next iteration and is equal to
  $\mathbf{l}_d\mathbf{u}_d = \mathbf{d} - \mathbf{l}_c \mathbf{u}_b$.

This process generalizes to block-invertible matrices of any size: $\mathbf{c}$ and $\mathbf{b}$ become a column- and
row-vector of block-matrices for which the individual block-elements of the vectorized decompositions $\mathbf{l}_c$ and
$\mathbf{u}_b$ can be obtained by solving the equations above.

If, during the LU decomposition of the pivot block, a row- and column-permutation was used,
$\mathbf{a} = \mathbf{p}_a^{-1} \mathbf{l}_a \mathbf{u}_p \mathbf{q}_a^{-1}$, and the columns of $\mathbf{c}$ and the
rows of $\mathbf{b}$ are permuted: $\mathbf{c}\mapsto\mathbf{c}\mathbf{q}_a$ and
$\mathbf{b}\mapsto\mathbf{p}_a\mathbf{b}$.
In this case, the equations generalize as follows.

* $\mathbf{l}_c$ is the solution to the right-multiplication matrix equation
  $\mathbf{l}_c \mathbf{u}_a = \mathbf{c} \mathbf{q}_a$.
* $\mathbf{u}_b$ is the solution to the left-multiplication matrix equation
  $\mathbf{l}_a \mathbf{u}_b = \mathbf{p}_a \mathbf{b}$.
* $\mathbf{l}_d\mathbf{u}_d$ denotes the start matrix of the decomposition of the next iteration and is equal to
  $\mathbf{l}_d\mathbf{u}_d = \mathbf{d} - \mathbf{l}_c \mathbf{u}_b$.

##### Proof of block-sparse LU factorization process

The following proves the equations $\mathbf{l}_c \mathbf{u}_a = \mathbf{c}$, $\mathbf{l}_a \mathbf{u}_b = \mathbf{b}$
and $\mathbf{l}_d\mathbf{u}_d = \mathbf{d} - \mathbf{l}_c \mathbf{u}_b$ mentioned in the
[previous section](#rationale-of-the-block-sparse-lu-factorization-process).

$$
\begin{aligned}
\mathbf{l}_c \mathbf{u}_a
&=
\begin{bmatrix}
    \frac{c_{11}}{a_{11}} && \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} \\
    \frac{c_{21}}{a_{11}} && \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix} \begin{bmatrix}
    a_{11} && a_{12} \\
    0 && a_{22} - a_{12} \frac{a_{21}}{a_{11}}
\end{bmatrix} \\
&= \begin{bmatrix}
    a_{11} \frac{c_{11}}{a_{11}} &&
    a_{12} \frac{c_{11}}{a_{11}}
        + \left(a_{22} - a_{12} \frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} \\
    a_{11} \frac{c_{21}}{a_{11}} &&
    a_{12} \frac{c_{21}}{a_{11}}
        + \left(a_{22} - a_{12} \frac{a_{21}}{a_{11}}\right)
            \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix} \\
&= \begin{bmatrix}
    c_{11} && c_{11} + \left(c_{12} - c_{11}\right) \\
    c_{21} && c_{21} + \left(c_{22} - c_{21}\right)
\end{bmatrix} \\
&= \begin{bmatrix}
    c_{11} && c_{12} \\
    c_{21} && c_{22}
\end{bmatrix} \\
&= \mathbf{c} \\
\mathbf{l}_a \mathbf{u}_b
&= \begin{bmatrix}
    1                     && 0 \\
    \frac{a_{21}}{a_{11}} && 1
\end{bmatrix} \begin{bmatrix}
    b_{11}                               && b_{12} \\
    b_{21} - b_{11}\frac{a_{21}}{a_{11}} && b_{22} - b_{12}\frac{a_{21}}{a_{11}}
\end{bmatrix} \\
&= \begin{bmatrix}
    b_{11} &&
    b_{12} \\
    b_{11} \frac{a_{21}}{a_{11}} + b_{21} - b_{11} \frac{a_{21}}{a_{11}} &&
    b_{12} \frac{a_{21}}{a_{11}} + b_{22} - b_{12}\frac{a_{21}}{a_{11}}
\end{bmatrix} \\
&= \begin{bmatrix}
    b_{11} && b_{12} \\
    b_{21} && b_{22}
\end{bmatrix} \\
&= \mathbf{b} \\
\mathbf{l}_d\mathbf{u}_d
&= \mathbf{d} - \mathbf{l}_c \mathbf{u}_b \\
&= \begin{bmatrix}d_{11} && d_{12} \\ d_{21} && d_{22} \end{bmatrix} - \begin{bmatrix}
    \frac{c_{11}}{a_{11}} && \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} \\
    \frac{c_{21}}{a_{11}} && \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix} \begin{bmatrix}
    b_{11}                               && b_{12} \\
    b_{21} - b_{11}\frac{a_{21}}{a_{11}} && b_{22} - b_{12}\frac{a_{21}}{a_{11}}
\end{bmatrix} \\
&= \begin{bmatrix}
    d_{11} - b_{11}\frac{c_{11}}{a_{11}}
        - \left(b_{21} - b_{11}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{12} - b_{12}\frac{c_{11}}{a_{11}}
        - \left(b_{22} - b_{12}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{12} - a_{12} \frac{c_{11}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} \\
    d{21} - b_{11}\frac{c_{21}}{a_{11}}
        - \left(b_{21} - b_{11}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}} &&
    d_{22} - b_{12}\frac{c_{21}}{a_{11}}
        - \left(b_{22} - b_{12}\frac{a_{21}}{a_{11}}\right)
            \frac{c_{22} - a_{12} \frac{c_{21}}{a_{11}}}{a_{22} - a_{12} \frac{a_{21}}{a_{11}}}
\end{bmatrix} \\
&= \mathbf{l}_d\mathbf{u}_d
\end{aligned}
$$

We can see that $\mathbf{l}_c$ and $\mathbf{u}_b$ are affected by the in-block LU decomposition of the pivot block
$\left(\mathbf{l}_a,\mathbf{u}_a\right)$, as well as the data in the respective blocks ($\mathbf{c}$ and $\mathbf{b}$)
in the original matrix.
Beyond these two sources, no other factors affect $\mathbf{l}_c$ and $\mathbf{u}_b$.
The generalization to largr block sizes and block-matrix sizes follows.

#### Block-sparse indexing

The structure of the block-sparse matrices is as follows.

* The $N\times N$ block matrix $\mathbf{M}$ is interpreted as the block-matrix, with $\mathbf{M}\left[i,j\right]$ its
  block element at (0-based) indices $(i,j)$, where $i,j = 0..(N-1)$.
* In turn, let $\mathbf{M}\left[i,j\right]\equiv\mathbf{M}_{i,j}$ be the dense block with dimensions $N_i\times N_j$.

This can be graphically represented as

$$
\begin{aligned}
\mathbf{M} &\equiv \begin{bmatrix}
\mathbf{M}_{0,0}   && \cdots && \mathbf{M}_{0,N-1} \\
\vdots    && \ddots && \vdots \\
\mathbf{M}_{N-1,0} && \cdots && \mathbf{M}_{N-1,N-1}
\end{bmatrix} \\
&\equiv \begin{bmatrix}
\begin{bmatrix}
   \mathbf{M}_{0,0}\left[0,0\right]     && \cdots && \mathbf{M}_{0,0}\left[0,N_j-1\right] \\
   \vdots                      && \ddots && \vdots \\
   \mathbf{M}_{0,0}\left[N_i-1,0\right] && \cdots && \mathbf{M}_{0,0}\left[N_i-1,N_j-1\right]
\end{bmatrix} && \cdots && \begin{bmatrix}
   \mathbf{M}_{0,N-1}\left[0,0\right]     && \cdots && \mathbf{M}_{0,N-1}\left[0,N_j-1\right] \\
   \vdots                        && \ddots && \vdots \\
   \mathbf{M}_{0,N-1}\left[N_i-1,0\right] && \cdots && \mathbf{M}_{0,N-1}\left[N_i-1,N_j-1\right] \end{bmatrix} \\
\vdots && \ddots && \vdots \\
\begin{bmatrix}
   \mathbf{M}_{N-1,0}\left[0,0\right]     && \cdots && \mathbf{M}_{N-1,0}\left[0,N_j-1\right] \\
   \vdots                        && \ddots && \vdots \\
   \mathbf{M}_{N-1,0}\left[N_i-1,0\right] && \cdots && \mathbf{M}_{N-1,0}\left[N_i-1,N_j-1\right]
\end{bmatrix} && \cdots && \begin{bmatrix}
   \mathbf{M}_{N-1,N-1}\left[0,0\right]     && \cdots && \mathbf{M}_{N-1,N-1}\left[0,N_j-1\right] \\
   \vdots                          && \ddots && \vdots \\
   \mathbf{M}_{N-1,N-1}\left[N_i-1,0\right] && \cdots && \mathbf{M}_{N-1,N-1}\left[N_i-1,N_j-1\right] \end{bmatrix}
\end{bmatrix}
\end{aligned}
$$

Because of the sparse structure and the fact that all $\mathbf{M}_{i,j}$ have the same shape, it is much more efficient
to store the blocks $\mathbf{M}_{i,j}$ in a vector $\mathbf{M}_{\tilde{k}}$ where $\tilde{k}$ is a reordered index from
$(i,j) \mapsto \tilde{k}$.
This mapping, in turn, is stored as an index pointer, i.e., a vector of vectors of indices, with the outer index given
by the row-index $i$, and the inner vector containing the values of $j$ for which $\mathbf{M}_{i,j}$ may be non-zero.
All topologically relevant matrix elements, as well as [fill-ins](#pivot-operations), are included in this mapping.
The following illustrates this mapping.

$$
\begin{aligned}
\begin{bmatrix}
\mathbf{M}_{0,0} &&         &&         && \mathbf{M}_{0,3} \\
        && \mathbf{M}_{1,1} && \mathbf{M}_{1,2} &&         \\
        && \mathbf{M}_{2,1} && \mathbf{M}_{2,2} && \mathbf{M}_{2,3} \\
\mathbf{M}_{3,0} &&         && \mathbf{M}_{3,2} && \mathbf{M}_{3,3}
\end{bmatrix} &\equiv
\begin{bmatrix}
    \mathbf{M}_{0,0} &&
        \mathbf{M}_{0,3} &&
        \mathbf{M}_{1,1} &&
        \mathbf{M}_{1,2} &&
        \mathbf{M}_{2,1} &&
        \mathbf{M}_{2,2} &&
        \mathbf{M}_{2,3} &&
        \mathbf{M}_{3,0} &&
        \mathbf{M}_{3,2} &&
        \mathbf{M}_{3,3} \\
    [[0 && 3] && [1 && 2] && [1 && 2 && 3] && [0 && 2 && 3]] \\
\end{bmatrix} \\
&\equiv
\begin{bmatrix}
    \mathbf{M}_{0,0} &&
        \mathbf{M}_{0,3} &&
        \mathbf{M}_{1,1} &&
        \mathbf{M}_{1,2} &&
        \mathbf{M}_{2,1} &&
        \mathbf{M}_{2,2} &&
        \mathbf{M}_{2,3} &&
        \mathbf{M}_{3,0} &&
        \mathbf{M}_{3,2} &&
        \mathbf{M}_{3,3} &&
        \\
    [0 && 3 && 1 && 2 && 1 && 2 && 3 && 0 && 2 && 3] && \\
    [0 && && 2 && && 4 && && && 7 && && && && 10]
\end{bmatrix}
\end{aligned}
$$

In the first equation, the upper row contains the present block entries and the bottom row their column indices per row
to obtain a flattened representation of the matrix.
In the last equivalence, the column indices, in turn, are also flattened into a separate flattened representation of the
column indices and the start indices of each row, i.e., the index pointer (`indptr`).
Note that the size of `indptr` is 1 greater than the amount of rows.
This enables describing the amount of elements in a given row $i$ as the difference between the respective element and
the next, i.e., $\text{indptr}[i + 1] - \text{indptr}[i]$.

Looping over the rows and columns becomes trivial.
Let $\text{indptr}$ be the start.
The double loop becomes:

1. Loop all rows: $i=0..(N-1)$:
   1. The column indices for this row start at $\text{indptr}\left[i\right]$.
   2. The column indices for this row stop at $\text{indptr}\left[i+1\right]$.
   3. Loop all columns:
      $j=\left(\text{indptr}\left[i\right]\right)..\left(\text{indptr}\left[i+1\right]\right)$:
      1. The current row index is $i$.
      2. The current column index is $j$.

### Block-sparse LU solving

An equation $\mathbf{M} \boldsymbol{x} = \boldsymbol{b}$ can be solved using
[LU factorization](#block-sparse-lu-factorization) by forward and backward substitutions.
Since the blocks of the matrix are already ordered in a way that minimizes the amount of [fill-ins](#pivot-operations),
it is recommended not to permute across blocks, as that would defeat the whole purpose of doing the reordering.
Permutations are therefore restricted to intra-block operations.
The first step of the block-sparse LU solving therefore permutes the rows within each block:
$\boldsymbol{b}^{\prime} = \mathbf{P}\boldsymbol{b}$.
After that, the forward substitution step essentially amounts to solving the matrix equation
$\mathbf{L}\boldsymbol{y} = \boldsymbol{b}^{\prime}$, followed by the backwards substitution by solving
$\mathbf{U}\boldsymbol{z} = \mathbf{y}$.
The final result is then obtained by applying the column permutation within each block:
$\boldsymbol{x} = \mathbf{Q}\boldsymbol{z}$.

#### Forward substitution

The row permutation is applied as follows.

1. Loop over all block-rows: $i=0..(N-1)$:
   1. If the matrix is a block matrix:
      1. Apply the current row's block permutation:
         $\boldsymbol{b}\left[i\right] \gets \mathbf{P}\left[i\right] \cdot \boldsymbol{b}\left[i\right]$.
      2. Proceed with the next iteration.
   2. Else:
      1. Proceed with the next iteration.

The equation $\mathbf{L}\boldsymbol{y} = \mathbf{P}\boldsymbol{b}$ is solved as follows.

1. Loop over all block-rows: $i=0..(N-1)$:
   1. Loop over all lower-triangle off-diagonal columns (beware of sparsity): $j=0..(i-1)$:
      1. $\boldsymbol{b}\left[i\right] \gets \boldsymbol{b}\left[i\right] - \mathbf{L}\left[i,j\right] \cdot \boldsymbol{b}\left[j\right]$.  <!-- markdownlint-disable-line line-length -->
      2. Continue with next block-column.
   2. If the matrix is a block matrix:
      1. Follow the same steps within the block.
      2. Proceed with the next iteration.
   3. Else:
      1. Proceed with the next iteration.

#### Backward substitution

The equation $Uz = y$ is solved as follows.

1. Loop over all block-rows in reverse order: $i=(N-1)..0$:
   1. Loop over all upper-triangle off-diagonal columns (beware of sparsity): $j=(i+1)..0$:
      1. $\boldsymbol{b}\left[i\right] \gets \boldsymbol{b}\left[i\right] - \mathbf{U}\left[i,j\right] \cdot \boldsymbol{b}\left[j\right]$.  <!-- markdownlint-disable-line line-length -->
      2. Continue with next block-column.
   2. Handle the diagonal element:
      1. If the matrix is a block matrix:
         1. Follow the same steps within the block.
         2. Proceed.
      2. Else:
         1. $\boldsymbol{b}\left[i\right] \gets \boldsymbol{b}\left[i\right] / \mathbf{U}\left[i,i\right]$.
         2. Proceed.

Apply the column permutation as follows.

1. Loop over all block-rows: $i=0..(N-1)$:
   1. If the matrix is a block matrix:
      1. Apply the current row's block permutation:
         $\boldsymbol{b}\left[i\right] \gets \mathbf{Q}\left[i\right] \cdot \boldsymbol{b}\left[i\right]$.
      2. Proceed.
   2. Else:
      1. Proceed.

```{note}
If [pivot perturbation](#pivot-perturbation) was used to obtain the LU decomposition, the solution obtained here is an
approximation to the exact solution.
The accuracy can be improved using [iterative refinement](#iterative-refinement-of-lu-solver-solutions).
```

### Pivot perturbation

The LU solver implemented in the power grid model features pivot perturbation.
We refer readers to
[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761)
and
[Schenk06](https://etna.math.kent.edu/volumes/2001-2010/vol23/abstract.php?vol=23&pages=158-179)
for more details.
Here, we briefly present the method used in the power grid model LU solver.

Solving matrix equations with forward and backward substitution requires the selection of a pivot element.
If the magnitude of a pivot element is too small compared to that of the other elements in the matrix, numerical
instabilities may be encountered and the pivot element therefore cannot be used as is.
Another pivot element could potentially be selected by permutation with other matrix elements across blocks, but this is
not desirable, as described in the section on [pivot operations](#pivot-operations).
In such cases, the matrix is ill-conditioned.

Instead, a small perturbation can be added to the pivot element.
This renders the matrix equation solvable without selecting a different pivot element.
The cost of such operation is the introduction of numerical errors that are potentially propagating.
Iterative refinement can be used to mitigate the numerical errors.
This method is also used by
[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761)
and
[Schenk06](https://etna.math.kent.edu/volumes/2001-2010/vol23/abstract.php?vol=23&pages=158-179),
as well as the well-known
[MKL Pardiso solver](https://www.intel.com/content/www/us/en/docs/onemkl/developer-reference-c/2023-0/onemkl-pardiso-parallel-direct-sparse-solver-iface.html)

#### Pivot perturbation algorithm

Let $\mathbf{M}$ be the matrix, $\left\|\mathbf{M}\right\|_{\infty ,\text{bwod}}$ the
[block-wise off-diagonal infinite norm](#block-wise-off-diagonal-infinite-matrix-norm) of the matrix.

1. $\epsilon \gets \text{perturbation\_threshold} * \left\|\mathbf{M}\right\|_{\text{bwod}}$.
2. If $|\text{pivot\_element}| \lt \epsilon$, then:
   1. If $|\text{pivot\_element}| = 0$, then:
      1. $\text{phase\_shift} \gets 1$.
      2. Proceed.
   2. Else:
      1. $\text{phase\_shift} \gets \text{pivot\_element} / |\text{pivot\_element}|$.
      2. Proceed.
   3. $\text{pivot\_element} \gets \epsilon * \text{phase\_shift}$.

$\text{phase\_shift}$ ensures that the sign (if $\mathbf{M}$ is a real matrix) or complex phase (if $\mathbf{M}$ is a
complex matrix) of the pivot element is preserved.
The positive real axis is used as a fallback when the pivot element is identically zero.

### Iterative refinement of LU solver solutions

The following refinement algorithm draws substantial inspiration from the GESP algorithm described in
[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761).

[LU solving](#block-sparse-lu-solving) with an [LU decomposition](#block-sparse-lu-factorization) obtained using
[pivot perturbation](#pivot-perturbation) yields only approximate results, because the LU decomposition itself is only
approximate.
Because of that, an iterative refinement process is required to improve the solution to the matrix equation
$\mathbf{M} \cdot \boldsymbol{x} = \boldsymbol{b}$.

The iterative refinement process works as follows.
In step $i$, given an approximation $\boldsymbol{x}_i$ for $\boldsymbol{x}$, the difference between the current best and
the exact solution is defined as $\boldsymbol{\Delta x} := \boldsymbol{x} - \boldsymbol{x}_i$.
Substituting in the original equation yields
$\mathbf{M} \cdot (\boldsymbol{x}_i + \boldsymbol{\Delta x}) = \boldsymbol{b}$, so that
$\mathbf{M} \cdot \boldsymbol{\Delta x} = \boldsymbol{b} - \mathbf{M} \cdot \boldsymbol{x}_i =: \boldsymbol{r}$.
The residual $\boldsymbol{r}$ can be calculated.
An estimation for the left-hand side can be obtained by using the pivot-perturbed matrix $\tilde{\mathbf{M}}$ instead of
the original matrix $\mathbf{M}$.
Convergence is reached when $\boldsymbol{r} \to \boldsymbol{0}$, which implies
$\left\|\boldsymbol{\Delta x}\right\| \to 0$.
Solving for $\boldsymbol{\Delta x}$ and substituting back into
$\boldsymbol{x}_{i+1} = \boldsymbol{x}_i + \boldsymbol{\Delta x}$ provides the next best approximation
$\boldsymbol{x}_{i+1}$ for $\boldsymbol{x}$.

A measure for the quality of the approximation is given by the $\text{backward\_error}$ (see also
[backward error formula](#backward-error-calculation)).

Since the matrix $\mathbf{M}$ remains static during this process, the LU decomposition is valid throughout the process.
The accuracy of the result can therefore be iteratively refined efficiently.

Given the original matrix equation $\mathbf{M} \cdot \boldsymbol{x} = \boldsymbol{b}$ to solve, the pivot perturbated
matrix $\tilde{\mathbf{M}}$ with a pre-calculated LU decomposition, and the convergence threshold $\epsilon$, the
algorithm is as follows:

1. Initialize:
   1. Set the initial estimate: $\boldsymbol{x}_{\text{est}} = \boldsymbol{0}$.
   2. Set the initial residual: $\boldsymbol{r} \gets \boldsymbol{b}$.
   3. Set the initial backward error: $\text{backward\_error} = \infty$.
   4. Set the number of iterations to 0.
2. Iteratively refine; loop:
   1. Check stop criteria:
      1. If $\text{backward\_error} \leq \epsilon$, then:
         1. Convergence reached: stop the refinement process.
      2. Else, if the number of iterations > maximum allowed amount of iterations, then:
         1. Convergence not reached; iterative refinement not possible: raise a sparse matrix error.
      3. Else:
         1. Increase the number of iterations.
         2. Proceed.
   2. Solve $\tilde{\mathbf{M}} \cdot \boldsymbol{\Delta x} = \boldsymbol{r}$ for $\boldsymbol{\Delta x}$.
   3. Calculate the backward error with the original $\boldsymbol{x}$ and $\boldsymbol{r}$ using the
      [backward error formula](#improved-backward-error-calculation).
   4. Set the next estimation of
      $\boldsymbol{x}$: $\boldsymbol{x}_{\text{est}} \gets \boldsymbol{x}_{\text{est}} + \boldsymbol{\Delta x}$.
   5. Set the residual: $\boldsymbol{r} \gets \boldsymbol{b} - \mathbf{M} \cdot \boldsymbol{x}$.

As a result, we effectively always do:

1. A solving step; and
2. At least one refinement step.

When the maximum allowed amount of iterations is exceeded, a sparse matrix error instead of an iteration diverge error
is raised.
The reason is, that it is specifically the iterative refinement of the matrix equation solution that cannot be solved in
the set amount of iterations - not the set of power system equations.
This will only happen when the matrix equation requires iterative refinement in the first place, which happens only when
pivot perturbation is needed, namely in the case of an ill-conditioned matrix equation.
A matrix equation that is both ill-conditioned and not iteratively refinable is underdetermined and cannot be solved.

#### Backward error calculation

The [iterative refinement algorithm](#iterative-refinement-of-lu-solver-solutions) uses a backward error as a
convergence criterion.
We use the following backward error calculation, inspired by
[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761),
with a few modifications described [below](#improved-backward-error-calculation).

$$
\begin{aligned}
D_{\text{max}} &= \max_i\left\{
    \left(\left|\mathbf{M}\right|\cdot\left|\boldsymbol{x}\right| + \left|\boldsymbol{b}\right|\right)_i
\right\} \\
\text{backward\_error} &= \max_i \left\{
    \frac{\left|\boldsymbol{r}\right|_i}{
        \max\left\{
            \left(\left|\mathbf{M}\right|\cdot\left|\boldsymbol{x}\right| + \left|\boldsymbol{b}\right|\right)_i,
            \epsilon_{\text{backward\_error}} D_{\text{max}}
        \right\}
    }
\right\}
\end{aligned}
$$

$\epsilon \in \left[0, 1\right]$ is a value that introduces a
[cut-off value to improve stability](#improved-backward-error-calculation) of the algorithm and should ideally be small.

```{note}
$\epsilon = 10^{-4}$ was experimentally determined to be a reasonably good value on a number of real-world medium
voltage grids.
```

### Differences with literature

There are several differences between our implementation and the ones described in
[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761)
and
[Schenk06](https://etna.math.kent.edu/volumes/2001-2010/vol23/abstract.php?vol=23&pages=158-179).
They are summarized below.

#### No diminishing backward error

[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761)
contains an early-out criterion for the [iterative refinement](#iterative-refinement-of-lu-solver-solutions) that checks
for diminishing backward error in consecutive iterations.
It amounts to (in reverse order):

1. If $\text{backward\_error} \gt \frac{1}{2}\text{last\_backward\_error}$, then:
   1. Stop iterative refinement.
2. Else:
   1. Go to next refinement iteration.

In power systems, however, the fact that the matrix may contain elements
[spanning several orders of magnitude](#element-size-properties-of-power-system-equations) may cause slow convergence
far away from the optimum.
The diminishing criterion would cause the algorithm to terminate before the actual solution is found.
Multiple refinement iterations may still yield better results.
The power grid model therefore does not terminate early when encountering diminishing backward errors.
Instead, a maximum amount of iterations is used in combination with the error tolerance.

#### Improved backward error calculation

In power system equations, the matrix $\mathbf{M}$ in equation $\mathbf{M} \boldsymbol{x} = \boldsymbol{b}$ can contain
very discrepant entries: some may be very large while others are zero or very small (see also the
[documentation on calculations](../user_manual/calculations.md)).
The same may be true for the right-hand side of the equation $\boldsymbol{b}$, as well as its solution $\boldsymbol{x}$.
In fact, there may be certain rows $i$ for which both $\left|\boldsymbol{b}\left[i\right]\right|$ and
$\sum_j \left|\mathbf{M}\left[i,j\right]\right| \left|\boldsymbol{x}\left[j\right]\right|$ are small and, therefore,
their sum is prone to rounding errors, which may be several orders larger than machine precision.

[Li99](https://www.semanticscholar.org/paper/A-Scalable-Sparse-Direct-Solver-Using-Static-Li-Demmel/7ea1c3360826ad3996f387eeb6d70815e1eb3761)
uses the following backward error in the
[iterative refinement algorithm](#iterative-refinement-of-lu-solver-solutions):

$$
\begin{aligned}
\text{backward\_error}_{\text{Li}}
   &= \max_i \frac{
         \left|\boldsymbol{r}_i\right|
      }{
         \sum_j \left|\mathbf{M}_{i,j}\right| \left|\boldsymbol{x}_j\right| + \left|\boldsymbol{b}_i\right|
      } \\
   &= \max_i \frac{
         \left|\boldsymbol{b}_i - \sum_j \mathbf{M}_{i,j} \boldsymbol{x}_j\right|
      }{
         \sum_j \left|\mathbf{M}_{i,j}\right| \left|\boldsymbol{x}_j\right| + \left|\boldsymbol{b}_i\right|
      } \\
   &= \max_i \frac{
         \left|\boldsymbol{r}_i\right|
      }{
         \left(\left|\mathbf{M}\right| \cdot \left|\boldsymbol{x}\right| + \left|\boldsymbol{b}\right|\right)_i
      }
\end{aligned}
$$

In this equation, the symbolic notation $\left|\mathbf{M}\right|$ and $\left|\boldsymbol{x}\right|$ are the matrix and
vector with absolute values of the elements of $\mathbf{M}$ and $\boldsymbol{x}$ as elements, i.e.,
$\left|\mathbf{M}\right|_{i,j} := \left|\mathbf{M}_{i,j}\right|$ and
$\left|\boldsymbol{x}\right|_i := \left|\boldsymbol{x}_i\right|$, as defined in
[Arioli89](https://epubs.siam.org/doi/10.1137/0610013).

Due to the aforementioned, this is prone to rounding errors, and a single row with rounding errors may cause the entire
iterative refinement to fail.
The power grid model therefore uses a modified version, in which the denominator is capped to a minimum value,
determined by the maximum across all denominators:

$$
\begin{aligned}
D_{\text{max}} &= \max_i\left\{
   \left(\left|\mathbf{M}\right|\cdot\left|\boldsymbol{x}\right| + \left|\boldsymbol{b}\right|\right)_i
\right\} \\
\text{backward\_error} &= \max_i \left\{
   \frac{\left|\boldsymbol{r}\right|_i}{
      \max\left\{
         \left(\left|\mathbf{M}\right|\cdot\left|\boldsymbol{x}\right| + \left|\boldsymbol{b}\right|\right)_i,
         \epsilon_{\text{backward\_error}} D_{\text{max}}
      \right\}
   }
\right\}
\end{aligned}
$$

$\epsilon$ may be chosen.
$\epsilon = 0$ means no cut-off, while $\epsilon = 1$ means that only the absolute values of the residuals are
relevant - not the relative values.
The former is prone to rounding errors.
The latter may hide issues in rows with small coefficients by supressing them in the backward error.
This would favor rows with larger absolute, but smaller relative residuals.
This can be the case, even if that row's residual is relatively large compared to the other entries.
In conclusion, $\epsilon$ should be chosen small, but large enough to suppress numerical instabilities.
A choice for $\epsilon$ that is experimentally verified to be reasonable is mentioned
[above](#backward-error-calculation).

#### Block-wise off-diagonal infinite matrix norm

For the [pivot perturbation algorithm](#pivot-perturbation-algorithm), a matrix norm is used to determine the relative
size of the current pivot element compared to the rest of the matrix as a measure for the degree of ill-conditioning.
The norm is a variant of the $L_{\infty}$ norm of a matrix, which we call the block-wise off-diagonal infinite matrix
norm ($L_{\infty ,\text{bwod}}$).

Since the power grid model solves the matrix equations using a multi-scale matrix solver (dense intra-block,
block-sparse for the full topological structure of the grid), the norm is also taken on those same levels, so the
calculation of the norm is _block-wise_.

In addition, the diagonal blocks may have much larger elements than the off-diagonal ones, while the relevant
information is contained mostly in the off-diagonal blocks.
As a result, the block-diagonal blocks would undesirably dominate the norm.
The power grid model therefore restricts the calculation of the norm to _off-diagonal_ blocks.

In short, the $L_{\infty ,\text{bwod}}$-norm it is the $L_{\infty}$ norm of the block-sparse matrix with the
$L_{\infty}$ norm of the individual blocks as elements, where the diagonal blocks are skipped.

##### Block-wise off-diagonal infinite matrix norm algorithm

The algorithm is as follows:

Let $\mathbf{M}\equiv \mathbf{M}\left[0:N, 0:N\right]$ be the $N\times N$-matrix with a block-sparse structure and
$\mathbf{M}\left[i,j\right]$ its block element at (0-based) indices $(i,j)$, where $i,j = 0..(N-1)$.
In turn, let $\mathbf{M}\left[i,j\right] \equiv \mathbf{M}_{i,j}\left[0:N_{i,j},0:N_{i,j}\right]$ be the dense block
with dimensions $N_i\times N_j$.

1. $\text{norm} \gets 0$.
2. Loop over all block-rows: $i = 0..(N-1)$:
   1. $\text{row\_norm} \gets 0$.
   2. Loop over all block-columns: $j = 0..(N-1)$ (beware of sparse structure):
      1. If $i = j$, then:
         1. Skip this block: continue with the next block-column.
      2. Else, calculate the $L_{\infty}$ norm of the current block and add to the current row norm:
         1. the current block: $\mathbf{M}_{i,j} \gets \mathbf{M}\left[i,j\right]$.
         2. $\text{block\_norm} \gets 0$.
         3. Loop over all rows of the current block: $k = 0..(N_{i,j} - 1)$:
            1. $\text{block\_row\_norm} \gets 0$.
            2. Loop over all columns of the current block: $l = 0..(N_{i,j} - 1)$:
               1. $\text{block\_row\_norm} \gets \text{block\_row\_norm} + \left\|\mathbf{M}_{i,j}\left[k,l\right]\right\|$.  <!-- markdownlint-disable-line line-length -->
            3. Calculate the new block norm: set
               $\text{block\_norm} \gets \max\left\{\text{block\_norm}, \text{block\_row\_norm}\right\}$.
            4. Continue with the next row of the current block.
         4. $\text{row\_norm} \gets \text{row\_norm} + \text{block\_norm}$.
         5. Continue with the next block-column.
   3. Calculate the new norm: set
      $\text{norm} \gets \max\left\{\text{norm}, \text{row\_norm}\right\}$.
   4. Continue with the next block-row.

##### Illustration of the block-wise off-diagonal infinite matrix norm calculation

This section aims to illustrate how the $L_{\infty ,\text{bwod}}$-norm differs from a regular $L_{\infty}$-norm using
the following examples.

The first example shows how the taking the block-wise norm affects the calculation of the norm.

$$
\begin{bmatrix}
\begin{bmatrix}
0 && 0 \\
0 && 0
\end{bmatrix} && \begin{bmatrix}
1 && 0 \\
0 && 3
\end{bmatrix} && \begin{bmatrix}
3 && 0 \\
0 && 0
\end{bmatrix} \\
\begin{bmatrix}
5 && 0 \\
0 && 0
\end{bmatrix} &&
\begin{bmatrix}
0 && 0 \\
0 && 0
\end{bmatrix} && \begin{bmatrix}
0 && 0 \\
0 && \frac{1}{2}
\end{bmatrix} \\
\begin{bmatrix}
0 && 0 \\
0 && 0
\end{bmatrix} &&
\begin{bmatrix}
0 && 0 \\
0 && 0
\end{bmatrix} &&
\begin{bmatrix}
1 && 0 \\
0 && 1
\end{bmatrix}
\end{bmatrix}
$$

* The regular $L_{\infty}$-norm is $\max\left\{1+3, 3, 5, \frac{1}{2}, 1, 1\right\} = 5$.
* The block-wise off-diagonal infinity $L_{\infty ,\text{bwod}}$-norm is
  <!-- markdownlint-disable-next-line line-length -->
  $\max\left\{\max\left\{1, 3\right\}+\max\left\{3, 0\right\},\max\left\{5, 0\right\} + \max\left\{0, \frac{1}{2}\right\}, 1\right\} = \max\left\{3+3, 5+\frac{1}{2}, 1, 1\right\} = 6$.

The two norms clearly differ and even the elements that contribute most to the norm are different.

The next example shows how keeping only the off-diagonal blocks affects the norm.

$$
\begin{bmatrix}
\begin{bmatrix}
20 && 20 \\
30 && 0
\end{bmatrix} && \begin{bmatrix}
2 && 2 \\
3 && 0
\end{bmatrix} \\
\begin{bmatrix}
0 && 0 \\
0 && 3
\end{bmatrix} && \begin{bmatrix}
100 && 0 \\
0 && 1
\end{bmatrix}
\end{bmatrix}
$$

* The regular $L_{\infty}$-norm is $\max\left\{20+20+2+2,30+3,100,3+1\right\} = \max\left\{44,33,100,4\right\} = 100$.
* The block-wise infinity norm with diagonals would be
  <!-- markdownlint-disable-next-line line-length -->
  $\max\left\{\max\left\{20+20, 30\right\}+\max\left\{2+2, 3\right\},\max\left\{0,3\right\} + \max\left\{100, 1\right\}\right\} = \max\left\{40+4, 3+100\right\} = \max\left\{44, 103\right\} = 103$.
* The $L_{\infty ,\text{bwod}}$-norm is
  $\max\left\{\max\left\{2+2, 3\right\},\max\left\{0,3\right\}\right\} = \max\left\{4, 3\right\} = 4$.

---

# Power Flow Algorithm Details

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/algorithms/pf-algorithms.md

# Power Flow Algorithm Details

This page provides detailed mathematical descriptions of the power flow algorithms implemented in power-grid-model.
For a summary and guidance on choosing the right algorithm, see
[Calculations](../user_manual/calculations.md#power-flow-algorithms).

## Nodal Equations

The nodal equations of a power system network can be written as:

$$
I_N = Y_{bus}U_N
$$

Where $I_N$ is the $N$ vector of source currents injected into each bus and $U_N$ is the $N$ vector of bus voltages.
The complex power delivered to bus $k$ is:

$$
S_{k} = P_k + jQ_k = U_{k} I_{k}^{*}
$$

Power flow equations are based on solving the nodal equations above to obtain the voltage magnitude and voltage angle at
each node and then obtaining the real and reactive power flow through the branches.
The following bus types can be present in the system:

- Slack bus: the reference bus with known voltage and angle; in power-grid-model referred to as the
  [source](../user_manual/components.md#source).
- Load bus: a bus with known $P$ and $Q$.
- Voltage controlled bus: a bus with known $P$ and $U$.
  Note: this bus is not supported by power-grid-model yet.

```{note}
Asymmetric power flow calculations require the network to have a reference to ground. For details and internal solution of asymmetric floating grids calculations in power-grid-model, please refer to [Floating grid handling](../user_manual/calculations.md#floating-grid-handling). 
```

## Newton-Raphson power flow

Algorithm call: {py:class}`CalculationMethod.newton_raphson <power_grid_model.enum.CalculationMethod.newton_raphson>`

This is the traditional method for power flow calculations.
This method uses a Taylor series, ignoring the higher order terms, to solve the nonlinear set of equations iteratively:

$$
f(x) =  y
$$

Where:

$$
\begin{aligned}
    x    =  \begin{bmatrix}
            \delta \\
            U
            \end{bmatrix} =
            \begin{bmatrix}
            \delta_2 \\
            \vdots \\
            \delta_N \\
            U_2 \\
            \vdots \\
            U_N
            \end{bmatrix}
    \quad\text{and}\quad
    y    =  \begin{bmatrix}
            P \\
            Q
            \end{bmatrix} =
            \begin{bmatrix}
            P_2 \\
            \vdots \\
            P_N \\
            Q_2 \\
            \vdots \\
            Q_N
            \end{bmatrix}
    \quad\text{and}\quad
    f(x) =  \begin{bmatrix}
            P(x) \\
            Q(x)
            \end{bmatrix} =
            \begin{bmatrix}
            P_{2}(x) \\
            \vdots \\
            P_{N}(x) \\
            Q_{2}(x) \\
            \vdots \\
            Q_{N}(x)
            \end{bmatrix}
\end{aligned}
$$

As can be seen in the equations above $\delta_1$ and $V_1$ are omitted, because they are known for the slack bus.
In each iteration $i$ the following equation is solved:

$$
J(i) \Delta x(i) =  \Delta y(i)
$$

Where

$$
\begin{aligned}
    \Delta x(i)    & =  x(i+1) - x(i)
    \quad\text{and}\quad
    \Delta y(i)    & =  y - f(x(i))
\end{aligned}
$$

$J$ is the [Jacobian](https://en.wikipedia.org/wiki/Jacobian_matrix_and_determinant), a matrix with all partial
derivatives of
$\dfrac{\partial P}{\partial \delta}$, $\dfrac{\partial P}{\partial U}$, $\dfrac{\partial Q}{\partial \delta}$
and $\dfrac{\partial Q}{\partial U}$.

For each iteration the following steps are executed:

- Compute $\Delta y(i)$
- Compute the Jacobian $J(i)$
- Using LU decomposition, solve $J(i) \Delta x(i)  =  \Delta y(i)$ for $\Delta x(i)$
- Compute $x(i+1)$ from $\Delta x(i) =  x(i+1) - x(i)$

## Iterative current power flow

Algorithm call:
{py:class}`CalculationMethod.iterative_current <power_grid_model.enum.CalculationMethod.iterative_current>`

This algorithm is a Jacobi-like method for powerflow analysis.
It has a linear convergence rate as opposed to the quadratic convergence rate in the
[Newton-Raphson](#newton-raphson-power-flow) method.
This means that more iterations is needed to achieve similar convergence.
Additionally, [Newton-Raphson](#newton-raphson-power-flow) will be more robust converging in case of greater meshed
configurations.
Nevertheless, the iterative current algorithm will be faster most of the time.

The algorithm is as follows:

1. Build $Y_{bus}$ matrix
2. Initialization of $U_N^0$ to $1$ plus the intrinsic phase shift of transformers
3. Calculate injected currents: $I_N^i$ for $i^{th}$ iteration.
   The injected currents are calculated as per ZIP model of loads and generation using $U_N$:
   $I_N = \overline{S_{Z}} \cdot U_{N} + \overline{(\frac{S_{I}}{U_{N}})} \cdot |U_{N}| +\overline{(\frac{S_{P}}{U_N})}$
4. Solve linear equation: $YU_N^i = I_N^i$
5. Check convergence: If maximum voltage deviation from the previous iteration is greater than the tolerance setting
   (i.e., $u^{(i-1)}_\sigma > u_\epsilon$), then go back to step 3.

The iterative current algorithm only needs to calculate injected currents before solving linear equations.
This is more straightforward than calculating the Jacobian, which was done in the Newton-Raphson algorithm.

Factorizing the matrix of linear equation is the most computationally heavy task.
The $Y_{bus}$ matrix here does not change across iterations which means it only needs to be factorized once to solve the
linear equations in all iterations.
The $Y_{bus}$ matrix also remains unchanged in certain batch calculations like timeseries calculations.

## Linear power flow

Algorithm call: {py:class}`CalculationMethod.linear <power_grid_model.enum.CalculationMethod.linear>`

This is an approximation method where we assume that all loads and generations are of constant impedance type regardless
of their actual {py:class}`LoadGenType <power_grid_model.enum.LoadGenType>`.
By doing so, we obtain huge performance benefits as the computation required is equivalent to a single iteration of the
iterative methods.
It will be more accurate when most of the load/generation types are of constant impedance or the actual node voltages
are close to 1 p.u.
When all the load/generation types are of constant impedance, the [Linear](#linear-power-flow) method will be the
fastest without loss of accuracy.
Therefore power-grid-model will use this method regardless of the input provided by the user in this case.

The algorithm is as follows:

1. Assume injected currents by loads $I_N=0$ since we model loads/generation as impedance.
   Admittance of each load/generation is calculated from rated power as $y=-\overline{S}$
2. Build $Y{bus}$.
   Add the admittances of loads/generation to the diagonal elements.
3. Solve linear equation: $YU_N = I_N$ for $U_N$

## Linear current power flow

Algorithm call: {py:class}`CalculationMethod.linear_current <power_grid_model.enum.CalculationMethod.linear_current>`

**This algorithm is essentially a single iteration of [iterative current power flow](#iterative-current-power-flow).**

This approximation method will give better results when most of the load/generation types resemble constant current.
Similar to [iterative current](#iterative-current-power-flow), batch calculations like timeseries will also be faster.
Same reason applies here: the $Y_{bus}$ matrix does not change across batches and as a result the same factorization
ould be used.

In practical grids most loads and generations correspond to the constant power type.
Linear current would give a better approximation than [Linear](#linear-power-flow) in such case.
This is because we approximate the load as current instead of impedance.
There is a correlation in voltage error of approximation with respect to the actual voltage for all approximations.
They are most accurate when the actual voltages are close to 1 p.u. and the error increases as we deviate from this
level.
When we approximate the load as impedance at 1 p.u., the voltage error has quadratic relation to the actual voltage.
When it is approximated as a current at 1 p.u., the voltage error is only linearly dependent in comparison.

---

# Short Circuit Algorithm Details

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/algorithms/sc-algorithms.md

# Short Circuit Algorithm Details

This page provides detailed mathematical descriptions of the short circuit algorithms implemented in power-grid-model.
For a summary and guidance, see [Calculations](../user_manual/calculations.md#short-circuit-calculation-algorithms).

## Short Circuit Equations

In the short circuit calculation, the following equations are solved with border conditions of faults added as
constraints.

$$
I_N = Y_{bus}U_N
$$

This gives the initial symmetrical short circuit current ($I_k^{\prime\prime}$) for a fault.
This quantity is then used to derive almost all further calculations of short circuit studies applications.

```{note}
Short-circuit calculations are currently implemented in the phase (abc) domain and therefore require a grounded network, similar to asymmetric power flow calculations.
Note that this limitation does not exist in the sequence (0-1-2) domain but is present in the phase domain calculation.
```

## IEC 60909 short circuit calculation

Algorithm call: {py:class}`CalculationMethod.iec60909 <power_grid_model.enum.CalculationMethod.iec60909>`

The assumptions used for calculations in power-grid-model are aligned to the ones mentioned in
[IEC 60909](https://webstore.iec.ch/publication/24100).

- The state of the grid with respect to loads and generations are ignored for the short circuit calculation.
  (Note: Shunt admittances are included in calculation.)
- The pre-fault voltage is considered in the calculation and is calculated based on the grid parameters and topology.
  (Excl. loads and generation)
- The calculations are assumed to be time-independent.
  (Voltages are sine throughout with the fault occurring at a zero crossing of the voltage, the complexity of rotating
  machines and harmonics are neglected, etc.)
- To account for the different operational conditions, a voltage scaling factor of `c` is applied to the voltage source
  while running short circuit calculation function.
  The factor `c` is determined by the nominal voltage of the node that the source is connected to and the API option to
  calculate the `minimum` or `maximum` short circuit currents.
  The table to derive `c` according to IEC 60909 is shown below.

| Algorithm      | c_max | c_min |
| -------------- | ----- | ----- |
| `U_nom` <= 1kV | 1.10  | 0.95  |
| `U_nom` > 1kV  | 1.10  | 1.00  |

```{note}
In the IEC 609090 standard, there is a difference in `c` (for `U_nom` <= 1kV) for systems with a voltage tolerance of 6%
and 10%.
In power-grid-model we only use the value for a 10% voltage tolerance.
```

There are {py:class}`4 types <power_grid_model.enum.FaultType>` of fault situations that can occur in the grid, along
with the following possible combinations of the {py:class}`associated phases <power_grid_model.enum.FaultType>`:

- Three-phase to ground: `abc`
- Single phase to ground: `a`, `b`, `c`
- Two phase: `ab`, `bc`, `ac`
- Two phase to ground: `ab`, `bc`, `ac`

## Prefault voltages

IEC 60909 prescribes use of rated voltage of the fault node on the Thevenin equivalent of the grid impedance for
calculation of $I_k^{\prime\prime}$.
This isolates the short circuit calculations from the actual loading conditions of the grid.

PGM extends IEC 60909 to support simulation of multiple simultaneous faults for advanced use cases.
Since IEC 60909 does not prescribe a method for this scenario,
PGM deviates slightly from the standard to accommodate it.
Prefault voltages and corresponding $I_k^{\prime\prime}$ deviate by an
"equivalent transformation ratio" from all transformers.

An example is shown below to demonstrate this effect.
In the following grid, lets say we assumed the rated voltage of the source and fault node is $u_{rated-1}$ and
$u_{rated-2}$ respectively.
The transformer has a $u1$/$u2$ transformation ratio.
Let $z_k$ and $z_t$ denote the source and transformer impedances, respectively.

```{tikz}
:alt: transformer

\draw (0,3) node[gridnode, anchor=east]{} to (1,3);
\draw [black, ultra thick] (1,2) -- (1,4);
\draw (1,3) to (2,3) [oosourcetrans] to (5,3);
\draw [black, ultra thick] (5,2) -- (5,4);
\draw[thick, ->] (5,1.4) +(0.05,0.5) -- +(-0.1,-0.1) -- +(0.1,0.1) -- +(0,-0.5);
```

IEC 60909 calculation should give $I_k^{\prime\prime} = \frac{u_{rated-2}}{ \sqrt{3} \cdot (z_k + z_t)}$

PGM calculates short circuit by setting source voltage as $u_{rated-1}$ instead. Hence
$I_k^{\prime\prime} = \frac{u_{rated-1} \cdot k}{ \sqrt{3} \cdot (z_k + z_t)}$
where $k =\frac{u1 \cdot u_{rated-2}}{u2 \cdot u_{rated-1}} $

When the voltage rating of the transformer matches the rated voltage of the nodes, this factor is exactly `1.0`.
In radial grids, it can be easily accumulated by multiplying the transformation ratios of all transformers
($k_{t1} \cdot k_{t2} \cdot k_{t3} ...$) along the fault path to the source.
However, when multiple sources and meshed networks are involved, the calculation becomes complex.
This factor is roughly `0.97` to `1.03` on a practical grid.
An easy approach is then to simply leave a margin of ~`1.03` in the maximal short circuit current.

---

# State Estimation Algorithm Details

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/algorithms/se-algorithms.md

# State Estimation Algorithm Details

This page provides detailed mathematical descriptions of the state estimation algorithms implemented in
power-grid-model.
For a summary and guidance, see [Calculations](../user_manual/calculations.md#state-estimation-algorithms).

## Weighted Least Squares Formulation

Weighted least squares (WLS) state estimation can be performed with power-grid-model.
Given a grid with $N_b$ buses the state variable column vector is defined as below.

$$
\begin{aligned}
        \underline{U}     =     \begin{bmatrix}
                        \underline{U}_1 \\
                        \underline{U}_2 \\
                        \vdots \\
                        \underline{U}_{N_{b}}
                    \end{bmatrix}
\end{aligned}
$$

Where $\underline{U}_i$ is the complex voltage phasor of the i-th bus.

The goal of WLS state estimation is to evaluate the state variable with the highest likelihood given (pseudo)
measurement input, by solving:

$$
\min r(\underline{U}) = \dfrac{1}{2} (f(\underline{U}) - \underline{z})^H W (f(\underline{U}) - \underline{z})
$$

Where:

$$
\begin{aligned}
    \underline{x}     =  \begin{bmatrix}
            \underline{x}_1 \\
            \underline{x}_2 \\
            \vdots \\
            \underline{x}_{N_{m}}
            \end{bmatrix} =
            f(\underline{U})
    \quad\text{and}\quad
    \underline{z}     =  \begin{bmatrix}
            \underline{z}_1 \\
            \underline{z}_2 \\
            \vdots \\
            \underline{z}_{N_{m}}
            \end{bmatrix}
    \quad\text{and}\quad
    W  = \Sigma^{-1} =  \begin{bmatrix}
            \sigma_1^2 & 0 & \cdots & 0 \\
            0 & \sigma_2^2 & \cdots & 0 \\
            \vdots & \vdots & \ddots & \vdots \\
            0 & 0 & \cdots & \sigma_{N_{m}}^2
            \end{bmatrix} ^{-1} =
            \begin{bmatrix}
            w_1 & 0 & \cdots & 0 \\
            0 & w_2 & \cdots & 0 \\
            \vdots & \vdots & \ddots & \vdots \\
            0 & 0 & \cdots & w_{N_{m}}
            \end{bmatrix}
\end{aligned}
$$

Where $\underline{x}_i$ is the real value of the i-th measured quantity in complex form, $\underline{z}_i$ is the i-th
measured value in complex form, $\sigma_i$ is the normalized standard deviation of the measurement error of the i-th
measurement, $\Sigma$ is the normalized covariance matrix and $W$ is the weighting factor matrix.

## State Estimation Measurement Aggregation

There can be multiple sensors measuring the same physical quantity.
For example, there can be multiple voltage sensors on the same bus.
The measurement data can be merged into one virtual measurement using a Kalman filter:

$$
z = \dfrac{\sum_{k=1}^{N_{sensor}} z_k \sigma_k^{-2}}{\sum_{k=1}^{N_{sensor}} \sigma_k^{-2}}
$$

Where $z_k$ and $\sigma_k$ are the measured value and standard deviation of individual measurements.

Multiple appliance measurements (power measurements) on one bus are aggregated as the total injection at the bus:

$$
\begin{aligned}
    \underline{S} = \sum_{k=1}^{N_{appliance}} \underline{S}_k
    \quad\text{and}\quad
    \sigma_P^2 = \sum_{k=1}^{N_{appliance}} \sigma_{P,k}^2
    \quad\text{and}\quad
    \sigma_Q^2 = \sum_{k=1}^{N_{appliance}} \sigma_{Q,k}^2
\end{aligned}
$$

Where $S_k$ and $\sigma_{P,k}$ and $\sigma_{Q,k}$ are the measured value and the standard deviation of the individual
appliances.

```{note}
It is not possible to mix [power sensors](../user_manual/components.md#generic-power-sensor) with
[current sensors](../user_manual/components.md#generic-current-sensor) on the same terminal of the same component.
It is also not possible to mix
[current sensors with global angle measurement type](../user_manual/components.md#global-angle-current-sensors) with
[current sensors with local angle measurement type](../user_manual/components.md#local-angle-current-sensors) on the same terminal
of the same component.
However, such mixing of sensor types is allowed as long as they are on different terminals.
```

## State Estimate Sensor Transformations

Sometimes, measurements need to be transformed between coordinate spaces.
For example, current measurements are in polar coordinates (magnitude and angle), but it is beneficial to transform them
to separate real and imaginary components per phase, with each their own variances.
Variances of the results of such transformations are estimated using the common linearization approximation.
E.g., for a real random variable $X$, the random variable $Y = F\left(X\right)$, with $F$ sufficiently well-behaved,
exists.
The variances of $Y$ can then be estimated from the variance of $X$ using
$\text{Var}\left(Y\right) \approx \text{Var}\left(X\right) \left\|\frac{\delta f}{\delta X}\right\|^2$

This approach generalizes to extension fields and to more dimensions.
Both generalizations are required for current sensors.
The current phasor is described by a complex random variable, which can be decomposed into a real and an imaginary
component, or into a magnitude and a phasor.
Asymmetric sensors and asymmetric calculations, on the other hand, require multidimensional approaches.
The generalization is done as follows.

Let $A$ and $B$ be fields (or rings) that may be multidimensional and that may be extension fields.
Let $\boldsymbol{X}$ be a random variable with codomain $A$ with components $X_i$.
Let $\boldsymbol{Y} = \boldsymbol{F}\left(\boldsymbol{X}\right)$ be a random variable with codomain $B$, with
$\boldsymbol{F}$ sufficiently well-behaved,
so that its components $Y_j = F_j\left(\boldsymbol{X}\right)$ are well-behaved.
Then the variances $\text{Var}\left(Y_i\right)$ of the components of $\boldsymbol{Y}$ can be estimated in terms of the
variances $\text{Var}\left(X_j\right)$ of the components of $\boldsymbol{X}$ using the following function.

$$
\text{Var}\left(Y_j\right)
    = \text{Var}\left(F_j\left(\boldsymbol{X}\right)\right)
    \approx \sum_i \text{Var}\left(X_i\right) \left\|\frac{\delta F_j}{\delta x_i}\left(\boldsymbol{X}\right)\right\|^2
$$

The following illustrates how this works for `sym_current_sensor`s in symmetric calculations.
See also [the full mathematical workout](https://github.com/PowerGridModel/power-grid-model/issues/547).

$$
\begin{aligned}
    & \mathrm{Re}\left\{I\right\} = I \cos\theta \\
    & \mathrm{Im}\left\{I\right\} = I \sin\theta \\
    & \text{Var}\left(\mathrm{Re}\left\{I\right\}\right) =
        \sigma_i^2 \cos^2\theta + I^2 \sigma_{\theta}^2\sin^2\theta \\
    & \text{Var}\left(\mathrm{Im}\left\{I\right\}\right) =
        \sigma_i^2 \sin^2\theta + I^2 \sigma_{\theta}^2\cos^2\theta
\end{aligned}
$$

## Iterative linear state estimation

Algorithm call:
{py:class}`CalculationMethod.iterative_linear <power_grid_model.enum.CalculationMethod.iterative_linear>`

Linear WLS requires all measurements to be linear and only handles voltage phasor measurements including a phase angle,
as well as complex current phasor measurements.
This is only possible when all measurements are phasor unit measurements, which is not realistic in distribution grids.
Therefore, traditional measurements are linearized prior to running the algorithm.

- Bus voltage: Given that the phase shift in the distribution grid is very small, it is assumed that the angle shift is
  zero plus the intrinsic phase shift of transformers.
  For a certain bus `i`, the voltage magnitude measured at that bus is translated into a voltage phasor, where
  $\theta_i$ is the intrinsic transformer phase shift:

$$
\underline{U}_i = U_i \cdot e^{j \theta_i}
$$

- Branch current with global angle: The global angle current measurement captures the phase offset relative to the same
  predetermined reference phase against which the voltage angle is measured.
  It is not sufficient to use the default zero-phase reference offset, because the reference point is not uniquely
  determined when there are no voltage angle measurements, resulting in ambiguities.
  As a result, using any global angle current sensor in the grid requires at least one voltage phasor measurement (with
  angle).

$$
\underline{I} = I_i \cdot e^{j \theta_i}
$$

- Branch current with local angle: Sometimes, (accurate) voltage measurements are not available for a branch, which
  means no power measurement is possible.
  While it is not straightforward to use magnitude-only measurements of currents in calculations, current phasor
  measurements can in fact be used in cases where it is possible to obtain a reasonably accurate measurement of the
  current amplitude and the relative phase angle to the voltage.
  In this way, we still have enough information for the state estimation.
  The resulting local current phasor $\underline{I}_{\text{local}}$ can be translated to the global current phasor (see
  above) for iterative linear state estimation.
  Given the measured (linearized) voltage phasor, the current phasor is calculated as follows:

$$
\underline{I} = \underline{I}_{\text{local}}^{*} \frac{\underline{U}}{|\underline{U}|}
    = \underline{I}_{\text{local}}^{*} \cdot e^{j \theta}
$$

where $\underline{U}$ is either measured voltage magnitude at the bus or assumed unity magnitude, with the intrinsic
phase shift.
$\theta$ is the phase angle of the voltage.

- Branch/shunt power flow: To translate the power flow to a complex current phasor, the voltage at the terminal should
  also be measured, otherwise the nominal voltage with zero angle is used as an estimation.
  Given the measured (linearized) voltage phasor, the current phasor is calculated as follows:

$$
\underline{I} = (\underline{S}/\underline{U})^*
$$

- Bus power injection: Similar as above, to translate the power flow to a complex current phasor, if the bus voltage is
  not measured, the nominal voltage with zero angle will be used as an estimation.
  The current phasor is calculated as follows:

$$
\underline{I} = (\underline{S}/\underline{U})^*
$$

The aggregated apparent power flow is considered as a single measurement, with variance
$\sigma_S^2 = \sigma_P^2 + \sigma_Q^2$.

The assumption made in the linearization of measurements introduces a system error to the algorithm, because the phase
shifts of bus voltages are ignored in the input measurement data.
This error is corrected by applying an iterative approach to the linear WLS algorithm.
In each iteration, the resulted voltage phase angle will be applied as the phase shift of the measured voltage phasor
for the next iteration:

- Initialization: let $\underline{U}^{(k)}$ be the column vector of the estimated voltage phasor in the k-th iteration.
  Let Bus $s$ be the slack bus, which is connected to the external network (source).
  $\underline{U}^{(0)}$ is initialized as follows:
  - For bus $i$, if there is no voltage measurement, assign $\underline{U}^{(0)} = e^{j \theta_i}$, where $\theta_i$ is
    the intrinsic transformer phase shift between Bus $i$ and Bus $s$.
  - For bus $i$, if there is a voltage measurement, assign $\underline{U}^{(0)} = U_{meas,i}e^{j \theta_i}$, where
    $U_{meas,i}$ is the measured voltage magnitude.
- In iteration $k$, follow the steps below:
  - Linearize the voltage measurements by using the phase angle of the calculated voltages of iteration $k-1$.
  - Linearize the complex power flow measurements by using either the linearized voltage measurement if the bus is
    measured, or the voltage phasor result from iteration $k-1$.
  - Compute the temporary new voltage phasor $\underline{\tilde{U}}^{(k)}$ using the pre-factorized matrix.
    See also [Matrix-prefactorization](../user_manual/performance-guide.md#matrix-prefactorization)
  - Normalize the voltage phasor angle by setting the angle of the slack bus to zero:
  - If the maximum deviation between $\underline{U}^{(k)}$ and $\underline{U}^{(k-1)}$ is smaller than the error
    tolerance $\epsilon$, stop the iteration.
    Otherwise, continue until the maximum number of iterations is reached.

In the iteration process, the phase angle of voltages at each bus is updated using the last iteration; the system error
of the phase shift converges to zero.
Because the matrix is pre-built and pre-factorized, the computation cost of each iteration is much smaller than for the
[Newton-Raphson](#newton-raphson-state-estimation) method, where the Jacobian matrix needs to be constructed and
factorized each time.

Because the matrix depends on the variances of the linearized current measurements, pre-factorization requires assuming
that the magnitudes of the voltages remain constant throughout the iteration process.
This assumption is, of course, an approximation, and potentially results an inaccurate relative weighing of the power
measurements.
However, the difference between the solution and the actual grid state is usually small, because the error introduced by
this is typically dominated by the following contributing factors (see also
[this thread](https://github.com/PowerGridModel/power-grid-model/pull/951#issuecomment-2805154436)).

- voltages in the distribution grid are usually close to 1 p.u..
- power sensor errors are usually best-effort estimates.
- the interpretation of power measurements as current measurements is an approximation.

```{warning}
In short, the pre-factorization may produce results that may deviate from the actual grid state.
If higher precision is desired, please consider using
[Newton-Raphson state estimation](#newton-raphson-state-estimation) instead.
```

```{warning}
The algorithm will assume angles to be zero by default (see the details about voltage sensors).
This produces more correct outputs when the system is observable, but will prevent the calculation from raising an
exception, even if it is unobservable, therefore giving faulty results.
```

## Newton-Raphson state estimation

Algorithm call: {py:class}`CalculationMethod.newton_raphson <power_grid_model.enum.CalculationMethod.newton_raphson>`

The Newton-Raphson state estimation considers the problem as a system of real, non-linear equations.
It iteratively solves the first order Taylor expansion of the system.
It does not make any assumptions on linearization.
It could be more accurate and converge in less iterations than the
[iterative linear](#iterative-linear-state-estimation) approach.
However, the Jacobian matrix needs to be calculated every iteration and cannot be prefactorized, which makes it slower
on average.

The Newton-Raphson method considers all measurements to be independent real measurements.
I.e., $\sigma_P$, $\sigma_Q$ and $\sigma_U$ are all independent values.
The rationale behind to calculation is similar to that of the
[Newton-Raphson method for power flow](./pf-algorithms.md#newton-raphson-power-flow).
Consequently, the iteration process differs slightly from that of
[iterative linear state estimation](#iterative-linear-state-estimation), as shown below.

- Initialization: let $\boldsymbol{U}^{(k)}$ be the column vector of the estimated voltage magnitude and
  $\boldsymbol{\theta}^{(k)}$ the column vector of the estimated voltage angle in k-th iteration.
  Let Bus $s$ be the slack bus which is connected to external network (source).
  We initialize $\boldsymbol{U}^{(0)}$ and $\boldsymbol{\theta}^{(k)}$ as follows:
  - For Bus $i$, if there is no voltage measurement, assign $U_i^{(0)} = 1$ and $\theta_i^{(0)} = 0$, where $\theta_i$
    is the intrinsic transformer phase shift between Bus $i$ and Bus $s$.
  - For Bus $i$, if there is a voltage measurement, $U_i^{(0)} = U_{\text{mea},i}$ and $\theta_i^{(0)} = \theta_i$,
    where $U_{\text{mea},i}$ is the measured voltage magnitude.
- In iteration $k$, follow the steps below:
  - Construct and (LU-)factorize the Jacobian matrix for $\boldsymbol{x}^{(k)}$, using the network parameters.
  - Compute the temporary new voltage magnitude and angle result,
    $\widetilde{\boldsymbol{U}}^{(k)}$ and $\widetilde{\boldsymbol{\theta}}^{(k)}$, using the prefactorized matrix.
    See also [Matrix-prefactorization](../user_manual/performance-guide.md#matrix-prefactorization)
  - Normalize the result voltage phasor angle by setting angle of slack bus to zero:
    $\underline{U}_i^{(k)} = \widetilde{\underline{U}}_i^{(k)} \times |\widetilde{\underline{U}}_s^{(k)}| / \widetilde{\underline{U}}_s^{(k)}$. <!-- markdownlint-disable-line line-length -->
  - If the maximum deviation between $\underline{\boldsymbol{U}}^{(k)}$ and $\underline{\boldsymbol{U}}^{(k-1)}$ is
    smaller than the tolerance $\epsilon$, stop the iteration, otherwise continue until the maximum number of iterations
    is reached.
    Note: we're using the phasor here: $\underline{\boldsymbol{U}} = \boldsymbol{U}e^{j\boldsymbol{\theta}}$.

As for the [iterative linear](#iterative-linear-state-estimation) approach, during iterations, phase angles of voltage
at each bus are updated using ones from the previous iteration.
The system error of the phase shift converges to zero.

```{warning}
The algorithm will assume angles to be zero by default (see the details about voltage sensors).
In observable systems this helps better outputting correct results.
On the other hand with unobservable systems, exceptions raised from calculations due to faulty results will be
prevented.
```

---

# Automatic Tap Changing Algorithm Details

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/algorithms/tap-changing-algorithms.md

# Automatic Tap Changing Algorithm Details

This page provides detailed algorithmic descriptions of the automatic tap changing optimization procedure implemented in
power-grid-model.
Automatic tap changing is an outer-loop optimization procedure that iteratively adjusts transformer tap positions and
runs [power flow calculations](pf-algorithms.md) to achieve desired voltage control objectives.

For an overview of regulated power flow and strategy selection, see
[Regulated power flow with automatic tap changing](
  ../user_manual/calculations.md#power-flow-with-automatic-tap-changing).

## Control logic for power flow with automatic tap changing

The automatic tap changer iterates over all regulators with automatic tap changing control.
The control logic is described as follows:

- For each regulator, calculate the controlled voltage $U_{\text{control}}$ based on `control_side`.
- If the transformer has a `tap_pos` which is not regulated and within `tap_min` and `tap_max` bounds, skip it and
  consider the next regulator.
  In all other cases, go to the next step.
- If $U_{\text{control}}$ is outside the bounds, the tap position changes:
  - If $U_{\text{control}} < u_{\text{set}} - u_{\text{band}} / 2$, the tap position is incremented by 1 (or according
    to the {py:class}`TapChangingStrategy <power_grid_model.enum.TapChangingStrategy>` chosen).
  - If $U_{\text{control}} > u_{\text{set}} + u_{\text{band}} / 2$, the tap position is decremented by 1 (or according
    to the {py:class}`TapChangingStrategy <power_grid_model.enum.TapChangingStrategy>` chosen).
  - If the updated `tap_pos` reaches `tap_min` or `tap_max`, it is clamped to those values.
- Another power flow calculation is run with new tap positions for the regulated transformers.
- If the maximum number of tap changing iterations is reached, the calculation stops and raises an error of type
  `MaxIterationReached`.

## Initialization and exploitation of regulated transformers

The initialization and exploitation of different regulated transformer types are unique and depend on whether the
regulator is automatic.
The following table specifies the behaviour of regulated transformers based on the
{py:class}`TapChangingStrategy <power_grid_model.enum.TapChangingStrategy>` chosen and whether `tap_pos` is regulated.

|TapChangingStrategy|tap_pos is regulated?|Initialization phase|Exploitation phase|
|---|---|---|---|
|{py:class}`any_valid_tap <power_grid_model.enum.TapChangingStrategy.any_valid_tap>`|Yes|Set the tap position to `tap_nom` (default middle tap position)|Binary search (default)|
|{py:class}`any_valid_tap <power_grid_model.enum.TapChangingStrategy.any_valid_tap>`|No|Clamp the tap position to stay within `tap_min` and `tap_max`|Do not regulate|
|{py:class}`min_voltage_tap <power_grid_model.enum.TapChangingStrategy.min_voltage_tap>` / {py:class}`max_voltage_tap <power_grid_model.enum.TapChangingStrategy.max_voltage_tap>`|Yes|Set the tap position to `tap_min` or `tap_max` respectively|Do not regulate|
|{py:class}`min_voltage_tap <power_grid_model.enum.TapChangingStrategy.min_voltage_tap>` / {py:class}`max_voltage_tap <power_grid_model.enum.TapChangingStrategy.max_voltage_tap>`|No|Clamp the tap position to stay within `tap_min` and `tap_max`|Do not regulate|

Some transformer configurations require clamping due to `regulated_object` and `tap_side` pointing to different sides of
the transformer.
For a three-winding transformer the requirements are similar to a regular transformer with the additional consideration
that the primary side tap changer regulates only the secondary or tertiary side voltages:

|Tapping on side|Regulated object|Voltage control side|`tap_side`|`regulated_object`|`control_side`|
|---|---|---|---|---|---|
|HV (0)|LV (1)|LV (1)|`BranchSide.from_side` / `Branch3Side.side_1`|`TransformerTapSide.side_1` / `Branch3Side.side_2`|`BranchSide.to_side` / `Branch3Side.side_2`|
|HV (0)|LV (1)|HV (0)|`BranchSide.from_side` / `Branch3Side.side_1`|`TransformerTapSide.side_1` / `Branch3Side.side_2`|`BranchSide.from_side` / `Branch3Side.side_1`|
|LV (1)|HV (0)|LV (1)|`BranchSide.to_side` / `Branch3Side.side_2`|`TransformerTapSide.side_2` / `Branch3Side.side_1`|`BranchSide.to_side` / `Branch3Side.side_2`|
|LV (1)|HV (0)|HV (0)|`BranchSide.to_side` / `Branch3Side.side_2`|`TransformerTapSide.side_2` / `Branch3Side.side_1`|`BranchSide.from_side` / `Branch3Side.side_1`|

## Search methods used for tap changing optimization

By default, the algorithm uses binary search to find the optimal tap position to control voltage within the set band.
Users can also choose other search methods via
{py:class}`TapChangingStrategy <power_grid_model.enum.TapChangingStrategy>`:

|{py:class}`TapChangingStrategy <power_grid_model.enum.TapChangingStrategy>`|Description|
|---|---|
|{py:class}`fast_any_tap <power_grid_model.enum.TapChangingStrategy.fast_any_tap>`|Very fast search (single step per iteration)|
|{py:class}`any_valid_tap <power_grid_model.enum.TapChangingStrategy.any_valid_tap>`|Binary search (default)|
|{py:class}`min_voltage_tap <power_grid_model.enum.TapChangingStrategy.min_voltage_tap>` / {py:class}`max_voltage_tap <power_grid_model.enum.TapChangingStrategy.max_voltage_tap>`|Set to extreme tap and do not regulate|

## Regulatable voltage range outside `u_band`

Since the regulated transformer has only a limited number of tap positions, it cannot always attain the target voltage
(i.e., the controlled voltage $U_{\text{control}}$ may remain outside the set band).
The possible scenarios are:

- For `tap_min`: When increasing the tap position from `tap_min` in successive power flow calculations, the voltage
  might still be below the lower bound of the set band.
- For `tap_max`: When decreasing the tap position from `tap_max` in successive power flow calculations, the voltage
  might still be above the upper bound of the set band.

## Error type `MaxIterationReached`

If the algorithm uses binary search, since the number of tap positions is often limited to tens of taps, binary search
will find the optimal tap positions within a small number of iterations, typically under 10.
When linear search is used, however, we avoid convergence if the search continues to iterate in an oscillatory fashion.
However, the following could be a cause for `MaxIterationReached`:

- **If all `tap_pos` are within `tap_min` and `tap_max` and converged to the targeted band**:
  - The tap changing control has found a control point inside the band.
  - The calculation may be at a saddle point, and further iteration may not result in achieving values which are closer
    to the target voltage.
  - This is often expected behaviour.
- **If no voltage control could find tap positions inside** `u_band`:
  - A transformer is constantly oscillating between two tap positions depending on directions of measurement errors.
    In this case, it's difficult for our algorithm to choose the more optimal tap position for controlled voltage.
- **If a few voltages are out of band**: The algorithm keeps oscillating due to constraint saturation at `tap_max` or
  `tap_min`.
  The regulated transformers at saturation cannot regulate further, although the voltage is outside the band.
  This is often expected behaviour.
- **If voltages are inside the band but `tap_pos` are outside `tap_min` and `tap_max` bounds**: This is a logical
  violation.
  It means the clamping inside the algorithm is not functioning.
  This is a bug and should be reported.

---

# power_grid_model (Python API)

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/api_reference/python-api-reference.md

# power_grid_model (Python API)

This is the Python API reference for the `power-grid-model` library.
Due to the nature of how Python module works, we cannnot hide the implementation detail completely from the user.
As a general rule, any Python modules/functions/classes not documented in this API documentation are internal
implementations.
**The user should not use any of them.**
**We do not guarantee the stability or even the existence of those modules.**

```{eval-rst}
.. py:module:: power_grid_model

.. autoclass:: PowerGridModel
   :show-inheritance:
.. autofunction:: initialize_array
.. autofunction:: attribute_dtype
.. autofunction:: attribute_empty_value

.. py:data:: power_grid_meta_data
   :type: typing.PowerGridMetaData

   The data types for all dataset types and components used by the Power Grid Model.
```

## enum

```{eval-rst}
.. automodule:: power_grid_model.enum
   :undoc-members:
   :imported-members:
   :member-order: bysource
   :show-inheritance:
```

## data types

```{eval-rst}
.. automodule:: power_grid_model.data_types
   :undoc-members:
   :imported-members:
   :member-order: bysource
   :show-inheritance:
   :exclude-members: BatchList,NominalValue,RealValue,AsymValue,AttributeValue,Component,ComponentList,SinglePythonDataset,BatchPythonDataset,PythonDataset
```

## error types

```{eval-rst}
.. automodule:: power_grid_model.errors
   :imported-members:
   :member-order: bysource
   :show-inheritance:
```

## typing

Type hints for the power-grid-model library.

This includes all miscellaneous type hints not under dataset or categories.

```{eval-rst}
.. py:module:: power_grid_model.typing
.. autoclass:: power_grid_model.typing.DatasetType
.. autoclass:: power_grid_model.typing.DatasetTypeVar
.. autoclass:: power_grid_model.typing.ComponentType
.. autoclass:: power_grid_model.typing.ComponentTypeVar
.. autoclass:: power_grid_model.typing.ComponentMetaData
.. autoclass:: power_grid_model.typing.DatasetMetaData
.. autoclass:: power_grid_model.typing.PowerGridMetaData
.. autodata:: power_grid_model.typing.ComponentAttributeMapping
   :annotation: ComponentAttributeMapping
```

## validation

```{eval-rst}
.. autofunction:: power_grid_model.validation.validate_input_data
.. autofunction:: power_grid_model.validation.validate_batch_data
.. autofunction:: power_grid_model.validation.assert_valid_input_data
.. autofunction:: power_grid_model.validation.assert_valid_batch_data
.. autofunction:: power_grid_model.validation.assert_valid_data_structure
.. autofunction:: power_grid_model.validation.errors_to_string
.. autoclass:: power_grid_model.validation.ValidationException
```

### validation errors

```{eval-rst}
.. automodule:: power_grid_model.validation.errors
   :undoc-members:
   :show-inheritance:
```

## utils

```{eval-rst}
.. autofunction:: power_grid_model.utils.get_dataset_type
.. autofunction:: power_grid_model.utils.get_dataset_scenario
.. autofunction:: power_grid_model.utils.get_dataset_batch_size
.. autofunction:: power_grid_model.utils.get_component_batch_size
.. autofunction:: power_grid_model.utils.is_columnar
.. autofunction:: power_grid_model.utils.is_sparse
.. autofunction:: power_grid_model.utils.json_deserialize
.. autofunction:: power_grid_model.utils.json_serialize
.. autofunction:: power_grid_model.utils.msgpack_deserialize
.. autofunction:: power_grid_model.utils.msgpack_serialize
.. autofunction:: power_grid_model.utils.json_deserialize_from_file
.. autofunction:: power_grid_model.utils.json_serialize_to_file
.. autofunction:: power_grid_model.utils.msgpack_deserialize_from_file
.. autofunction:: power_grid_model.utils.msgpack_serialize_to_file
.. autofunction:: power_grid_model.utils.msgpack_deserialize_from_stream
.. autofunction:: power_grid_model.utils.msgpack_serialize_to_stream
.. autofunction:: power_grid_model.utils.import_json_data
.. autofunction:: power_grid_model.utils.export_json_data
.. autofunction:: power_grid_model.utils.self_test
```

---

# Folder Structure of the Repository

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/contribution/folder-structure.md

# Folder Structure of the Repository

The repository folder structure is as follows. The `docs` and `scripts` folders are self-explanatory.

- The C++ calculation core is inside
  {{ "[power_grid_model_c/power_grid_model/include/power_grid_model]({}/power_grid_model_c/power_grid_model/include/power_grid_model)".format(gh_link_head_tree) }}.  <!-- markdownlint-disable-line line-length -->
- The C API is inside
  {{ "[power_grid_model_c/power_grid_model_c]({}/power_grid_model_c/power_grid_model_c)".format(gh_link_head_tree) }}.
- The C program example to use the C API is inside
  {{ "[power_grid_model_c_example]({}/power_grid_model_c_example)".format(gh_link_head_tree) }}.
- The python interface code is in {{ "[src/power_grid_model]({}/src/power_grid_model)".format(gh_link_head_tree) }}
- The code for validation of input data is in
  {{ "[validation]({}/src/power_grid_model/validation)".format(gh_link_head_tree) }} folder.
- The {{ "[tests]({}/tests)".format(gh_link_head_tree) }} folder is divided in the following way:
  - `cpp_unit_tests` contains the tests for the C++ calculation core.
  - `cpp_integration_tests` contains more extensive tests for the C++ calculation core.
  - `cpp_validation_tests` contains the validation test cases for the C++ calculation core.
  - `c_api_tests` contains the tests for communication with the C API.
  - `benchmark_cpp` contains a benchmark test case generator in C++.
  - `package_tests` contains an integration test CMake project that tests whether the C API package is correctly
    installed.
  - `unit` folder contains tests for the python code.
  - `data` contains validation test cases designed for every component and algorithm.
    Some sample network types are also included.
    The validation is either against popular power system analysis software or hand calculation.

---

# Power Grid Model

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/index.md

# Power Grid Model

```{image} https://github.com/PowerGridModel/.github/raw/main/artwork/svg/color.svg
:alt: pgm_logo
:width: 300px
:align: right
```

`power-grid-model` is a library for steady-state distribution power system analysis.
It is distributed for Python and C.
The core of the library is written in C++.
Currently, it supports both symmetric and asymmetric calculations for the following calculation types:

* Power Flow
* State Estimation
* Short Circuit

For conversions from various data format to the power-grid-model, refer to the
[power-grid-model-io](https://github.com/PowerGridModel/power-grid-model-io) repository.
For an extended python interface to the the power-grid-model, refer to the
[power-grid-model-ds](https://github.com/PowerGridModel/power-grid-model-ds) repository.

```{note}
Do you wish to be updated on the latest news and releases?
Subscribe to the Power Grid Model mailing list by sending an (empty) email to:
<a href="mailto:powergridmodel+subscribe@lists.lfenergy.org">powergridmodel+subscribe@lists.lfenergy.org</a>
```

## Install from PyPI

You can directly install the package from PyPI.

```sh
pip install power-grid-model
```

## Install from Conda

If you are using `conda`, you can directly install the package from `conda-forge` channel.

```sh
conda install -c conda-forge power-grid-model
```

## Installation via Homebrew

If you are using the C API with `brew`, you can install the C API (and experimental C++ wrapper) directly:

```sh
brew install powergridmodel/pgm/power-grid-model
```

If you are interested in having this package in [`homebrew-core`](https://github.com/Homebrew/homebrew-core), please
consider contributing the [formula](https://github.com/PowerGridModel/homebrew-pgm), in conformance to
[their documentation](https://docs.brew.sh/Acceptable-Formulae).

## Build and install from Source

To install the library from source, refer to the [Build Guide](advanced_documentation/build-guide.md).

## Citations

If you are using Power Grid Model in your research work, please consider citing our library using the references in
[Citation](release_and_support/CITATION.md).

## Contents

Detailed contents of the documentation are structured as follows.

```{toctree}
:maxdepth: 2
self
quickstart
```

```{toctree}
:caption: "User Manual"
:maxdepth: 2
user_manual/data-model
user_manual/dataset-terminology
user_manual/components
user_manual/calculations
user_manual/non-pgm-components
user_manual/performance-guide
user_manual/data-validator
user_manual/model-validation
user_manual/serialization
```

```{toctree}
:caption: "API Reference"
:maxdepth: 2
api_reference/python-api-reference
api_reference/power-grid-model-c-api-reference
```

```{toctree}
:caption: "Examples"
:maxdepth: 2
examples/Power Flow Example.ipynb
examples/Serialization Example.ipynb
examples/State Estimation Example.ipynb
examples/Short Circuit Example.ipynb
examples/Multi-dimensional batch calculation example.ipynb
examples/Validation Examples.ipynb
examples/Make Test Dataset.ipynb
examples/Asymmetric Calculation Example.ipynb
examples/Transformer Examples.ipynb
examples/Generic Branch Example.ipynb
examples/Asymmetric Line.ipynb
```

```{toctree}
:caption: "Algorithms"
:maxdepth: 2
algorithms/pf-algorithms
algorithms/tap-changing-algorithms
algorithms/sc-algorithms
algorithms/se-algorithms
algorithms/lu-solver
```

```{toctree}
:caption: "Advanced documentation"
:maxdepth: 2
advanced_documentation/native-data-interface
advanced_documentation/build-guide
working_with_containers/container-setup.md
advanced_documentation/c-api
advanced_documentation/high-level-design
advanced_documentation/core-design
advanced_documentation/python-wrapper-design
advanced_documentation/terminology
```

```{toctree}
:caption: "Contribution"
:maxdepth: 2
contribution/CODE_OF_CONDUCT.md
contribution/CONTRIBUTING.md
contribution/folder-structure.md
contribution/GOVERNANCE.md
```

```{toctree}
:caption: "Release and Support"
:maxdepth: 2
release_and_support/RELEASE.md
release_and_support/SUPPORT.md
release_and_support/COMMUNITY.md
release_and_support/SECURITY.md
release_and_support/CITATION.md
```

---

# Quick Start

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/quickstart.md

# Quick Start

In this quick start a simple 10kV network as below is calculated.
A line connects two nodes.
One node has a source.
The other node has a symmetric load.

```txt
node_1 ---line_3--- node_2
 |                    |
source_5            sym_load_4
```

The library uses a graph data model to represent the physical components and their attributes, see
[Graph Data Model](user_manual/data-model).

Before we start working on the network, we need first import the main model class as well as some helper functions for
enumerations and meta data.

```python
from power_grid_model import AttributeType, ComponentType, DatasetType, initialize_array, LoadGenType, PowerGridModel
from power_grid_model.utils import self_test
```

A basic self_test function is provided to check if the installation was successful
and there are no build errors, segmentation violations, undefined symbols, etc.
The function should be imported and called by a user by running following commands:

```python
self_test()
```

## Input Data

The library uses dictionaries of
[numpy structured arrays](https://numpy.org/doc/stable/user/basics.rec.html) as the main (input and output) data
exchange format between Python interface and C++ core.
Detailed design of data interface can be found in [Native Data Interface](advanced_documentation/native-data-interface).

The helper function {py:class}`power_grid_model.initialize_array` can be used to easily generate an array of the correct
format.

```python
# node
node = initialize_array(DatasetType.input, ComponentType.node, 2)
node[AttributeType.id] = [1, 2]
node[AttributeType.u_rated] = [10.5e3, 10.5e3]
```

The code above generates a node input array with two nodes, and assigns the attributes of the nodes to the array.
A dictionary of such arrays is used for `input_data` and `update_data`.
This row based format is the most common way to start, but the same dataset can also use a columnar format where each
component maps to a dictionary of attribute arrays.
Columnar data can be useful when a component has many optional attributes, for example in large batch calculations.
See [Dataset Terminology](user_manual/dataset-terminology.md#data-structures) and
[Native Data Interface](advanced_documentation/native-data-interface.md#columnar-data-format) for details.

```python
# line
line = initialize_array(DatasetType.input, ComponentType.line, 1)
line[AttributeType.id] = [3]
line[AttributeType.from_node] = [1]
line[AttributeType.to_node] = [2]
line[AttributeType.from_status] = [1]
line[AttributeType.to_status] = [1]
line[AttributeType.r1] = [0.25]
line[AttributeType.x1] = [0.2]
line[AttributeType.c1] = [10e-6]
line[AttributeType.tan1] = [0.0]
line[AttributeType.i_n] = [1000]
# load
sym_load = initialize_array(DatasetType.input, ComponentType.sym_load, 1)
sym_load[AttributeType.id] = [4]
sym_load[AttributeType.node] = [2]
sym_load[AttributeType.status] = [1]
sym_load[AttributeType.type] = [LoadGenType.const_power]
sym_load[AttributeType.p_specified] = [2e6]
sym_load[AttributeType.q_specified] = [0.5e6]
# source
source = initialize_array(DatasetType.input, ComponentType.source, 1)
source[AttributeType.id] = [5]
source[AttributeType.node] = [1]
source[AttributeType.status] = [1]
source[AttributeType.u_ref] = [1.0]
# all
input_data = {
    ComponentType.node: node,
    ComponentType.line: line,
    ComponentType.sym_load: sym_load,
    ComponentType.source: source
}
```

Another example of how to create components can be found in
[Input data](examples/Power%20Flow%20Example.ipynb#input-dataset).

```{note}
The keys of the dictonary of arrays are unique and should match with the respective `type name` of the component.
See, e.g., that type name of [node](user_manual/components.md#node) is `ComponentType.node`.
```

## Instantiate Model

We can instantiate the model by calling the constructor of {py:class}`power_grid_model.PowerGridModel`:

```python
model = PowerGridModel(input_data, system_frequency=50.0)
```

## Power Flow Calculation

To run calculations, use the object methods {py:class}`power_grid_model.PowerGridModel.calculate_power_flow` or
{py:class}`power_grid_model.PowerGridModel.calculate_state_estimation` functions.
Refer [Calculations](user_manual/calculations) for more details on the many optional arguments.

```python
result = model.calculate_power_flow()
```

Both input and output data are dictionaries of structured `numpy` arrays.
We can use `pandas` to convert them to data frames and print them.

```python
import pandas as pd

print('Node Input')
print(pd.DataFrame(input_data[ComponentType.node]))
print('Node Result')
print(pd.DataFrame(result[ComponentType.node]))
```

The result data can then be viewed in tabular forms.

```txt
Node Input
   id  u_rated
0   1  10500.0
1   2  10500.0
Node Result
   id  energized      u_pu             u   u_angle             p              q
0   1          1  0.999964  10499.619561 -0.000198  2.009413e+06  162978.063374
1   2          1  0.994801  10445.415523 -0.003096 -2.000000e+06 -500000.000000
```

## Validation

To validate the `input_data` and `update_data` for valid values, use
{py:class}`power_grid_model.validation.validate_input_data` and
{py:class}`power_grid_model.validation.validate_batch_data`.
Refer to [Data Validator](user_manual/data-validator) for more details.

## Batch Data

You can calculate a (large) number of scenarios using one command and even in parallel threading.
This is what makes Power Grid Model a powerful calculation engine.
You need to create a batch update dataset and put it in the `update_data` argument of `calculate_power_flow`.
Please refer to [Power Flow Example](examples/Power%20Flow%20Example.ipynb) for a detailed tutorial about how to execute
batch calculations.

---

# Calculations

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/calculations.md

# Calculations

## Calculation types

With power-grid-model it is possible to perform three different types of calculations:

- [Power flow](#power-flow-algorithms): a "what-if" scenario calculation.
  This calculation can be performed by using the
  {py:class}`calculate_power_flow <power_grid_model.PowerGridModel.calculate_power_flow>` method.
  An example of usage of the power-flow calculation function is given in
  [Power flow Example](../examples/Power%20Flow%20Example.ipynb)
- [State estimation](#state-estimation-algorithms): a statistical method that calculates the most probabilistic state of
  the grid, given sensor values with an uncertainty.
  This calculation can be performed by using the
  {py:class}`calculate_state_estimation <power_grid_model.PowerGridModel.calculate_state_estimation>` method.
  An example of usage of the power-flow calculation function is given in
  [State Estimation Example](../examples/State%20Estimation%20Example.ipynb)
- [Short circuit](#short-circuit-calculation-algorithms): a "what-if" scenario calculation with short circuit entries.
  This calculation can be performed by using the
  {py:class}`calculate_short_circuit <power_grid_model.PowerGridModel.calculate_short_circuit>` method.

### Calculation types explained

#### Power flow

Power flow is a "what-if" based grid calculation that will calculate the node voltages and the power flow through the
branches, based on assumed load/generation profiles.
Some typical use-cases are network planning and contingency analysis.

Input:

- Network data: topology + component attributes
- Assumed load/generation profile

Output:

- Node voltage magnitude and angle
- Power flow through branches

See [Power flow algorithms](../algorithms/pf-algorithms.md#power-flow-algorithms) for detailed documentation on the
calculation methods.

##### Regulated power flow

For most power flow calculations, the grid is fixed as the user dictates.
However, in practice, the grid often contains regulators for certain components.
When including those regulators in the calculations, the grid may be optimized according to the power flow results and
the behaviour of the regulators.

See [Regulated power flow calculations](../algorithms/pf-algorithms.md#regulated-power-flow-calculations) for detailed
documentation on regulated
power flow calculations.

#### State estimation

State estimation is a statistical calculation method that determines the most probable state of the grid, based on
network data and measurements.
Here, measurements can be power flow or voltage values with certain kind of uncertainty, which were either measured,
estimated or forecasted.

Input:

- Network data: topology + component attributes
- Power flow / voltage measurements with uncertainty

Output:

- Node voltage magnitude and angle
- Power flow through branches
- Deviation between measurement values and estimated state

In order to perform a state estimation, the system should be observable.
If the system is not observable, the calculation will raise either a `NotObservableError` or a `SparseMatrixError`.
In short, meeting the requirement of observability indicates that the system is either an overdetermined system (when
the number of independent measurements is larger than the number of unknowns) or an exactly determined system (the
number of independent measurements equals the number of unknowns).
For each node, there are two unknowns, `u` and `u_angle`.
Due to the relative nature of `u_angle` (relevant only in systems with at least two nodes), in total the following
conditions should be met:

$$
n_{measurements} >= n_{unknowns}
$$

Where

$$
n_{unknowns} = 2 \cdot n_{nodes} - 1
$$

The number of measurements can be found by taking the sum of the following:

- number of nodes with a voltage sensor with magnitude only
- two times the number of nodes with a voltage sensor with magnitude and angle
- two times the number of nodes without appliances connected
- two times the number of nodes where all connected appliances are measured by a power sensor
- two times the number of branches with a power sensor and/or a current sensor

```{note}
Having enough measurements does not necessarily mean that the system is observable.
The location of the measurements is also of importance, i.e., the measurements should be topologically independent.
Additionally, there should be at least one voltage measurement.
```

```{note}
Global angle current measurements require at least one voltage angle measurement to make sense.
See also the [current sensor component documentation](./components.md#global-angle-current-sensors).
```

```{note}
It is not possible to mix [power sensors](./components.md#generic-power-sensor) with
[current sensors](./components.md#generic-current-sensor) on the same terminal of the same component.
It is also not possible to mix
[current sensors with global angle measurement type](./components.md#generic-current-sensor) with
[current sensors with local angle measurement type](./components.md#generic-current-sensor) on the same terminal of the
same component.
However, such mixing of sensor types is allowed as long as they are on different terminals.
```

```{warning}
The [iterative linear](../algorithms/se-algorithms.md#iterative-linear-state-estimation) and [Newton-Raphson](../algorithms/se-algorithms.md#newton-raphson-state-estimation) state
estimation algorithms will assume angles to be zero by default (see the details about voltage sensors).
In observable systems this helps better outputting correct results.
On the other hand with unobservable systems, exceptions raised from calculations due to faulty results will be
prevented.
```

##### Necessary observability condition

Based on the requirements of observability mentioned above, users need to satisfy at least the following conditions for
state estimation calculation in `power-grid-model`.

- `n_voltage_sensor >= 1`
- If no voltage phasor sensors are available, then both the following conditions shall be satisfied:
  - There are no global angle current sensors.
  - `n_unique_power_or_current_sensor >= n_bus - 1`.
- Otherwise (if there are voltage phasor sensors available, one will be reserved as reference),
the following condition shall be satisfied:
  - `n_unique_power_or_current_sensor + n_voltage_sensor_with_phasor - 1 >= n_bus - 1`

`n_unique_power_or_current_sensor` can be calculated as sum of following:

- Zero injection or zero power flow constraint if present for all nodes.
- Complete injections for all nodes: All appliances in a node are measured or a node injection sensor is present.
Either of them counts as one.
- Any sensor on a `Branch` for all branches: Parallel branches with either side of measurements count as one.
- All `Branch3` sensors.

##### Sufficient observability condition

The condition check above only checks the necessary condition for observability.
When the measurements are not independent enough, the system may still be unobservable even if the necessary condition
is met.
The `power-grid-model` performs the sufficient condition check on radial networks.
The `power-grid-model` performs the sufficient condition check on meshed networks without voltage phasor sensor.

The sufficient check is done by the topological approach of finding a full spanning tree with the available sensors
 at components in the network.
That is to say, if there exists a tree that visits all nodes in the network, the network is observable.

```{warning}
The handling of voltage phasor sensor in the context of observability check is still work in progress.
When there is more than 1 voltage phasor present in a meshed network, the sufficient check will pass the network
through to the state estimation calculation directly. 
```

In this case, the validation of the independent measurements is rather straightforward.
If the system is not observable, the calculation will raise a `NotObservableError` instead of `SparseMatrixError`.

#### Short circuit calculations

Short circuit calculation is carried out to analyze the worst case scenario when a fault has occurred.
The currents flowing through branches and node voltages are calculated.
Some typical use-cases are selection or design of components like conductors or breakers and power system protection,
e.g. relay co-ordination.

Input:

- Network data: topology + component attributes
- Fault type and impedance.
- In the API call: choose between `minimum` and `maximum` voltage scaling to calculate the minimum or maximum short
- circuit currents (according to IEC 60909).

Output:

- Node voltage magnitude and angle
- Current flowing through branches and fault.

```{note}
Short-circuit calculations are currently implemented in the phase (abc) domain and therefore require a grounded configurations in certain cases, similar to asymmetric power flow calculations.
For details on how floating grids are treated in power-grid-model, please refer to[Floating grid handling](calulations.md#floating-grid-handling).

#### Common calculations

Power flowing through a branch is calculated by voltage and current for any type of calculations in the following way:

$$
\underline{S_{branch-side}} = \sqrt{3} \cdot \underline{U_{LL-side-node}} \cdot \underline{I_{branch-side}}^*
$$

These quantities are in complex form.
Hence, they can be constructed by PGM output attributes in the following way:

- For  $\underline{U}$ of nodes, `u` is the magnitude and `u_angle` is the angle.
  Also the line to neutral voltage can be converted into line to line voltage by $ U_{LN} = U_{LL} / \sqrt{3}$.
  Check [Node Steady State Output](components.md#steady-state-output) to find out which quantity is relevant in your
  calculation.

- For  $\underline{I}$ of branches, `i_side` is the magnitude.
  Its angle can be found from `p_side` and `q_side` by:
  $\arctan(\frac{P_{side} + j \cdot Q_{side}}{\underline{U}})^{*}$.
  The `side` here can be `from`, `to` for [Branch](../user_manual/components.md#branch)es, `1`, `2`, `3` for
  [Branch3](../user_manual/components.md#branch3)s.

#### Symmetric vs asymmetric calculations

Power-grid-model can solve the grid either as a balanced single-phase equivalent (symmetric) or in full three-phase
detail (asymmetric).
The option affects which attributes are required and how results are exposed.

- **Symmetric calculations (`symmetric=True`, default):** Assume a perfectly balanced three-phase system so every phase
  shares the same voltage and current.
  The solver builds a positive-sequence network using `r1`, `x1`, `c1`, … parameters and collapses any asymmetric
  appliance to a single equivalent (asymmetric loads/generators are averaged across phases as described in
  [Component Type Hierarchy and Graph Data Model](./data-model.md#symmetry-of-components-and-calculation)).
  For symmetric calculations voltages are given as line-to-line and the output contains single values for all output
  variables.
- **Asymmetric calculations (`symmetric=False` or any non-three-phase fault):** Builds a full $abc$ nodal admittance
  matrix and solves each phase separately.
  Next to the positive-sequence parameters, the model now also needs the zero-sequence parameters (e.g. `r0`, `x0`,
  `c0`), or per-phase parameters (`r_matrix` & `x_matrix`) for `asym_line`; symmetric components are expanded by evenly
  splitting their totals across the three phases.
  For asymmetric calculations voltages are given as line-to-neutral and output contains arrays with values per phase
  for all output variables.

```{note}
In power-grid model, asymmetric calculations with certain configurations require the network to have a reference to ground. For details on how floating grids are treated in power-grid-model, please refer to [Floating grid handling](calulations.md#floating-grid-handling).
```

```{note}
For short-circuit calculations, a three-phase `fault_type` is calculated with a symmetric calculation, while any other
`fault_type` (e.g. single- or two-phase faults) automatically triggers the asymmetric calculation.
Outputs for short circuit calculations always give asymmetric output, independent of the fault type present.
```

#### Floating grid handling

In power-grid-model, two different concepts should be distinguished:

- Physical grounding of the network
  Whether the electrical system has an explicit path to ground
  (e.g. via transformer winding connection, shunts, or grounding elements).
- Numerical solvability in PGM
  Whether the formulation provides enough reference to compute a unique solution,
  even if the physical system is not explicitly grounded.

A floating grid issue only arises in specific configurations where:

- A transformer is present, and
- All involved windings are ungrounded (no star-point grounding, no delta grounding reference, etc.), and
- No other grounding path (shunt, source grounding, etc.) exists in the network.

In this case, the system may lack a reference for calculating line to ground voltages,
leading to an ill-posed or singular system.

Currently in power-grid-model, a shunt with small admittance is added only in transformer-related configurations
where a grounding reference is missing. This shunt is connected to one side of the transformer.
This is intended to ensure numerical solvability in cases
where the transformer topology introduces an ungrounded subsystem.

### Power flow algorithms

Two types of power flow algorithms are implemented in power-grid-model; iterative algorithms (Newton-Raphson / Iterative
current) and linear algorithms (Linear / Linear current).
Iterative methods converge to accurate solutions through multiple iterations
and should be selected when accurate results are required.
Linear approximation methods perform a single iteration and are significantly faster, but their accuracy depends on grid
conditions and may vary.
The table below summarizes the convergence characteristics and typical use cases for each algorithm to help you pick the
right one.

At the moment, the following power flow algorithms are implemented.

| Algorithm                                                                        | Speed                             | Result                            | Convergence         | Typical Use Cases                                                       | Algorithm call                                                                                             |
|--------------------------------------------------------------------------------- |---------------------------------- |---------------------------------- |-------------------- |------------------------------------------------------------------------ |----------------------------------------------------------------------------------------------------------- |
| [Newton-Raphson](../algorithms/pf-algorithms.md#newton-raphson-power-flow)       | Medium                            | Accurate within `error_tolerance` | Quadratic, robust   | General purpose, any type of grid                                       | {py:class}`CalculationMethod.newton_raphson <power_grid_model.enum.CalculationMethod.newton_raphson>`      |
| [Iterative current](../algorithms/pf-algorithms.md#iterative-current-power-flow) | Fast (Radial) Slow (Meshed)       | Accurate within `error_tolerance` | Linear, less robust | Non-topological change batch calculations like timeseries, radial grids | {py:class}`CalculationMethod.iterative_current <power_grid_model.enum.CalculationMethod.iterative_current>`|
| [Linear](../algorithms/pf-algorithms.md#linear-power-flow)                       | Much Faster                       | Approximate                       | Single iteration    | Large number of calculations, troubleshooting iterative methods         | {py:class}`CalculationMethod.linear <power_grid_model.enum.CalculationMethod.linear>`                      |
| [Linear current](../algorithms/pf-algorithms.md#linear-current-power-flow)       | Much Faster                       | Approximate                       | Single iteration    | Large number of calculations                                            | {py:class}`CalculationMethod.linear_current <power_grid_model.enum.CalculationMethod.linear_current>`      |

```{note}
By default, the [Newton-Raphson](../algorithms/pf-algorithms.md#newton-raphson-power-flow) method is used.
```

```{note}
When all the load/generation types are of constant impedance, the [Linear](../algorithms/pf-algorithms.md#linear-power-flow) method will be the
fastest without loss of accuracy.
Therefore power-grid-model will use this method regardless of the input provided by the user in this case.
```

#### Quick decision guide for power flow algorithm

For detailed mathematical descriptions of each algorithm, see
[Power Flow Algorithm Details](../algorithms/pf-algorithms.md).

The choice of algorithm depends on your specific requirements for (non)convergence, accuracy, speed,
and grid configuration: radial or meshed.
Accuracy and convergence should be the first consideration, followed by speed.

Hence if speed is not critical or is a small concern, we recommend using the default
[Newton-Raphson](../algorithms/pf-algorithms.md#newton-raphson-power-flow) method for its robustness across all
scenarios.
If the scenarios are mainly timeseries, you can try
[Iterative current](../algorithms/pf-algorithms.md#iterative-current-power-flow)
, this method can improve speed significantly via
[Matrix prefactorization](performance-guide.md#matrix-prefactorization).
There is a possibility you can face non convergence or lower performance compared to the newton raphson method if the
network is not radial.

When speed becomes a major concern and desired performance is not achieved with the iterative methods, you can try to
explore linear methods.
It is recommended to limit the range of loading conditions when using linear methods to avoid unrealistic scenarios
where the approximations can give highly inaccurate results.

Overall, these methods are recommended only for a range of possible voltage deviations that are close to 1 p.u.
The linear current method will generally give better approximations than the linear method.
However at unrealistically high load levels it can give worse approximations than the linear method.
Check Power Flow Algorithm Comparison demonstration in
[Power Flow Algorithm Comparisons](https://github.com/PowerGridModel/power-grid-model-workshop/blob/main/demonstrations/Power%20Flow%20Algorithm%20Comparison.ipynb)
to know more about this behavior.
A strategy for post calculation verification of results is also provided there.
You can identify applicability of linear methods for your use case by experimenting with the Newton-Raphson method to
find the range of loading conditions that are relevant for your use case and then
only use linear methods within this range for the specific grid configuration.

Non convergence of newton raphson is a good signal of unpractical or unfeasible systems.
This signal can be ignored when using linear methods.
Similarly, having atleast some results from linear methods can aid in finding data errors or the reason
for non convergence of newton raphson method.

### Regulated power flow calculations

Regulated power flow calculations are disabled by default.

At the time of writing, the following regulated power flow calculation types are implemented.
Please refer to their respective sections for detailed documentation.

| Regulation type                                                   | Setting                                                                                 | Enum values                                                                 |
| ----------------------------------------------------------------- | --------------------------------------------------------------------------------------- | --------------------------------------------------------------------------- |
| [Automatic tap changing](#power-flow-with-automatic-tap-changing) | {py:meth}`tap_changing_strategy <power_grid_model.PowerGridModel.calculate_power_flow>` | {py:class}`TapChangingStrategy <power_grid_model.enum.TapChangingStrategy>` |

#### Power flow with automatic tap changing

Some of the most important regulators in the grid affect the tap position of transformers.
These [Transformer Tap Regulator](../user_manual/components.md#transformer-tap-regulator)s try to regulate
a control voltage
$U_{\text{control}}$ such that it is within a specified voltage band.
The $U_{\text{control}}$ may be compensated for the voltage drop during transport.
Power flow calculations that take the behavior of these regulators into account may be toggled by providing one of the
following strategies to the {py:meth}`tap_changing_strategy <power_grid_model.PowerGridModel.calculate_power_flow>`
option.

| Algorithm                                                                   | Default  | Speed    | Algorithm call                                                                                              |
| --------------------------------------------------------------------------- | -------- | -------- | ----------------------------------------------------------------------------------------------------------- |
| No automatic tap changing (regular power flow)                              | &#10004; | &#10004; | {py:class}`TapChangingStrategy.disabled <power_grid_model.enum.TapChangingStrategy.disabled>`               |
| Optimize tap positions for any value in the voltage band                    |          |          | {py:class}`TapChangingStrategy.any_valid_tap <power_grid_model.enum.TapChangingStrategy.any_valid_tap>`     |
| Optimize tap positions for lowest possible voltage in the voltage band      |          |          | {py:class}`TapChangingStrategy.min_voltage_tap <power_grid_model.enum.TapChangingStrategy.min_voltage_tap>` |
| Optimize tap positions for lowest possible voltage in the voltage band      |          |          | {py:class}`TapChangingStrategy.max_voltage_tap <power_grid_model.enum.TapChangingStrategy.max_voltage_tap>` |
| Optimize tap positions for any value in the voltage band with binary search |          | &#10004; | {py:class}`TapChangingStrategy.fast_any_tap <power_grid_model.enum.TapChangingStrategy.fast_any_tap>`       |

For detailed control logic, initialization behavior, search methods, and error handling for automatic tap changing,
see [Automatic Tap Changing Algorithm Details](../algorithms/tap-changing-algorithms.md).

### State estimation algorithms

Weighted least squares (WLS) state estimation can be performed with power-grid-model to evaluate the state variable with
the highest likelihood given (pseudo) measurement input.

At the moment, the following state estimation algorithms are implemented.

| Algorithm | Default | Speed | Accuracy | Algorithm call |
| --------- | ------- | ----- | -------- | -------------- |
| [Iterative linear](../algorithms/se-algorithms.md#iterative-linear-state-estimation) | &#10004; | &#10004; | | {py:class}`CalculationMethod.iterative_linear <power_grid_model.enum.CalculationMethod.iterative_linear>` |
| [Newton-Raphson](../algorithms/se-algorithms.md#newton-raphson-state-estimation) | | | &#10004; | {py:class}`CalculationMethod.newton_raphson <power_grid_model.enum.CalculationMethod.newton_raphson>` |

```{note}
By default, the [Iterative linear](../algorithms/se-algorithms.md#iterative-linear-state-estimation) method is used.
```

For detailed mathematical descriptions including the WLS formulation, measurement aggregation, sensor transformations,
and each algorithm, see [State Estimation Algorithm Details](../algorithms/se-algorithms.md).

### Short circuit calculation algorithms

In the short circuit calculation, specific equations are solved with border conditions of faults added as constraints to
determine the initial symmetrical short circuit current for a fault, which is then used to derive further calculations
of short circuit studies applications.

At the moment, the following short circuit algorithms are implemented.

| Algorithm | Default | Speed | Accuracy | Algorithm call |
| --------- | ------- | ----- | -------- | -------------- |
| [IEC 60909](../algorithms/sc-algorithms.md#iec-60909-short-circuit-calculation) | &#10004; | &#10004; | | {py:class}`CalculationMethod.iec60909 <power_grid_model.enum.CalculationMethod.iec60909>` |

For detailed mathematical descriptions including the short circuit equations and IEC 60909 implementation details,
see [Short Circuit Algorithm Details](../algorithms/sc-algorithms.md).

## Batch Calculations

Usually, a single power-flow or state estimation calculation would not be enough to get insights in the grid.
Any form of multiple calculations can be carried out in power-grid-model using batch calculations.
Batches are not restricted to any particular type of calculations, like timeseries or contingency analysis or their
combination.
They can be used for determining hosting/loading capacity, determining optimal tap positions, estimating system losses,
monte-carlo simulations or any other form of multiple calculations required in a power-flow study.
The framework for creating the batches is the same for all types of calculations.
For every component, the attributes that can be updated in a batch scenario are mentioned in
[Components](components.md).
Examples of batch calculations for timeseries and contingency analysis are given in
[Power Flow Example](../examples/Power%20Flow%20Example.ipynb)

The same method as for single calculations, {py:class}`power_grid_model.PowerGridModel.calculate_power_flow`, can be
used to calculate a number of scenarios in one go.
To do this, you need to supply an `update_data` keyword argument.
This keyword argument contains a dictionary of 2D update arrays (one array per component type).

The performance for different batches vary.
power-grid-model automatically makes efficient calculations whenever possible.
See the [Performance Guide](performance-guide.md#topology-caching) for ways to optimally use the performance
optimizations.

### Batch data set

The parameters of the individual scenarios within a batch can be done by providing deltas compared to the existing state
of the model.
The values of unchanged attributes and components parameters within a scenario may be implicit (like a delta update) or
explicit (similarly to how one would provide a full state).
In the context of the power-grid-model, these are called **dependent** (implicit) and **independent** (explicit) batch
updates, respectively.
In both cases, all scenario updates are relative to the state of the model before the call of the calculation.
See the examples below for usage.

- Dependent batches are useful for a sparse sampling for many different components, e.g. for N-1 checks.
- Independent batches are useful for a dense sampling of a small subset of components, e.g. time series power flow
  calculation.

See the [Performance Guide](performance-guide.md#using-independent-batches) for more suggestions.

#### Example: dependent batch update

```py
# 3 scenarios, 3 objects (lines)
# for each scenario, only one line is specified
line_update = initialize_array(DatasetType.update, ComponentType.line, (3, 1))

# set the mutations for each scenario: disable one of the three lines
for component_update, component_id in zip(line_update, (3, 5, 8)):
    component_update[AttributeType.id] = component_id
    component_update[AttributeType.from_status] = 0
    component_update[AttributeType.to_status] = 0

non_independent_update_data = {ComponentType.line: line_update}
```

#### Example: full batch update data

```py
# 3 scenarios, 3 objects (lines)
# for each scenario, all lines are specified
line_update = initialize_array(DatasetType.update, ComponentType.line, (3, 3))

# use broadcasting to specify the default state
line_update[AttributeType.id] = [[3, 5, 8]]
line_update[AttributeType.from_status] = 1
line_update[AttributeType.to_status] = 1

# set the mutations for each scenario: disable one of the three lines
for component_idx, scenario in enumerate(line_update):
    component = scenario[component_idx]
    component[AttributeType.from_status] = 0
    component[AttributeType.to_status] = 0

independent_update_data = {ComponentType.line: line_update}
```

### Cartesian product of Batch Datasets

Consider an example of running a contingency analysis with a timeseries data.
Or maybe probablistic data along with timeseries data.
In such simulations, it is required to perform a loadflow on a cartesian product of situations.
This is possible to do via providing the `update_data` with a list of multiple batch datasets.
ie. a list[{py:class}`BatchDataset <power_grid_model.data_types.BatchDataset>`]
The datasets can be of row based or columnar format.
The output of such calculation would be flattened with dimension $scenarios * components$.

#### Example: Cartesian product of datasets

```py
# 5 scenarios of timeseries
load_update = initialize_array(DatasetType.update, ComponentType.sym_load, (5, 1))
# (Fill load_update)
line_update = initialize_array(DatasetType.update, ComponentType.line, (3, 1))
# (Fill line_update)

product_update_data = [{ComponentType.line: load_update}, {ComponentType.sym_load: line_udpate }]
```

### Parallel Computing

The batch calculation supports shared memory multi-threading parallel computing.
The common internal states and variables are shared as much as possible to save memory usage and avoid copy.

You can set the `threading` keyword argument in the `calculate_*` functions (like
{py:class}`calculate_power_flow() <power_grid_model.PowerGridModel.calculate_power_flow>`) to enable/disable parallel
computing.

- `threading=-1`, use sequential computing (default)
- `threading=0`, use number of threads available from the machine hardware (recommended)
- `threading>0`, set the number of threads you want to use

---

# Components

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/components.md

# Components

```{note}
This document is about components supported by PGM.
For documentation on modeling grid components not listed here, please refer to [Grid Modeling](./non-pgm-components.md).
```

The attributes of components are listed below.

## Base

* type name: `base`

The base type for all power-grid-model components.

#### Input

| name | data type | unit | description                                                                                                                                                       | required |        update        |
|------|-----------|------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------|:--------:|:--------------------:|
| `id` | `int32_t` | -    | ID of a component. The ID should be unique across all components within the same scenario, e.g., you cannot have a node with `id=5` and another line with `id=5`. | &#10004; | &#10060; (see below) |

If a component update is uniform and is updating all the elements with the same component type, IDs can be omitted or
set to `nan`s.
In any other case, the IDs need to be present in the update dataset, but cannot be changed.

Uniform component updates are ones that update the same number of component of the same type across scenarios.
By definition, a dense update is always uniform, hence the IDs can always be optional; whereas for a sparse update, the
IDs can only be optional if the index pointer is given as an arithmetic sequence of all elements (i.e. a sparse
representation of a dense buffer).
An example of the usage of optional IDs is given in [Power Flow Example](./Power%20Flow%20Example.ipynb)

#### Steady state output and Short circuit output

| name        | data type | unit | description                                                                                                                        |
|-------------|-----------|------|------------------------------------------------------------------------------------------------------------------------------------|
| `id`        | `int32_t` | -    | ID of a component, the ID should be unique across all components, e.g., you cannot have a node with `id=5` and a line with `id=5`. |
| `energized` | `int8_t`  | -    | Indicates if a component is energized, i.e. connected to a source                                                                  |

## Node

* type name: `node`
* base: [base](#base)

`node` is a point in the grid.
Physically a node can be a busbar, a joint, or other similar component.

#### Input

| name      | data type | unit     | description             | required |  update  | valid values |
|-----------|-----------|----------|-------------------------|:--------:|:--------:|:------------:|
| `u_rated` | `double`  | volt (V) | rated line-line voltage | &#10004; | &#10060; |    `> 0`     |

#### Steady state output

| name      | data type         | unit                       | description                                                                                     |
|-----------|-------------------|----------------------------|-------------------------------------------------------------------------------------------------|
| `u_pu`    | `RealValueOutput` | -                          | per-unit voltage magnitude                                                                      |
| `u_angle` | `RealValueOutput` | rad                        | voltage angle                                                                                   |
| `u`       | `RealValueOutput` | volt (V)                   | voltage magnitude, line-line for symmetric calculation, line-neutral for asymmetric calculation |
| `p`       | `RealValueOutput` | watt (W)                   | active power injection                                                                          |
| `q`       | `RealValueOutput` | volt-ampere-reactive (var) | reactive power injection                                                                        |

```{note}
The `p` and `q` output of injection follows the `generator` reference direction as mentioned in  
[Reference Direction](data-model.md#reference-direction)
```

#### Short circuit output

| name      | data type         | unit     | description                      |
|-----------|-------------------|----------|----------------------------------|
| `u_pu`    | `RealValueOutput` | -        | per-unit voltage magnitude       |
| `u_angle` | `RealValueOutput` | rad      | voltage angle                    |
| `u`       | `RealValueOutput` | volt (V) | voltage magnitude (line-neutral) |

## Branch

* type name: `branch`
* base: [base](#base)

`branch` is the abstract base type for the component which connects two *different* nodes.
For each branch two switches are always defined at from- and to-side of the branch.
In reality such switches may not exist.
For example, a cable usually permanently connects two joints.
In this case, the attribute `from_status` and `to_status` is always 1.

#### Input

| name          | data type | unit | description                    | required |  update  |  valid values   |
|---------------|-----------|------|--------------------------------|:--------:|:--------:|:---------------:|
| `from_node`   | `int32_t` | -    | ID of node at from-side        | &#10004; | &#10060; | a valid node ID |
| `to_node`     | `int32_t` | -    | ID of node at to-side          | &#10004; | &#10060; | a valid node ID |
| `from_status` | `int8_t`  | -    | connection status at from-side | &#10004; | &#10004; |   `0` or `1`    |
| `to_status`   | `int8_t`  | -    | connection status at to-side   | &#10004; | &#10004; |   `0` or `1`    |

#### Steady state output

| name      | data type         | unit                       | description                                                |
|-----------|-------------------|----------------------------|------------------------------------------------------------|
| `p_from`  | `RealValueOutput` | watt (W)                   | active power flowing into the branch at from-side          |
| `q_from`  | `RealValueOutput` | volt-ampere-reactive (var) | reactive power flowing into the branch at from-side        |
| `i_from`  | `RealValueOutput` | ampere (A)                 | magnitude of current at from-side                          |
| `s_from`  | `RealValueOutput` | volt-ampere (VA)           | apparent power flowing at from-side                        |
| `p_to`    | `RealValueOutput` | watt (W)                   | active power flowing into the branch at to-side            |
| `q_to`    | `RealValueOutput` | volt-ampere-reactive (var) | reactive power flowing into the branch at to-side          |
| `i_to`    | `RealValueOutput` | ampere (A)                 | magnitude of current at to-side                            |
| `s_to`    | `RealValueOutput` | volt-ampere (VA)           | apparent power flowing at to-side                          |
| `loading` | `double`          | -                          | relative loading of the branch, `1.0` meaning 100% loaded. |

#### Short circuit output

| name           | data type         | unit       | description                       |
|----------------|-------------------|------------|-----------------------------------|
| `i_from`       | `RealValueOutput` | ampere (A) | magnitude of current at from-side |
| `i_from_angle` | `RealValueOutput` | rad        | current angle at from-side        |
| `i_to`         | `RealValueOutput` | ampere (A) | magnitude of current at to-side   |
| `i_to_angle`   | `RealValueOutput` | rad        | current angle at to-side          |

### Line

* type name: `line`

`line` is a [branch](#branch) with specified serial impedance and shunt admittance.
A cable is also modeled as `line`.
A `line` can only connect two nodes with the same rated voltage.
If `i_n` is not provided, `loading` of line will be a `nan` value.

#### Input

| name   | data type | unit       | description                                        |                 required                  |  update  |            valid values            |
|--------|-----------|------------|----------------------------------------------------|:-----------------------------------------:|:--------:|:----------------------------------:|
| `r1`   | `double`  | ohm (Ω)    | positive-sequence serial resistance                |                 &#10004;                  | &#10060; | `r1` and `x1` cannot be both `0.0` |
| `x1`   | `double`  | ohm (Ω)    | positive-sequence serial reactance                 |                 &#10004;                  | &#10060; | `r1` and `x1` cannot be both `0.0` |
| `c1`   | `double`  | farad (F)  | positive-sequence shunt capacitance                |                 &#10004;                  | &#10060; |                                    |
| `tan1` | `double`  | -          | positive-sequence shunt loss factor (tan &#x03B4;) |                 &#10004;                  | &#10060; |                                    |
| `r0`   | `double`  | ohm (Ω)    | zero-sequence serial resistance                    | &#10024; only for asymmetric calculations | &#10060; | `r0` and `x0` cannot be both `0.0` |
| `x0`   | `double`  | ohm (Ω)    | zero-sequence serial reactance                     | &#10024; only for asymmetric calculations | &#10060; | `r0` and `x0` cannot be both `0.0` |
| `c0`   | `double`  | farad (F)  | zero-sequence shunt capacitance                    | &#10024; only for asymmetric calculations | &#10060; |                                    |
| `tan0` | `double`  | -          | zero-sequence shunt loss factor (tan &#x03B4;)     | &#10024; only for asymmetric calculations | &#10060; |                                    |
| `i_n`  | `double`  | ampere (A) | rated current                                      |                 &#10060;                  | &#10060; |               `> 0`                |

```{note}
In case of short circuit calculations, the zero-sequence parameters are required only if any of the faults in any of the
scenarios within a batch are not three-phase faults (i.e. `fault_type` is not `FaultType.three_phase`).
```

#### Electric Model

`line` is described by a $\pi$ model, where

$$
\begin{aligned}
   Z_{\text{series}} &= r + \mathrm{j}x \\
   Y_{\text{shunt}} &= 2 \pi fc (\tan \delta +\mathrm{j})
\end{aligned}
$$

### Link

* type name: `link`

`link` is a [branch](#branch) which usually represents a short internal cable/connection
between two busbars inside a substation.
It has a very high admittance (small impedance) which is set to a fixed per-unit value (equivalent to 10e6 siemens for
10kV network).
Therefore, it is chosen by design that no sensors can be coupled to a `link`.
There is no additional attribute for `link`.

It is explicitly allowed to connect a link between nodes with different voltage levels to allow modeling
[ideal transformers](./non-pgm-components.md#ideal-transformer).

#### Electric Model

`link` is modeled by a constant admittance $Y_{\text{series}}$, where

$$
Y_{\text{series}} = (1 + \mathrm{j}) \cdot 10^6 \,\mathrm{p.u.}
$$

### Transformer

`transformer` is a [branch](#branch) which connects two nodes with possibly different
voltage levels.
An example of usage of transformer is given in [Transformer Examples](../examples/Transformer%20Examples.ipynb)

#### Input

| name               | data type                                                   | unit             | description                                                                                                                                                                                                                 |                         required                         |  update  |                              valid values                              |
|--------------------|-------------------------------------------------------------|------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|:--------------------------------------------------------:|:--------:|:----------------------------------------------------------------------:|
| `u1`               | `double`                                                    | volt (V)         | rated voltage at from-side                                                                                                                                                                                                  |                         &#10004;                         | &#10060; |                                 `> 0`                                  |
| `u2`               | `double`                                                    | volt (V)         | rated voltage at to-side                                                                                                                                                                                                    |                         &#10004;                         | &#10060; |                                 `> 0`                                  |
| `sn`               | `double`                                                    | volt-ampere (VA) | rated power                                                                                                                                                                                                                 |                         &#10004;                         | &#10060; |                                 `> 0`                                  |
| `uk`               | `double`                                                    | -                | relative short circuit voltage, `0.1` means 10%                                                                                                                                                                             |                         &#10004;                         | &#10060; |                    `>= pk / sn` and `> 0` and `< 1`                    |
| `pk`               | `double`                                                    | watt (W)         | short circuit (copper) loss                                                                                                                                                                                                 |                         &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `i0`               | `double`                                                    | -                | relative no-load (magnetizing) current                                                                                                                                                                                      |                         &#10004;                         | &#10060; |                         `>= p0 / sn` and `< 1`                         |
| `p0`               | `double`                                                    | watt (W)         | no-load (iron / magnetizing) loss                                                                                                                                                                                           |                         &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `i0_zero_sequence` | `double`                                                    | -                | zero-sequence relative no-load (magnetizing) current                                                                                                                                                                        |                  &#10060; default `i0`                   | &#10060; |                  `>= p0_zero_sequence / sn` and `< 1`                  |
| `p0_zero_sequence` | `double`                                                    | watt (W)         | zero-sequence no-load (iron / magnetizing) loss                                                                                                                                                                             | &#10060; default `p0 + pk * (i0_zero_sequence^2 - i0^2)` | &#10060; |                                 `>= 0`                                 |
| `winding_from`     | {py:class}`WindingType <power_grid_model.enum.WindingType>` | -                | from-side winding type                                                                                                                                                                                                      |                         &#10004;                         | &#10060; |                                                                        |
| `winding_to`       | {py:class}`WindingType <power_grid_model.enum.WindingType>` | -                | to-side winding type                                                                                                                                                                                                        |                         &#10004;                         | &#10060; |                                                                        |
| `clock`            | `int8_t`                                                    | -                | clock number of phase shift. Even number is not possible if one side is Y(N) winding and the other side is not Y(N) winding. Odd number is not possible, if both sides are Y(N) winding or both sides are not Y(N) winding. |                         &#10004;                         | &#10060; |                          `>= -12` and `<= 12`                          |
| `tap_side`         | {py:class}`BranchSide <power_grid_model.enum.BranchSide>`   | -                | side of tap changer                                                                                                                                                                                                         |                         &#10004;                         | &#10060; |                                                                        |
| `tap_pos`          | `int8_t`                                                    | -                | current position of tap changer                                                                                                                                                                                             | &#10060; default `tap_nom`, if no `tap_nom` default `0`  | &#10004; | `(tap_min <= tap_pos <= tap_max)` or `(tap_min >= tap_pos >= tap_max)` |
| `tap_min`          | `int8_t`                                                    | -                | position of tap changer at minimum voltage                                                                                                                                                                                  |                         &#10004;                         | &#10060; |                                                                        |
| `tap_max`          | `int8_t`                                                    | -                | position of tap changer at maximum voltage                                                                                                                                                                                  |                         &#10004;                         | &#10060; |                                                                        |
| `tap_nom`          | `int8_t`                                                    | -                | nominal position of tap changer                                                                                                                                                                                             |                   &#10060; default `0`                   | &#10060; | `(tap_min <= tap_nom <= tap_max)` or `(tap_min >= tap_nom >= tap_max)` |
| `tap_size`         | `double`                                                    | volt (V)         | size of each tap of the tap changer                                                                                                                                                                                         |                         &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `uk_min`           | `double`                                                    | -                | relative short circuit voltage at minimum tap                                                                                                                                                                               |              &#10060; default same as `uk`               | &#10060; |                  `>= pk_min / sn` and `> 0` and `< 1`                  |
| `uk_max`           | `double`                                                    | -                | relative short circuit voltage at maximum tap                                                                                                                                                                               |              &#10060; default same as `uk`               | &#10060; |                  `>= pk_max / sn` and `> 0` and `< 1`                  |
| `pk_min`           | `double`                                                    | watt (W)         | short circuit (copper) loss at minimum tap                                                                                                                                                                                  |              &#10060; default same as `pk`               | &#10060; |                                 `>= 0`                                 |
| `pk_max`           | `double`                                                    | watt (W)         | short circuit (copper) loss at maximum tap                                                                                                                                                                                  |              &#10060; default same as `pk`               | &#10060; |                                 `>= 0`                                 |
| `r_grounding_from` | `double`                                                    | ohm (Ω)          | grounding resistance at from-side, if relevant                                                                                                                                                                              |                   &#10060; default `0`                   | &#10060; |                                                                        |
| `x_grounding_from` | `double`                                                    | ohm (Ω)          | grounding reactance at from-side, if relevant                                                                                                                                                                               |                   &#10060; default `0`                   | &#10060; |                                                                        |
| `r_grounding_to`   | `double`                                                    | ohm (Ω)          | grounding resistance at to-side, if relevant                                                                                                                                                                                |                   &#10060; default `0`                   | &#10060; |                                                                        |
| `x_grounding_to`   | `double`                                                    | ohm (Ω)          | grounding reactance at to-side, if relevant                                                                                                                                                                                 |                   &#10060; default `0`                   | &#10060; |                                                                        |

```{note}
It can happen that `tap_min > tap_max`.
In this case the winding voltage is decreased if the tap position is increased.
```

```{note}
By default, PGM uses the same magnetization current (and thus impedance) for positive- and zero-sequence circuit.
This is typically not the case for 3-leg core-type transformers.
Due to lack of iron-core pass for zero-sequence flux,
the zero-sequence magnetization current is usually significantly higher than positive sequence.
If you want to do asymmetrical calculation with 3-leg core-type transformers,
please set the attribute `i0_zero_sequence`.
If the transformer specification does not provide such an attribute,
a good guess will be `i0_zero_sequence = 1.0`.
See [OpenDSS Documentation](https://opendss.epri.com/3-PhaseTransformerModeling.html)
for detailed explanation.
```

#### Electric Model

`transformer` is described by a $\pi$ model, where $Z_{\text{series}}$ can be computed as

$$
\begin{aligned}
    |Z_{\text{series}}| &= u_k p.u. \\
    \mathrm{Re}(Z_{\text{series}}) &= \frac{p_k}{s_n} p.u. \\
    \mathrm{Im}(Z_{\text{series}}) &= \sqrt{|Z_{\text{series}}|^2-\mathrm{Re}(Z_{\text{series}})^2} \\
\end{aligned}
$$
and $Y_{\text{shunt}}$ can be computed as

$$
\begin{aligned}
    |Y_{\text{shunt}}| &= i_0 p.u. \\
    \mathrm{Re}(Y_{\text{shunt}}) &= \frac{p_0}{s_n} p.u. \\
    \mathrm{Im}(Y_{\text{shunt}}) &= -\sqrt{|Y_{\text{shunt}}|^2-\mathrm{Re}(Y_{\text{shunt}})^2} \\
\end{aligned}
$$

### Generic Branch

* type name: `generic_branch`

`generic_branch` is a [branch](#branch) that connects two nodes, potentially at
different voltage levels.
Depending on the choice of parameters, it behaves either as a line or as a transformer.
The advantage is that the input parameters are based directly on the electrical equivalent circuit model.
The PI model can be used to avoid the need to convert parameters into transformer model data.
Another use case is modeling a line when connecting two nodes with approximately the same voltage levels (in that case,
the off-nominal ratio must be given to adapt the electrical parameters).

#### Input

| name    | data type | unit             | description                   |        required        |  update  | valid values |
|---------|-----------|------------------|-------------------------------|:----------------------:|:--------:|:------------:|
| `r1`    | `double`  | ohm              | positive-sequence resistance  |        &#10004;        | &#10060; |              |
| `x1`    | `double`  | ohm              | positive-sequence reactance   |        &#10004;        | &#10060; |              |
| `g1`    | `double`  | siemens          | positive-sequence conductance |        &#10004;        | &#10060; |              |
| `b1`    | `double`  | siemens          | positive-sequence susceptance |        &#10004;        | &#10060; |              |
| `k`     | `double`  | -                | off-nominal ratio             | &#10060; default `1.0` | &#10060; |    `> 0`     |
| `theta` | `double`  | radian           | angle shift                   | &#10060; default `0.0` | &#10060; |              |
| `sn`    | `double`  | volt-ampere (VA) | rated power                   | &#10060; default `0.0` | &#10060; |    `>= 0`    |

```{note}
The impedance (`r1`, `x1`) and admittance (`g1`, `b1`) attributes are calculated with reference to the "to" side of the
branch.
```

```{note}
To model a three-winding transformer using the `generic_branch`, the MVA method must be applied.
This means the user needs to calculate three equivalent `generic_branch` components and define an additional node to
represent the common winding connection point.
In rare cases, this method can result in negative electrical equivalent circuit elements.
Therefore, the input parameters are not checked for negative values.
```

```{warning}
The parameter `k` represents the **off-nominal ratio**, not the nominal voltage ratio.
This means that `k` must be explicitly provided by the user, particularly in cases involving a tap changer or a voltage
transformer.
The program does not automatically calculate `k` based on the nominal voltage levels of the connected nodes.
```

```{warning}
Asymmetric calculation is not supported for `generic_branch`.
```

#### Electric Model

`generic_branch` is described by a PI model, where

$$
\begin{aligned}
    Y_{\text{series}} &= \frac{1}{r + \mathrm{j}x} \\
    Y_{\text{shunt}} &=  g + \mathrm{j}b \\
    N &= k \cdot e^{\mathrm{j} \theta}
\end{aligned}
$$

### Asym Line

* type name: `asym_line`

`asym_line` is a [branch](#branch) with specified resistance and reactance per phase.
A cable can be modelled as `line` or `asym_line`. An `asym_line` can only connect two nodes with the same rated voltage.
If `i_n` is not provided, `loading` of line will be a `nan` value.
The `asym_line` denotes a 3 or 4 phase line with phases `a`, `b`, `c` and optionally `n` for neutral.

#### Input

The provided values will be converted to a matrix representing the line's properties per phase in the following form:

$$
   \begin{bmatrix}
      \text{aa} & \text{ba} & \text{ca} & \text{na}\\
      \text{ba} & \text{bb} & \text{cb} & \text{nb}\\
      \text{ca} & \text{cb} & \text{cc} & \text{nc}\\
      \text{na} & \text{nb} & \text{nc} & \text{nn}
   \end{bmatrix}
$$

This representation holds for all values `r_aa` ... `r_nn`, `x_aa` ... `x_nn` and `c_aa` ... `c_cc`.
If the neutral values are not provided, the last row and column from the above matrix are omitted.

| name   | data type | unit       | description                       | required                     |  update  | valid values |
|--------|-----------|------------|-----------------------------------|------------------------------|:--------:|:------------:|
| `r_aa` | `double`  | ohm (Ω)    | Series serial resistance aa       | &#10004;                     | &#10060; |    `> 0`     |
| `r_ba` | `double`  | ohm (Ω)    | Series serial resistance ba       | &#10004;                     | &#10060; |    `> 0`     |
| `r_bb` | `double`  | ohm (Ω)    | Series serial resistance bb       | &#10004;                     | &#10060; |    `> 0`     |
| `r_ca` | `double`  | ohm (Ω)    | Series serial resistance ca       | &#10004;                     | &#10060; |    `> 0`     |
| `r_cb` | `double`  | ohm (Ω)    | Series serial resistance cb       | &#10004;                     | &#10060; |    `> 0`     |
| `r_cc` | `double`  | ohm (Ω)    | Series serial resistance cc       | &#10004;                     | &#10060; |    `> 0`     |
| `r_na` | `double`  | ohm (Ω)    | Series serial resistance na       | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `r_nb` | `double`  | ohm (Ω)    | Series serial resistance nb       | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `r_nc` | `double`  | ohm (Ω)    | Series serial resistance nc       | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `r_nn` | `double`  | ohm (Ω)    | Series serial resistance nn       | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `x_aa` | `double`  | ohm (Ω)    | Series serial reactance aa        | &#10004;                     | &#10060; |    `> 0`     |
| `x_ba` | `double`  | ohm (Ω)    | Series serial reactance ba        | &#10004;                     | &#10060; |    `> 0`     |
| `x_bb` | `double`  | ohm (Ω)    | Series serial reactance bb        | &#10004;                     | &#10060; |    `> 0`     |
| `x_ca` | `double`  | ohm (Ω)    | Series serial reactance ca        | &#10004;                     | &#10060; |    `> 0`     |
| `x_cb` | `double`  | ohm (Ω)    | Series serial reactance cb        | &#10004;                     | &#10060; |    `> 0`     |
| `x_cc` | `double`  | ohm (Ω)    | Series serial reactance cc        | &#10004;                     | &#10060; |    `> 0`     |
| `x_na` | `double`  | ohm (Ω)    | Series serial reactance na        | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `x_nb` | `double`  | ohm (Ω)    | Series serial reactance nb        | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `x_nc` | `double`  | ohm (Ω)    | Series serial reactance nc        | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `x_nn` | `double`  | ohm (Ω)    | Series serial reactance nn        | &#10024; for a neutral phase | &#10060; |    `> 0`     |
| `c_aa` | `double`  | farad (F)  | Shunt nodal capacitance matrix aa | &#10024; for a full c matrix | &#10060; |    `> 0`     |
| `c_ba` | `double`  | farad (F)  | Shunt nodal capacitance matrix ba | &#10024; for a full c matrix | &#10060; |    `> 0`     |
| `c_bb` | `double`  | farad (F)  | Shunt nodal capacitance matrix bb | &#10024; for a full c matrix | &#10060; |    `> 0`     |
| `c_ca` | `double`  | farad (F)  | Shunt nodal capacitance matrix ca | &#10024; for a full c matrix | &#10060; |    `> 0`     |
| `c_cb` | `double`  | farad (F)  | Shunt nodal capacitance matrix cb | &#10024; for a full c matrix | &#10060; |    `> 0`     |
| `c_cc` | `double`  | farad (F)  | Shunt nodal capacitance matrix cc | &#10024; for a full c matrix | &#10060; |    `> 0`     |
| `c0`   | `double`  | farad (F)  | zero-sequence shunt capacitance   | &#10024; without a c matrix  | &#10060; |    `> 0`     |
| `c1`   | `double`  | farad (F)  | Series shunt capacitance          | &#10024; without a c matrix  | &#10060; |    `> 0`     |
| `i_n`  | `double`  | ampere (A) | rated current                     | &#10060;                     | &#10060; |    `> 0`     |

For the r and x matrices providing values for the neutral phase is optional.
To clarify which input values are required, please consult the tables below:

| r_aa ... r_cc | r_na     | r_nb     | r_nc     | r_nn     | result   | Validation Error          |
|---------------|----------|----------|----------|----------|----------|---------------------------|
| &#10004;      | &#10004; | &#10004; | &#10004; | &#10004; | &#10004; |                           |
| &#10004;      | &#10004; | &#10004; | &#10004; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10004; | &#10004; | &#10004; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10004; | &#10004; | &#10060; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10004; | &#10060; | &#10060; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10060; | &#10060; | &#10060; | &#10060; | &#10004; |                           |
| &#10060;      | &#10060; | &#10060; | &#10060; | &#10060; | &#10060; | MultiFieldValidationError |

| x_aa ... x_cc | x_na     | x_nb     | x_nc     | x_nn     | result   | Validation Error          |
|---------------|----------|----------|----------|----------|----------|---------------------------|
| &#10004;      | &#10004; | &#10004; | &#10004; | &#10004; | &#10004; |                           |
| &#10004;      | &#10004; | &#10004; | &#10004; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10004; | &#10004; | &#10004; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10004; | &#10004; | &#10060; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10004; | &#10060; | &#10060; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10004;      | &#10060; | &#10060; | &#10060; | &#10060; | &#10004; |                           |
| &#10060;      | &#10060; | &#10060; | &#10060; | &#10060; | &#10060; | MultiFieldValidationError |

For the c-matrix values there are two options.
Either provide all the required c-matrix values i.e. `c_aa` ... `c_cc` or provide `c0`, `c1`.
Whenever both sets are supplied the powerflow calculations will use `c0`, `c1`.
The table below provides guidance in providing valid input.

| c_aa ... c_cc | c0       | c1       | result   | Validation Error          |
|---------------|----------|----------|----------|---------------------------|
| &#10004;      | &#10004; | &#10004; | &#10004; |                           |
| &#10004;      | &#10004; | &#10060; | &#10004; |                           |
| &#10004;      | &#10060; | &#10060; | &#10004; |                           |
| &#10060;      | &#10004; | &#10060; | &#10060; | MultiFieldValidationError |
| &#10060;      | &#10004; | &#10004; | &#10004; |                           |

#### Electric Model

The cable properties are described using matrices where the $Z_{\text{series}}$ matrix is computed as:

$$
   Z_{\text{series}} = R + \mathrm{j} * X
$$

Where $R$ and $X$ denote the resistance and reactance matrices build from the input respectively.

Whenever the neutral phase is provided in the $Z_{\text{series}}$, the $Z_{\text{series}}$ matrix will first be reduced
to a 3 phase matrix $Z_{\text{reduced}}$ with a kron reduction as follows:

$$
   Z_{\text{aa}} = \begin{bmatrix}
                     Z_{\text{0,0}} & Z_{\text{1,0}} & Z_{\text{2,0}}\\
                     Z_{\text{1,0}} & Z_{\text{1,1}} & Z_{\text{2,1}}\\
                     Z_{\text{2,0}} & Z_{\text{2,1}} & Z_{\text{2,2}}
                   \end{bmatrix}
$$
$$
   Z_{\text{ab}} = \begin{bmatrix}
                     Z_{\text{0,3}} \\
                     Z_{\text{1,3}} \\
                     Z_{\text{2,3}}
                   \end{bmatrix}
$$
$$
   Z_{\text{ba}} = \begin{bmatrix}
                     Z_{\text{3,0}} \\
                     Z_{\text{3,1}} \\
                     Z_{\text{3,2}}
                   \end{bmatrix}
$$
$$
   Z_{\text{bb}}^{-1} = \frac{1}{Z_{\text{3,3}}}
$$
$$
   Z_{\text{reduced}} = Z_{\text{aa}} - Z_{\text{ba}} \otimes Z_{\text{ab}} \cdot Z_{\text{bb}}^{-1}
$$

Where $Z_{\text{i,j}}$ denotes the row and column of the $Z_{\text{series}}$ matrix.

## Branch3

* type name: `branch3`
* base: [base](#base)

`branch3` is the abstract base type for the component which connects three *different* nodes.
For each branch3 three switches are always defined at side 1, 2, or 3 of the branch.
In reality such switches may not exist.

#### Input

| name       | data type | unit | description                 | required |  update  |  valid values   |
|------------|-----------|------|-----------------------------|:--------:|:--------:|:---------------:|
| `node_1`   | `int32_t` | -    | ID of node at side 1        | &#10004; | &#10060; | a valid node ID |
| `node_2`   | `int32_t` | -    | ID of node at side 2        | &#10004; | &#10060; | a valid node ID |
| `node_3`   | `int32_t` | -    | ID of node at side 3        | &#10004; | &#10060; | a valid node ID |
| `status_1` | `int8_t`  | -    | connection status at side 1 | &#10004; | &#10004; |   `0` or `1`    |
| `status_2` | `int8_t`  | -    | connection status at side 2 | &#10004; | &#10004; |   `0` or `1`    |
| `status_3` | `int8_t`  | -    | connection status at side 3 | &#10004; | &#10004; |   `0` or `1`    |

#### Steady state output

| name      | data type         | unit                       | description                                                |
|-----------|-------------------|----------------------------|------------------------------------------------------------|
| `p_1`     | `RealValueOutput` | watt (W)                   | active power flowing into the branch at side 1             |
| `q_1`     | `RealValueOutput` | volt-ampere-reactive (var) | reactive power flowing into the branch at side 1           |
| `i_1`     | `RealValueOutput` | ampere (A)                 | current at side 1                                          |
| `s_1`     | `RealValueOutput` | volt-ampere (VA)           | apparent power flowing at side 1                           |
| `p_2`     | `RealValueOutput` | watt (W)                   | active power flowing into the branch at side 2             |
| `q_2`     | `RealValueOutput` | volt-ampere-reactive (var) | reactive power flowing into the branch at side 2           |
| `i_2`     | `RealValueOutput` | ampere (A)                 | current at side 2                                          |
| `s_2`     | `RealValueOutput` | volt-ampere (VA)           | apparent power flowing at side 2                           |
| `p_3`     | `RealValueOutput` | watt (W)                   | active power flowing into the branch at side 3             |
| `q_3`     | `RealValueOutput` | volt-ampere-reactive (var) | reactive power flowing into the branch at side 3           |
| `i_3`     | `RealValueOutput` | ampere (A)                 | current at side 3                                          |
| `s_3`     | `RealValueOutput` | volt-ampere (VA)           | apparent power flowing at side 3                           |
| `loading` | `double`          | -                          | relative loading of the branch, `1.0` meaning 100% loaded. |

#### Short circuit output

| name        | data type         | unit       | description             |
|-------------|-------------------|------------|-------------------------|
| `i_1`       | `RealValueOutput` | ampere (A) | current at side 1       |
| `i_1_angle` | `RealValueOutput` | rad        | current angle at side 1 |
| `i_2`       | `RealValueOutput` | ampere (A) | current at side 2       |
| `i_2_angle` | `RealValueOutput` | rad        | current angle at side 2 |
| `i_3`       | `RealValueOutput` | ampere (A) | current at side 3       |
| `i_3_angle` | `RealValueOutput` | rad        | current angle at side 3 |

### Three-Winding Transformer

`three_winding_transformer` is a [branch3](#branch3) connects three nodes with possibly
different voltage levels.
An example of usage of three-winding transformer is given in
[Transformer Examples](../examples/Transformer%20Examples.ipynb).

#### Input

| name            | data type                                                   | unit             | description                                                                                               |                        required                         |  update  |                              valid values                              |
|-----------------|-------------------------------------------------------------|------------------|-----------------------------------------------------------------------------------------------------------|:-------------------------------------------------------:|:--------:|:----------------------------------------------------------------------:|
| `u1`            | `double`                                                    | volt (V)         | rated voltage at side 1                                                                                   |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `u2`            | `double`                                                    | volt (V)         | rated voltage at side 2                                                                                   |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `u3`            | `double`                                                    | volt (V)         | rated voltage at side 3                                                                                   |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `sn_1`          | `double`                                                    | volt-ampere (VA) | rated power at side 1                                                                                     |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `sn_2`          | `double`                                                    | volt-ampere (VA) | rated power at side 2                                                                                     |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `sn_3`          | `double`                                                    | volt-ampere (VA) | rated power at side 3                                                                                     |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `uk_12`         | `double`                                                    | -                | relative short circuit voltage across side 1-2, `0.1` means 10%                                           |                        &#10004;                         | &#10060; |            `>= pk_12 / min(sn_1, sn_2)` and `> 0` and `< 1`            |
| `uk_13`         | `double`                                                    | -                | relative short circuit voltage across side 1-3, `0.1` means 10%                                           |                        &#10004;                         | &#10060; |            `>= pk_13 / min(sn_1, sn_3)` and `> 0` and `< 1`            |
| `uk_23`         | `double`                                                    | -                | relative short circuit voltage across side 2-3, `0.1` means 10%                                           |                        &#10004;                         | &#10060; |            `>= pk_23 / min(sn_2, sn_3)` and `> 0` and `< 1`            |
| `pk_12`         | `double`                                                    | watt (W)         | short circuit (copper) loss across side 1-2                                                               |                        &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `pk_13`         | `double`                                                    | watt (W)         | short circuit (copper) loss across side 1-3                                                               |                        &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `pk_23`         | `double`                                                    | watt (W)         | short circuit (copper) loss across side 2-3                                                               |                        &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `i0`            | `double`                                                    | -                | relative no-load (magnetizing) current with respect to side 1                                             |                        &#10004;                         | &#10060; |                         `>= p0 / sn` and `< 1`                         |
| `p0`            | `double`                                                    | watt (W)         | no-load (iron / magnetizing) loss                                                                         |                        &#10004;                         | &#10060; |                                 `>= 0`                                 |
| `winding_1`     | {py:class}`WindingType <power_grid_model.enum.WindingType>` | -                | side 1 winding type                                                                                       |                        &#10004;                         | &#10060; |                                                                        |
| `winding_2`     | {py:class}`WindingType <power_grid_model.enum.WindingType>` | -                | side 2 winding type                                                                                       |                        &#10004;                         | &#10060; |                                                                        |
| `winding_3`     | {py:class}`WindingType <power_grid_model.enum.WindingType>` | -                | side 3 winding type                                                                                       |                        &#10004;                         | &#10060; |                                                                        |
| `clock_12`      | `int8_t`                                                    | -                | clock number of phase shift across side 1-2, odd number is only allowed for Dy(n) or Y(N)d configuration. |                        &#10004;                         | &#10060; |                          `>= -12` and `<= 12`                          |
| `clock_13`      | `int8_t`                                                    | -                | clock number of phase shift across side 1-3, odd number is only allowed for Dy(n) or Y(N)d configuration. |                        &#10004;                         | &#10060; |                          `>= -12` and `<= 12`                          |
| `tap_side`      | {py:class}`Branch3Side <power_grid_model.enum.Branch3Side>` | -                | side of tap changer                                                                                       |                        &#10004;                         | &#10060; |                    `side_1` or `side_2` or `side_3`                    |
| `tap_pos`       | `int8_t`                                                    | -                | current position of tap changer                                                                           | &#10060; default `tap_nom`, if no `tap_nom` default `0` | &#10004; | `(tap_min <= tap_pos <= tap_max)` or `(tap_min >= tap_pos >= tap_max)` |
| `tap_min`       | `int8_t`                                                    | -                | position of tap changer at minimum voltage                                                                |                        &#10004;                         | &#10060; |                                                                        |
| `tap_max`       | `int8_t`                                                    | -                | position of tap changer at maximum voltage                                                                |                        &#10004;                         | &#10060; |                                                                        |
| `tap_nom`       | `int8_t`                                                    | -                | nominal position of tap changer                                                                           |                  &#10060; default `0`                   | &#10060; | `(tap_min <= tap_nom <= tap_max)` or `(tap_min >= tap_nom >= tap_max)` |
| `tap_size`      | `double`                                                    | volt (V)         | size of each tap of the tap changer                                                                       |                        &#10004;                         | &#10060; |                                 `> 0`                                  |
| `uk_12_min`     | `double`                                                    | -                | relative short circuit voltage at minimum tap, across side 1-2                                            |            &#10060; default same as `uk_12`             | &#10060; |          `>= pk_12_min / min(sn_1, sn_2)` and `> 0` and `< 1`          |
| `uk_12_max`     | `double`                                                    | -                | relative short circuit voltage at maximum tap, across side 1-2                                            |            &#10060; default same as `uk_12`             | &#10060; |          `>= pk_12_max / min(sn_1, sn_2)` and `> 0` and `< 1`          |
| `pk_12_min`     | `double`                                                    | watt (W)         | short circuit (copper) loss at minimum tap, across side 1-2                                               |            &#10060; default same as `pk_12`             | &#10060; |                                 `>= 0`                                 |
| `pk_12_max`     | `double`                                                    | watt (W)         | short circuit (copper) loss at maximum tap, across side 1-2                                               |            &#10060; default same as `pk_12`             | &#10060; |                                 `>= 0`                                 |
| `uk_13_min`     | `double`                                                    | -                | relative short circuit voltage at minimum tap, across side 1-3                                            |            &#10060; default same as `uk_13`             | &#10060; |          `>= pk_13_min / min(sn_1, sn_3)` and `> 0` and `< 1`          |
| `uk_13_max`     | `double`                                                    | -                | relative short circuit voltage at maximum tap, across side 1-3                                            |            &#10060; default same as `uk_13`             | &#10060; |          `>= pk_13_max / min(sn_1, sn_3)` and `> 0` and `< 1`          |
| `pk_13_min`     | `double`                                                    | watt (W)         | short circuit (copper) loss at minimum tap, across side 1-3                                               |            &#10060; default same as `pk_13`             | &#10060; |                                 `>= 0`                                 |
| `pk_13_max`     | `double`                                                    | watt (W)         | short circuit (copper) loss at maximum tap, across side 1-3                                               |            &#10060; default same as `pk_13`             | &#10060; |                                 `>= 0`                                 |
| `uk_23_min`     | `double`                                                    | -                | relative short circuit voltage at minimum tap, across side 2-3                                            |            &#10060; default same as `uk_23`             | &#10060; |          `>= pk_23_min / min(sn_2, sn_3)` and `> 0` and `< 1`          |
| `uk_23_max`     | `double`                                                    | -                | relative short circuit voltage at maximum tap, across side 2-3                                            |            &#10060; default same as `uk_23`             | &#10060; |          `>= pk_23_max / min(sn_2, sn_3)` and `> 0` and `< 1`          |
| `pk_23_min`     | `double`                                                    | watt (W)         | short circuit (copper) loss at minimum tap, across side 2-3                                               |            &#10060; default same as `pk_23`             | &#10060; |                                 `>= 0`                                 |
| `pk_23_max`     | `double`                                                    | watt (W)         | short circuit (copper) loss at maximum tap, across side 2-3                                               |            &#10060; default same as `pk_23`             | &#10060; |                                 `>= 0`                                 |
| `r_grounding_1` | `double`                                                    | ohm (Ω)          | grounding resistance at side 1, if relevant                                                               |                  &#10060; default `0`                   | &#10060; |                                                                        |
| `x_grounding_1` | `double`                                                    | ohm (Ω)          | grounding reactance at side 1, if relevant                                                                |                  &#10060; default `0`                   | &#10060; |                                                                        |
| `r_grounding_2` | `double`                                                    | ohm (Ω)          | grounding resistance at side 2, if relevant                                                               |                  &#10060; default `0`                   | &#10060; |                                                                        |
| `x_grounding_2` | `double`                                                    | ohm (Ω)          | grounding reactance at side 2, if relevant                                                                |                  &#10060; default `0`                   | &#10060; |                                                                        |
| `r_grounding_3` | `double`                                                    | ohm (Ω)          | grounding resistance at side 3, if relevant                                                               |                  &#10060; default `0`                   | &#10060; |                                                                        |
| `x_grounding_3` | `double`                                                    | ohm (Ω)          | grounding reactance at side 3, if relevant                                                                |                  &#10060; default `0`                   | &#10060; |                                                                        |

```{note}
It can happen that `tap_min > tap_max`.
In this case the winding voltage is decreased if the tap position is increased.
```

#### Electric Model

`three_winding_transformer` is modelled as 3 transformers of `pi` model each connected together in star configuration.
However, there are only 2 `pi` "legs": One at `side_1` and one in the centre of star.
The values between windings (for e.g., `uk_12` or `pk_23`) are converted from delta to corresponding star configuration
values.
The calculation of series and shunt admittance from `uk`, `pk`, `i0` and `p0` is same as mentioned in
[transformer](#transformer).

## Appliance

* type name: `appliance`
* base: [base](#base)

`appliance` is an abstract user which is coupled to a `node`.
For each `appliance`, a switch is defined between the `appliance` and the `node`.
The reference direction for power flows is mentioned in [Reference Direction](data-model.md#reference-direction).

#### Input

| name     | data type | unit | description                   | required |  update  |  valid values   |
|----------|-----------|------|-------------------------------|:--------:|:--------:|:---------------:|
| `node`   | `int32_t` | -    | ID of the coupled node        | &#10004; | &#10060; | a valid node ID |
| `status` | `int8_t`  | -    | connection status to the node | &#10004; | &#10004; |   `0` or `1`    |

#### Steady state output

| name | data type         | unit                       | description    |
|------|-------------------|----------------------------|----------------|
| `p`  | `RealValueOutput` | watt (W)                   | active power   |
| `q`  | `RealValueOutput` | volt-ampere-reactive (var) | reactive power |
| `i`  | `RealValueOutput` | ampere (A)                 | current        |
| `s`  | `RealValueOutput` | volt-ampere (VA)           | apparent power |
| `pf` | `RealValueOutput` | -                          | power factor   |

#### Short circuit output

| name      | data type         | unit       | description   |
|-----------|-------------------|------------|---------------|
| `i`       | `RealValueOutput` | ampere (A) | current       |
| `i_angle` | `RealValueOutput` | rad        | current angle |

### Source

* type name: `source`
* [Reference Direction](data-model.md#reference-direction): generator

`source` is an [appliance](#appliance) representing the external network with a
[Thévenin's equivalence](https://en.wikipedia.org/wiki/Th%C3%A9venin%27s_theorem).
It has an infinite voltage source with an internal impedance.
The impedance is specified by convention as short circuit power.

#### Input

| name          | data type | unit             | description                                        |           required           |  update  | valid values |
|---------------|-----------|------------------|----------------------------------------------------|:----------------------------:|:--------:|:------------:|
| `u_ref`       | `double`  | -                | reference voltage in per-unit                      | &#10024; only for power flow | &#10004; |    `> 0`     |
| `u_ref_angle` | `double`  | rad              | reference voltage angle                            |    &#10060; default `0.0`    | &#10004; |              |
| `sk`          | `double`  | volt-ampere (VA) | short circuit power                                |   &#10060; default `1e10`    | &#10004; |    `> 0`     |
| `rx_ratio`    | `double`  | -                | R to X ratio                                       |    &#10060; default `0.1`    | &#10004; |    `>= 0`    |
| `z01_ratio`   | `double`  | -                | zero-sequence to positive sequence impedance ratio |    &#10060; default `1.0`    | &#10004; |    `> 0`     |

#### Electric Model

`source` is modeled by an internal constant impedance $r+\mathrm{j}x$ with positive sequence and zero-sequence.
Its value can be computed using following equations:

* for positive sequence,

$$
\begin{aligned}
    z_{\text{source}} &= \frac{1}{s_k} p.u. \\
    x_1 &= \frac{z_{\text{source}}}{\sqrt{1+ \left(\frac{r}{x}\right)^2}} p.u. \\
    r_1 &= x_1 \cdot \left(\frac{r}{x}\right) p.u.
\end{aligned}
$$

where $\frac{r}{x}$ indicates `rx_ratio` as input.

* for zero-sequence,

$$
\begin{aligned}
    z_{\text{source,0}} &= z_{\text{source}} \cdot \frac{z_0}{z_1} \\
    x_0 &= \frac{z_{\text{source,0}}}{\sqrt{1 + \left(\frac{r}{x}\right)^2}} \\
    r_0 &= x_0 \cdot \left(\frac{r}{x}\right)
\end{aligned}
$$

### Generic Load and Generator

* type name: `generic_load_gen`

`generic_load_gen` is an abstract load/generation [appliance](#appliance) which contains
only the type of the load/generation with response to voltage.

| name   | data type                                                   | unit | description                                     | required |  update  |
|--------|-------------------------------------------------------------|------|-------------------------------------------------|:--------:|:--------:|
| `type` | {py:class}`LoadGenType <power_grid_model.enum.LoadGenType>` | -    | type of load/generator with response to voltage | &#10004; | &#10060; |

#### Load/Generator Concrete Types

There are four concrete types of load/generator.
They share similar attributes: specified active/reactive power.
However, the reference direction and meaning of `RealValueInput` is different, as shown in the table below.

| type name   | reference direction | meaning of `RealValueInput` |
|-------------|---------------------|-----------------------------|
| `sym_load`  | load                | `double`                    |
| `sym_gen`   | generator           | `double`                    |
| `asym_load` | load                | `double[3]`                 |
| `asym_gen`  | generator           | `double[3]`                 |

##### Input

| name          | data type        | unit                       | description              |           required           |  update  |
|---------------|------------------|----------------------------|--------------------------|:----------------------------:|:--------:|
| `p_specified` | `RealValueInput` | watt (W)                   | specified active power   | &#10024; only for power flow | &#10004; |
| `q_specified` | `RealValueInput` | volt-ampere-reactive (var) | specified reactive power | &#10024; only for power flow | &#10004; |

##### Electric model

`generic_load_gen` is modelled by using the so-called ZIP load model in power-grid-model, where a load/generator is
represented as a composition of constant power (P), constant current (I) and constant impedance (Z).

The injection of each ZIP model type can be computed as follows:

* for a constant impedance (Z) load/generator,

$$
S = S_{\text{specified}} \cdot \bar{u}^2
$$

* for a constant current (I) load/generator,

$$
S = S_{\text{specified}} \cdot \bar{u}
$$

* for a constant power (P) load/generator:,

$$
S = S_{\text{specified}}
$$

where $\bar{u}$ is the calculated node voltage.

### Shunt

* type name: `shunt`
* [Reference Direction](data-model.md#reference-direction): load

`shunt` is an [appliance](#appliance) with a fixed admittance (impedance).
It behaves similar to a load/generator with type `const_impedance`.

#### Input

| name | data type | unit        | description                         |                 required                 |  update  |
|------|-----------|-------------|-------------------------------------|:----------------------------------------:|:--------:|
| `g1` | `double`  | siemens (S) | positive-sequence shunt conductance |                 &#10004;                 | &#10004; |
| `b1` | `double`  | siemens (S) | positive-sequence shunt susceptance |                 &#10004;                 | &#10004; |
| `g0` | `double`  | siemens (S) | zero-sequence shunt conductance     | &#10024; only for asymmetric calculation | &#10004; |
| `b0` | `double`  | siemens (S) | zero-sequence shunt susceptance     | &#10024; only for asymmetric calculation | &#10004; |

```{note}
In power-grid-model, shunts may also be used to introduce a ground reference in an otherwise floating grid. 
```

```{note}
In case of short circuit calculations, the zero-sequence parameters are required only if any of the faults in any of the
scenarios within a batch are not three-phase faults (i.e. `fault_type` is not `FaultType.three_phase`).
```

#### Electric Model

`shunt` is modelled by a fixed admittance which equals to $g + \mathrm{j}b$.

## Sensor

* type name: `sensor`
* base: [base](#base)

`sensor` is an abstract type for all the sensor types.
A sensor does not have any physical meaning.
Rather, it provides measurement data for the state estimation algorithm.
The state estimator uses the data to evaluate the state of the grid with the highest probability.

#### Input

| name              | data type | unit | description               | required |  update  |   valid values    |
|-------------------|-----------|------|---------------------------|:--------:|:--------:|:-----------------:|
| `measured_object` | `int32_t` | -    | ID of the measured object | &#10004; | &#10060; | a valid object ID |

#### Output

A sensor only has output for state estimation.
For other calculation types, sensor output is undefined.

### Generic Voltage Sensor

* type name: `generic_voltage_sensor`

`generic_voltage_sensor` is an abstract class for symmetric and asymmetric voltage sensor and derived from
[sensor](#sensor).
It measures the magnitude and (optionally) the angle of the voltage of a `node`.

#### Input

| name      | data type | unit     | description                                                                                                     |              required              |  update  | valid values |
|-----------|-----------|----------|-----------------------------------------------------------------------------------------------------------------|:----------------------------------:|:--------:|:------------:|
| `u_sigma` | `double`  | volt (V) | standard deviation of the measurement error. Usually this is the absolute measurement error range divided by 3. | &#10024; only for state estimation | &#10004; |    `> 0`     |

#### Voltage Sensor Concrete Types

There are two concrete types of voltage sensor.
They share similar attributes: the meaning of `RealValueInput` is different, as shown in the table below.
In a `sym_voltage_sensor` the measured voltage is a line-to-line voltage.
In a `asym_voltage_sensor` the measured voltage is a 3-phase line-to-ground voltage.

| type name             | meaning of `RealValueInput` |
|-----------------------|-----------------------------|
| `sym_voltage_sensor`  | `double`                    |
| `asym_voltage_sensor` | `double[3]`                 |

##### Input

| name               | data type        | unit     | description                                                          |                                                     required                                                     |  update  | valid values |
|--------------------|------------------|----------|----------------------------------------------------------------------|:----------------------------------------------------------------------------------------------------------------:|:--------:|:------------:|
| `u_measured`       | `RealValueInput` | volt (V) | measured voltage magnitude                                           |                                        &#10024; only for state estimation                                        | &#10004; |    `> 0`     |
| `u_angle_measured` | `RealValueInput` | rad      | measured voltage angle (only possible with phasor measurement units) | &#10024; only for state estimation when a current sensor with `global_angle` `angle_measurement_type` is present | &#10004; |              |

```{note}
When a current sensor with `global_angle` `angle_measurement_type` is present there needs to be a voltage sensor with
`u_angle_measured` in the grid as a reference angle (when performing a state estimation).
```

##### Steady state output

```{note}
A sensor only has output for state estimation.
For other calculation types, sensor output is undefined.
```

| name               | data type         | unit     | description                                                                                                              |
|--------------------|-------------------|----------|--------------------------------------------------------------------------------------------------------------------------|
| `u_residual`       | `RealValueOutput` | volt (V) | residual value between measured voltage magnitude and calculated voltage magnitude                                       |
| `u_angle_residual` | `RealValueOutput` | rad      | residual value between measured voltage angle and calculated voltage angle (only possible with phasor measurement units) |

#### Electric Model

`generic_voltage_sensor` is modeled by following equations:

$$
\begin{aligned}
    u_{\text{residual}} &= u_{\text{measured}} - u_{\text{state}} \\
    \theta_{\text{residual}} &= \theta_{\text{measured}} - \theta_{\text{state}} \pmod{2 \pi}
\end{aligned}
$$

The $\pmod{2\pi}$ is handled such that $-\pi \lt \theta_{\text{angle},\text{residual}} \leq \pi$.

### Generic Power Sensor

* type name: `generic_power_sensor`

`power_sensor` is an abstract class for symmetric and asymmetric power sensor and is derived from
[sensor](#sensor).
It measures the active/reactive power flow of a terminal.
The terminal is either connecting an `appliance` and a `node`, or connecting the from/to end of a `branch` (except
`link`) and a `node`.
In case of a terminal between an `appliance` and a `node`, the power
[Reference Direction](data-model.md#reference-direction) in the measurement data is the same as the reference
direction of the `appliance`.
For example, if a `power_sensor` is measuring a `source`, a positive `p_measured` indicates that the active power flows
from the source to the node.

```{note}
1. Due to the high admittance of a `link` it is chosen that a power sensor cannot be coupled to a `link`, even though a
link is a `branch`

2. The node injection power sensor gets placed on a node.
In the state estimation result, the power from this injection is distributed equally among the connected appliances at
that node.
Because of this distribution, at least one appliance is required to be connected to the node where an injection sensor
is placed for it to function.
```

```{note}
It is not possible to mix [power sensors](./components.md#generic-power-sensor) with
[current sensors](./components.md#generic-current-sensor) on the same terminal of the same component.
It is also not possible to mix
[current sensors with global angle measurement type](./components.md#generic-current-sensor) with
[current sensors with local angle measurement type](./components.md#generic-current-sensor) on the same terminal of the
same component.
However, such mixing of sensor types is allowed as long as they are on different terminals.
```

##### Input

| name                     | data type                                                                     | unit             | description                                                                                                                                                                      |                                                           required                                                            |  update  |                     valid values                     |
|--------------------------|-------------------------------------------------------------------------------|------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|:-----------------------------------------------------------------------------------------------------------------------------:|:--------:|:----------------------------------------------------:|
| `measured_terminal_type` | {py:class}`MeasuredTerminalType <power_grid_model.enum.MeasuredTerminalType>` | -                | indicate if it measures an `appliance` or a `branch`                                                                                                                             |                                                           &#10004;                                                            | &#10060; | the terminal type should match the `measured_object` |
| `power_sigma`            | `double`                                                                      | volt-ampere (VA) | standard deviation of the measurement error. Usually this is the absolute measurement error range divided by 3. See [Power Sensor Concrete Types](#power-sensor-concrete-types). | &#10024; in certain cases for state estimation. See the explanation for [concrete types](#power-sensor-concrete-types) below. | &#10004; |                        `> 0`                         |

#### Power Sensor Concrete Types

There are two concrete types of power sensor.
They share similar attributes: the meaning of `RealValueInput` is different, as shown in the table below.

| type name           | meaning of `RealValueInput` |
|---------------------|-----------------------------|
| `sym_power_sensor`  | `double`                    |
| `asym_power_sensor` | `double[3]`                 |

##### Input

| name         | data type        | unit                       | description                                                                                                                    |              required               |  update  | valid values |
|--------------|------------------|----------------------------|--------------------------------------------------------------------------------------------------------------------------------|:-----------------------------------:|:--------:|:------------:|
| `p_measured` | `RealValueInput` | watt (W)                   | measured active power                                                                                                          | &#10024; only for state estimation  | &#10004; |              |
| `q_measured` | `RealValueInput` | volt-ampere-reactive (var) | measured reactive power                                                                                                        | &#10024; only for state estimation  | &#10004; |              |
| `p_sigma`    | `RealValueInput` | watt (W)                   | standard deviation of the active power measurement error. Usually this is the absolute measurement error range divided by 3.   | &#10060; see the explanation below. | &#10004; |    `> 0`     |
| `q_sigma`    | `RealValueInput` | volt-ampere-reactive (var) | standard deviation of the reactive power measurement error. Usually this is the absolute measurement error range divided by 3. | &#10060; see the explanation below. | &#10004; |    `> 0`     |

Valid combinations of `power_sigma`, `p_sigma` and `q_sigma` are:

| `power_sigma` | `p_sigma` | `q_sigma` |  result  |
|:-------------:|:---------:|:---------:|:--------:|
|   &#10004;    | &#10004;  | &#10004;  | &#10004; |
|   &#10004;    | &#10004;  |           | &#10060; |
|   &#10004;    |           | &#10004;  | &#10060; |
|   &#10004;    |           |           | &#10004; |
|               | &#10004;  | &#10004;  | &#10004; |
|               | &#10004;  |           | &#10060; |
|               |           | &#10004;  | &#10060; |
|               |           |           | &#10060; |

```{note}
1. If both `p_sigma` and `q_sigma` are provided (i.e., not NaN), they represent the standard deviation of the active and
reactive power, respectively, and the value of `power_sigma` is ignored. Any infinite component disables the entire
measurement.

2. If neither `p_sigma` nor `q_sigma` are provided, `power_sigma` represents the standard deviation of the apparent
power. In this case, infinite value of `power_sigma` disables the entire measurement.

3. Providing only one of `p_sigma` and `q_sigma` results in undefined behaviour.
```

See the documentation on [state estimation calculation methods](calculations.md#state-estimation-algorithms) for details
per method on how the variances are taken into account for both the active and reactive power and for the individual
phases.

##### Steady state output

```{note}
A sensor only has output for state estimation.
For other calculation types, sensor output is undefined.
```

| name         | data type         | unit                       | description                                                                  |
|--------------|-------------------|----------------------------|------------------------------------------------------------------------------|
| `p_residual` | `RealValueOutput` | watt (W)                   | residual value between measured active power and calculated active power     |
| `q_residual` | `RealValueOutput` | volt-ampere-reactive (var) | residual value between measured reactive power and calculated reactive power |

#### Electric Model

`Generic Power Sensor` is modeled by following equations:

$$
\begin{aligned}
    p_{\text{residual}} &= p_{\text{measured}} - p_{\text{state}} \\
    q_{\text{residual}} &= q_{\text{measured}} - q_{\text{state}}
\end{aligned}
$$

### Generic Current Sensor

* type name: `generic_current_sensor`

`current_sensor` is an abstract class for symmetric and asymmetric current sensor and is derived from
[sensor](#sensor).
It measures the magnitude and angle of the current flow of a terminal.
The terminal is connecting the from/to end of a `branch` (except `link`) and a `node`.

```{note}
Due to the high admittance of a `link` it is chosen that a current sensor cannot be coupled to a `link`, even though a
link is a `branch`.
```

```{note}
It is not possible to mix [power sensors](./components.md#generic-power-sensor) with
[current sensors](./components.md#generic-current-sensor) on the same terminal of the same component.
It is also not possible to mix
[current sensors with global angle measurement type](./components.md#generic-current-sensor) with
[current sensors with local angle measurement type](./components.md#generic-current-sensor) on the same terminal of the
same component.
However, such mixing of sensor types is allowed as long as they are on different terminals.
```

##### Input

| name                     | data type                                                                     | unit       | description                                                                                                                               |              required              |  update  |                     valid values                     |
|--------------------------|-------------------------------------------------------------------------------|------------|-------------------------------------------------------------------------------------------------------------------------------------------|:----------------------------------:|:--------:|:----------------------------------------------------:|
| `measured_terminal_type` | {py:class}`MeasuredTerminalType <power_grid_model.enum.MeasuredTerminalType>` | -          | indicate the side of the `branch`                                                                                                         |              &#10004;              | &#10060; | the terminal type should match the `measured_object` |
| `angle_measurement_type` | {py:class}`AngleMeasurementType <power_grid_model.enum.AngleMeasurementType>` | -          | indicate whether the measured angle is a global angle or a local angle; (see the [electric model](#local-angle-current-sensors) below)    |              &#10004;              | &#10060; |                                                      |
| `i_sigma`                | `double`                                                                      | ampere (A) | standard deviation of the current (`i`) measurement error. Usually this is the absolute measurement error range divided by 3.             | &#10024; only for state estimation | &#10004; |                        `> 0`                         |
| `i_angle_sigma`          | `double`                                                                      | rad        | standard deviation of the current (`i`) phase angle measurement error. Usually this is the absolute measurement error range divided by 3. | &#10024; only for state estimation | &#10004; |                        `> 0`                         |

#### Current Sensor Concrete Types

There are two concrete types of current sensor.
They share similar attributes: the meaning of `RealValueInput` is different, as shown in the table below.

| type name             | meaning of `RealValueInput` |
|-----------------------|-----------------------------|
| `sym_current_sensor`  | `double`                    |
| `asym_current_sensor` | `double[3]`                 |

##### Input

| name               | data type        | unit       | description                                                                                             |              required              |  update  |
|--------------------|------------------|------------|---------------------------------------------------------------------------------------------------------|:----------------------------------:|:--------:|
| `i_measured`       | `RealValueInput` | ampere (A) | measured current (`i`) magnitude                                                                        | &#10024; only for state estimation | &#10004; |
| `i_angle_measured` | `RealValueInput` | rad        | measured phase angle of the current (`i`; see the [electric model](#local-angle-current-sensors) below) | &#10024; only for state estimation | &#10004; |

See the documentation on [state estimation calculation methods](calculations.md#state-estimation-algorithms) for details
per method on how the variances are taken into account for both the global and local angle measurement types and for the
individual phases.

```{note}
The combination of `i_measured=0` and `i_angle_measured=nπ/2` renders the current sensor invalid for PGM.
See [State estimate sensor transformations](../algorithms/se-algorithms.md#state-estimate-sensor-transformations).
```

##### Steady state output

```{note}
A sensor only has output for state estimation.
For other calculation types, sensor output is undefined.
```

| name               | data type         | unit       | description                                                                                 |
|--------------------|-------------------|------------|---------------------------------------------------------------------------------------------|
| `i_residual`       | `RealValueOutput` | ampere (A) | residual value between measured current (`i`) and calculated current (`i`)                  |
| `i_angle_residual` | `RealValueOutput` | rad        | residual value between measured phase angle and calculated phase angle of the current (`i`) |

#### Electric Model

`Generic Current Sensor` is modeled by following equations:

##### Global angle current sensors

Current sensors with `angle_measurement_type` equal to `AngleMeasurementType.global_angle` measure the phase of the
current relative to some reference angle that is the same across the entire grid.
This reference angle must be the same one as for [voltage phasor measurements](#generic-voltage-sensor).
Because the reference point may be ambiguous in the case of current sensor measurements, the power-grid-model imposes
the following requirement:

```{note}
Global angle current measurements require at least one voltage angle measurement to make sense.
```

As a sign convention, the angle is the phase shift of the current relative to the reference angle, i.e.,

$$
\underline{I} = \text{i}_{\text{measured}} \cdot e^{j \text{i}_{\text{angle,measured}}} \text{ .}
$$

##### Local angle current sensors

Current sensors with `angle_measurement_type` equal to `AngleMeasurementType.local_angle` measure the phase shift
between the voltage and the current phasor, i.e.,

$$
\text{i\_angle\_measured} = \text{voltage\_phase} - \text{current\_phase}\text{ .}
$$

As a result, the global current phasor depends on the local voltage phase offset and is obtained using the following
formula.

$$
   \underline{I} = \underline{I}_{\text{local}}^{*} \frac{\underline{U}}{|\underline{U}|}
      = \text{i}_{\text{measured}} \cdot e^{\mathrm{j} \left(\theta_{U} - \text{i}_{\text{angle,measured}}\right)}
$$

```{note}
As a result, the local angle current sensors have a different sign convention from the global angle current sensors.
```

##### Residuals

$$
\begin{aligned}
    i_{\text{residual}}
            &= i_{\text{measured}} - i_{\text{state}} \\
    i_{\text{angle},\text{residual}}
            &= i_{\text{angle},\text{measured}} - i_{\text{angle},\text{state}} \pmod{2 \pi}
\end{aligned}
$$

The $\pmod{2\pi}$ is handled such that $-\pi \lt i_{\text{angle},\text{residual}} \leq \pi$.

## Fault

* type name: `fault`
* base: [base](#base)

`fault` defines a short circuit location in the grid.
A fault can only happen at a `node`.

#### Input

| name           | data type                                                 | unit    | description                                         |                                                required                                                 |  update  |   valid values    |
|----------------|-----------------------------------------------------------|---------|-----------------------------------------------------|:-------------------------------------------------------------------------------------------------------:|:--------:|:-----------------:|
| `status`       | `int8_t`                                                  | -       | whether the fault is active                         |                                                &#10004;                                                 | &#10004; |    `0` or `1`     |
| `fault_type`   | {py:class}`FaultType <power_grid_model.enum.FaultType>`   | -       | the type of the fault                               |                                     &#10024; only for short circuit                                     | &#10004; |                   |
| `fault_phase`  | {py:class}`FaultPhase <power_grid_model.enum.FaultPhase>` | -       | the phase(s) of the fault                           | &#10060; default `FaultPhase.default_value` (see [below](#fault-types-fault-phases-and-default-values)) | &#10004; |                   |
| `fault_object` | `int32_t`                                                 | -       | ID of the component where the short circuit happens |                                                &#10004;                                                 | &#10004; | A valid `node` ID |
| `r_f`          | `double`                                                  | ohm (Ω) | short circuit resistance                            |                                         &#10060; default `0.0`                                          | &#10004; |                   |
| `x_f`          | `double`                                                  | ohm (Ω) | short circuit reactance                             |                                         &#10060; default `0.0`                                          | &#10004; |                   |

```{note}
Multiple faults may exist within one calculation.
Currently, all faults in one scenario are required to have the same `fault_type` and `fault_phase`.
Across scenarios in a batch, the `fault_type` and `fault_phase` may differ.
```

```{note}
If any of the faults in any of the scenarios within a batch are not `three_phase` (i.e. `fault_type` is not
`FaultType.three_phase`), the calculation is treated as asymmetric.
```

#### Steady state output

A `fault` has no steady state output.

#### Short circuit output

| name        | data type         | unit       | description   |
|-------------|-------------------|------------|---------------|
| `i_f`       | `RealValueOutput` | ampere (A) | current       |
| `i_f_angle` | `RealValueOutput` | rad        | current angle |

#### Electric Model

##### Fault types, fault phases and default values

Four types of short circuit fault are included in power-grid-model, each with their own set of supported values for
`fault_phase`.
In case the `fault_phase` is not specified or is equal to `FaultPhase.default_value`, the power-grid-model assumes a
`fault_type`-dependent set of fault phases.
The supported values of `fault_phase`, as well as its default value, are listed in the table below.

| `fault_type`                       | supported values of `fault_phase`                 | `FaultPhase.default_value` | description                                                            |
|------------------------------------|---------------------------------------------------|----------------------------|------------------------------------------------------------------------|
| `FaultType.three_phase`            | `FaultPhase.abc`                                  | `FaultPhase.abc`           | Three phases are connected with fault impedance.                       |
| `FaultType.single_phase_to_ground` | `FaultPhase.a`, `FaultPhase.b`, `FaultPhase.c`    | `FaultPhase.a`             | One phase is grounded with fault impedance, and other phases are open. |
| `FaultType.two_phase`              | `FaultPhase.bc`, `FaultPhase.ac`, `FaultPhase.ab` | `FaultPhase.bc`            | Two phases are connected with fault impedance.                         |
| `FaultType.two_phase_to_ground`    | `FaultPhase.bc`, `FaultPhase.ac`, `FaultPhase.ab` | `FaultPhase.bc`            | Two phases are connected with fault impedance then grounded.           |

## Regulator

* type name: `regulator`
* base: [base](#base)

`regulator` is an abstract regulator that is coupled to a given `regulated_object`. For each `regulator`, a switch is
defined between the `regulator` and the `regulated_object`.
Which object types are supported as `regulated_object` is regulator type-dependent.

#### Input

| name               | data type | unit | description                               | required |  update  |        valid values         |
|--------------------|-----------|------|-------------------------------------------|:--------:|:--------:|:---------------------------:|
| `regulated_object` | `int32_t` | -    | ID of the regulated object                | &#10004; | &#10060; | a valid regulated object ID |
| `status`           | `int8_t`  | -    | connection status to the regulated object | &#10004; | &#10004; |         `0` or `1`          |

### Transformer tap regulator

* type name: `transformer_tap_regulator`
* base: [regulator](#regulator)

`transformer_tap_regulator` defines a regulator for transformers in the grid.
A transformer tap regulator regulates a component that is either a
[transformer](#transformer) or a
[Three-Winding Transformer](#three-winding-transformer).

The transformer tap regulator changes the `tap_pos` of the transformer it regulates in the range set by the user via
`tap_min` and `tap_max` (i.e., `(tap_min <= tap_pos <= tap_max)` or `(tap_min >= tap_pos >= tap_max)`).
It regulates the tap position so that the voltage on the control side is in the chosen voltage band.
Other points further into the grid on the control side, away from the transformer, can also be regulated by providing
the cumulative impedance across branches to that point as an additional line drop compensation.
This line drop compensation only affects the controlled voltage and does not have any impact on the actual grid.
It may therefore be treated as a virtual impedance in the grid.

```{note}
The regulator outputs the optimal tap position of the transformer.
The actual grid state is not changed after calculations are done.
```

#### Input

| name                       | data type                                                                                                                                                                                                                                                                  | unit     | description                                                                                             |           required           |  update  |                           valid values                           |
|----------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------|---------------------------------------------------------------------------------------------------------|:----------------------------:|:--------:|:----------------------------------------------------------------:|
| `control_side`             | {py:class}`BranchSide <power_grid_model.enum.BranchSide>` if the regulated object is a [transformer](#transformer) and {py:class}`Branch3Side <power_grid_model.enum.Branch3Side>` if it the regulated object is a [Three-Winding Transformer](#three-winding-transformer) | -        | the controlled side of the transformer                                                                  | &#10024; only for power flow | &#10060; | `control_side` should be the relatively further side to a source |
| `u_set`                    | `double`                                                                                                                                                                                                                                                                   | volt (V) | the voltage setpoint (at the center of the band)                                                        | &#10024; only for power flow | &#10004; |                              `>= 0`                              |
| `u_band`                   | `double`                                                                                                                                                                                                                                                                   | volt (V) | the width of the voltage band ($=2*\left(\Delta U\right)_{\text{acceptable}}$)                          | &#10024; only for power flow | &#10004; |                        `> 0` (see below)                         |
| `line_drop_compensation_r` | `double`                                                                                                                                                                                                                                                                   | ohm (Ω)  | compensation for voltage drop due to resistance during transport (see [below](#line-drop-compensation)) |    &#10060; default `0.0`    | &#10004; |                              `>= 0`                              |
| `line_drop_compensation_x` | `double`                                                                                                                                                                                                                                                                   | ohm (Ω)  | compensation for voltage drop due to reactance during transport (see [below](#line-drop-compensation))  |    &#10060; default `0.0`    | &#10004; |                              `>= 0`                              |

The following additional requirements exist on the input parameters.

* Depending on the resultant voltage being transformed, the voltage band must be sufficiently large: At zero line drop
  compensation if the expected resultant voltages are in the proximity of the rated transformer voltages, it is
  recommended to have the $u_{band} >= \frac{u_2}{1+ u_1 / \text{tap}_{\text{size}}}$
* The line drop compensation is small, in the sense that its product with the typical current through the transformer is
  much smaller (in absolute value) than the smallest change in voltage due to a change in tap position.
* The `control_side` of a transformer regulator should be on the relatively further side to a source in the connected
  grid.

These requirements make sure no edge cases with undefined behavior are encountered.
Typical real-world power grids already satisfy these requirements and they should therefore not cause any problems.

#### Steady state output

| name      | data type | unit | description          |
|-----------|-----------|------|----------------------|
| `tap_pos` | `int8_t`  | -    | optimal tap position |

#### Short circuit output

A `transformer_tap_regulator` has no short circuit output.

#### Electric Model

The transformer tap regulator itself does not have a direct contribution to the grid state.
Instead, it regulates the tap position of the regulated object until the voltage at the control side is in the specified
voltage band:

$$
U_{\text{control}} \in
    \left[U_{\text{set}} - \frac{U_{\text{band}}}{2}, U_{\text{set}} + \frac{U_{\text{band}}}{2}\right]
$$

##### Line drop compensation

The transformer tap regulator tries to regulate the voltage in a specified virtual location in the grid, according to
the folowing model.

```txt
tap_side   control_side                         part of grid where voltage is to be regulated
------^\oo -*---------------------virtual_impedance----*
      |    U_node, I_transformer       Z_comp       U_control
      |                                                |
     regulator <=======================================/
```

The control voltage is the voltage at the node, compensated with the voltage drop corresponding to the specified line
drop compensation.

$$
\begin{aligned}
    Z_{\text{compensation}} &= r_{\text{compensation}} + \mathrm{j} x_{\text{compensation}} \\
    U_{\text{control}} &= \left|\underline{U}_{\text{node}} - \underline{I}_{\text{transformer,out}}
                              \cdot \underline{Z}_{\text{compensation}}\right|
                        = \left|\underline{U}_{\text{node}} + \underline{I}_{\text{transformer}}
                              \cdot \underline{Z}_{\text{compensation}}\right|
\end{aligned}
$$

where $\underline{U}_{\text{node}}$ and $\underline{I}_{\text{transformer}}$ are the calculated voltage and current
phasors at the control side and may be obtained from a regular power flow calculation.
The plus sign in the last equality follows from canceling minus signs from the current direction convention and the
compensation direction.

For example, if we want to regulate the voltage at `load_7` in the following grid, the line drop compensation impedance
is the approximate impedance of `line_5`.

```txt
node_1 --- transformer_4 --- node_2 --- line_5 --- node_3
  |          |                                       |
source_6     |                                    load_7
      transformer_tap_regulator_8
```

### Voltage Regulator

* type name: `voltage_regulator`
* base: {hoverxreftooltip}`user_manual/components:regulator`

`voltage_regulator` defines a regulator for voltage-controlled generators in the grid.
A voltage regulator adjusts the reactive power output of a generator to maintain the voltage at its connection node
at a specified setpoint.

The voltage regulator changes the reactive power output of the generator it regulates to achieve the reference voltage
`u_ref` at the generator's node.
If `q_min` and `q_max` are provided, the reactive power is constrained within this range (i.e., `q_min <= q <= q_max` or
`q_min >= q >= q_max`).
If these limits are not provided, the reactive power can take any value needed to maintain the voltage setpoint.

```{warning}
Voltage regulation is only supported by the [Newton-Raphson power flow](./calculations.md#newton-raphson-power-flow) method.
```

```{note}
The `regulated_object` must reference a generator (`sym_gen` or `asym_gen`) or a load (`sym_load` or `asym_load`).
Each generator or load can have at most one voltage regulator.
When multiple voltage-regulated generators are connected to the same node, they should all specify the same `u_ref`
value to avoid conflicting voltage setpoints.
```

```{warning}
Reactive power limit checking is not yet fully implemented. When `q_min` and `q_max` are specified,
the intended behavior is that if the required reactive power to maintain `u_ref` exceeds these limits,
the voltage regulator should operate at the limit and the voltage may deviate from `u_ref`.
```

#### Input

| name     | data type | unit                       | description                                         |           required           |  update  | valid values |
| -------- | --------- | -------------------------- | --------------------------------------------------- | :--------------------------: | :------: | :----------: |
| `u_ref`  | `double`  | -                          | reference voltage in per-unit at the generator node | &#10024; only for power flow | &#10004; |    `> 0`     |
| `q_min`  | `double`  | volt-ampere-reactive (var) | minimum reactive power limit of the generator       | &#10060;                     | &#10004; |              |
| `q_max`  | `double`  | volt-ampere-reactive (var) | maximum reactive power limit of the generator       | &#10060;                     | &#10004; |              |

#### Steady state output

| name              | data type         | unit                       | description                                                          |
| ----------------- | ----------------- | -------------------------- | -------------------------------------------------------------------- |
| `q`               | `RealValueOutput` | volt-ampere-reactive (var) | reactive power provided by the voltage regulator                     |
| `limit_violated`  | `int8_t`          | -                          | reactive power limit violation indicator (not yet fully implemented) |

#### Short circuit output

A `voltage_regulator` has no short circuit output.

#### Electric Model

The voltage regulator controls the generator to behave as a **PV node** in power flow calculations:

$$
\begin{aligned}
    P_{\text{gen}} &= P_{\text{specified}} \\
    \left|U_{\text{node}}\right| &= U_{\text{ref}} \\
    Q_{\text{gen}} &= \text{calculated to satisfy } U_{\text{ref}}
\end{aligned}
$$

When `q_min` and `q_max` are provided, the reactive power should be constrained:

$$
   Q_{\text{min}} \leq Q_{\text{gen}} \leq Q_{\text{max}}
$$

When fully implemented, if the reactive power constraints are violated, the generator will operate at the limit and the
node becomes a PQ node:

$$
\begin{aligned}
    P_{\text{gen}} &= P_{\text{specified}} \\
    Q_{\text{gen}} &= Q_{\text{min}} \text{ or } Q_{\text{max}} \\
    \left|U_{\text{node}}\right| &= \text{calculated from power flow}
\end{aligned}
$$

In this case, `limit_violated` will indicate which limit was exceeded, and the actual voltage at the node may differ
from `u_ref`.

## Other components

The list of components explicitly supported by the power-grid-model is a subset of all possible power system components.
If you did not find the component you're trying to model, you may find what you are looking for
in [Grid Modeling](./non-pgm-components.md).

---

# Component Type Hierarchy and Graph Data Model

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/data-model.md

# Component Type Hierarchy and Graph Data Model

To represent the physical grid components and the calculation results, this library utilizes a graph data model.
In this document, the graph data model is presented with the list of all components types, and their relevant
input/output attributes.

The components types are organized in an inheritance-like hierarchy.
A sub-type has all the attributes from its parent type.
The hierarchy tree of the component types is shown below.

```{mermaid}
graph LR
    base-->node
    base-->branch
      branch-->line
      branch-->link
      branch-->generic_branch
      branch-->transformer      
    base-->branch3
      branch3-->three_winding_transformer
    base-->appliance
      appliance-->generic_load_gen
        generic_load_gen-->sym_load
        generic_load_gen-->sym_gen
        generic_load_gen-->asym_load
        generic_load_gen-->asym_gen
      appliance-->source
      appliance-->shunt
    base-->sensor
      sensor-->generic_voltage_sensor
        generic_voltage_sensor-->sym_voltage_sensor
        generic_voltage_sensor-->asym_voltage_sensor
      sensor-->generic_power_sensor
        generic_power_sensor-->sym_power_sensor
        generic_power_sensor-->asym_power_sensor
     
   classDef green fill:#9f6,stroke:#333,stroke-width:2px
   class node,line,link,generic_branch,transformer,three_winding_transformer,source,shunt,sym_load,sym_gen,asym_load,asym_gen,sym_voltage_sensor,asym_voltage_sensor,sym_power_sensor,asym_power_sensor green
```

```{note}
The type names in the hierarchy are exactly the same as the component type names in
the {py:class}`power_grid_model.power_grid_meta_data`, see
[Native Data Interface](../advanced_documentation/native-data-interface.md).
```

There are four generic component types: `node`, `branch`, `branch3` and `appliance`.
A `node` is similar to a vertex in a graph, a `branch` is similar to an edge in a graph and a `branch3` connects three
nodes together.
An `appliance` is a component that is connected (coupled) to a node, and it is seen as a user of this node.

The figure below shows a simple example:

```txt
node_1 ---line_3 (branch)--- node_2 --------------three_winding_transformer_8 (branch3)------ node_6
 |                             |                                 |
source_5 (appliance)       sym_load_4 (appliance)             node_7
```

* There are four nodes (points/vertices) in the graph of this simple grid.
* `node_1` and `node_2` are connected by `line_3` which is a branch (edge).
* `node_2`, `node_6`, and `node_7` are connected by `three_winding_transformer_8`, which is a `branch3`.
* There are two appliances in the grid.
  `source_5` is coupled to `node_1` and `sym_load_4` is coupled to `node_2`.

Within this data model, all component datasets are required to strictly match the corresponding PGM's numpy array
dtype.
This can either be identified via {py:class}`power_grid_model.power_grid_meta_data` module for row based data or via
{py:function}`power_grid_model.attribute_dtype` for columnar data.

```{warning}
If the array provided does not strictly match the requirements for these dtypes, any function it is passed to can lead
to [Undefined Behavior](../advanced_documentation/terminology.md#undefined-behavior).
This includes adding or removing custom attributes or modifying dtypes of structured array data or columnar data.
You can use [power-grid-model-ds](https://github.com/PowerGridModel/power-grid-model-ds) to carry out those operations.
```

## Symmetry of Components and Calculation

It should be emphasized that the symmetry of components and calculation are two independent concepts in the
power-grid-model.
For instance, a model can consist of loads of both `sym_load` and `asym_load` types, which is symmetry on component
level.
Meanwhile, both symmetric and asymmetric calculations can be run on the same model:

* In symmetric calculation, an asymmetric loads will be treated as a symmetric load by averaging the specified power
  through three phases.
* In asymmetric calculation, a symmetric load will be treated as an asymmetric load by dividing the total specified
  power equally into three phases.

## Reference Direction

The sign of active/reactive power of the {ref}`user_manual/components:Branch`, {ref}`user_manual/components:Branch3`,
{ref}`user_manual/components:Appliance` and {ref}`user_manual/components:Sensor` depends on the reference direction.

* For load reference direction, positive active/reactive power means the power flows *from the node to the*
  *appliance/sensor*.
* For generator reference direction, positive active/reactive power means the power flows *from the appliance/sensor to*
  *the node*.
* For `branch` and `branch3` type of components, positive active/reactive power means the power flows *from the node to*
  *the branch*.

---

# Data Validator

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/data-validator.md

# Data Validator

The power-grid-model repository provides an input/update data validator.
For performance reasons, the input/update data is not automatically validated.
However, it would be advisable to validate your data before constructing a PowerGridModel instance.
An alternative approach would be to validate only when an exception is raised, but be aware that not all data errors
will raise exceptions, most of them wil just yield invalid results without warning.
The main validation functions and classes can be included from `power_grid_model.validation`.

```{seealso}
Check the [example](examples/Validation%20Examples.ipynb) for an example of function applications.
```

## Validation Errors

Each validation error is an object which can be converted to a compact human-readable message using `str(error)`.
It contains three member variables `component`, `field` and `ids`, which can be used to gather more specific information
about the validation error, e.g. which object IDs are involved.

```py
class ValidationError:
    
    # Component(s): e.g. ComponentType.node or [ComponentType.node, ComponentType.line]
    component: ComponentType | list[ComponentType] | None = None
    
    # Field(s): e.g. AttributeType.id or [AttributeType.line_from, AttributeType.line_to] or 
    # [(ComponentType.node, AttributeType.id), (ComponentType.line, AttributeType.id)]
    field: AttributeType | list[AttributeType] | list[tuple[ComponentType, AttributeType]] | None = None

    # IDs: e.g. [1, 2, 3] or [(ComponentType.node, 1), (ComponentType.line, 1)]
    ids: list[int] | list[tuple[ComponentType, int]] | None = None    
```

## Validation functions

### Manual validation

The validation functions below can be used to validate input/batch data manually.
The functions require `input_data` of {py:class}`SingleDataset <power_grid_model.data_types.SingleDataset>` type,
which is power-grid-model input data, and `symmetric: bool`, stating if
the data will be used for symmetric or asymmetric calculations.
`calculation_type: CalculationType` is optional and can be supplied to allow missing values for unused fields; see the
[API reference](../api_reference/python-api-reference.md#enum) for more information.
To validate update/batch data `update_data` of {py:class}`BatchDataset <power_grid_model.data_types.BatchDataset>` type,
power-grid-model update data, should also be supplied.

- `validate_input_data(input_data, calculation_type, symmetric) -> list[ValidationError]` validates input_data.
- `validate_batch_data(input_data, update_data, calculation_type, symmetric) -> dict[int, list[ValidationError]]`
  validates input_data in combination with batch/update data.

```{note}
When doing [batch calculations](./calculations.md#batch-calculations), the input data set by itself is not required to
be valid, as long as all missing and invalid values are overwritten in all scenarios in the batch data set.
This means, that `validate_input_data(input_data, **kwargs)` may fail, while
`validate_batch_data(input_data, update_data, **kwargs)` may succeed.
In such cases, the latter is leading when only running batch calculations.
Running single calculations on an incomplete input data set is, of course, unsupported.
```

Validating a Cartesian product of datasets used in PGM's `update_data` via providing it with `list[BatchDataset]`is
done by validating each individual `BatchDataset` that conforms the Cartesian product.

### Assertions

Instead of manual validation it is possible to use the assertion functions below to assert valid data.
In the case of invalid data a `ValidationException` will be raised, which is an exception storing the name of the
validated data, a list/dict of errors and a convenient conversion to string to display a summary of all the errors when
printing the exception.

- `assert_valid_input_data(input_data, calculation_type, symmetric)` raises `ValidationException`
- `assert_valid_batch_data(input_data, calculation_type, update_data, symmetric)` raises `ValidationException`

Other than the result/exception type, the behaviour of these functions is the same as for the
[manual validation](#manual-validation) functions.

### Utilities

- `errors_to_string(errors, name, details)` converts a set of errors to a human-readable (multi-line) string
  representation

```{seealso}
For more information on the validation functions please see the
[API reference](../api_reference/python-api-reference.md#validation).
```

---

# Dataset Terminology

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/dataset-terminology.md

# Dataset Terminology

Some terms regarding the data structures are explained here, including the definition of dataset, component, and
attribute.
For detailed data types used throughout `power-grid-model`, please refer to
 [Python API Reference](../api_reference/python-api-reference.md).

## Buffer Type

Defines how component data is ordered in memory. Two buffer types are supported: row-based and columnar-based.

### Row (row-based, row-major)

Attributes of the same component are stored contiguously before moving to the next component.

### Columnar (column-based, column-major)

Attributes are grouped across components by attribute type.

## Buffer Representation

Defines whether component data can be interpreted as a dense 2D matrix.

### Dense

Dense buffers represent data as a rectangular matrix.
This representation implies that all scenarios contain the same number of component entries.

### Sparse

Component data is stored as a flattened 1D buffer.

Scenario boundaries are defined using an index pointer (`indptr`).
The `indptr` defines how the flattened buffer is segmented into per-scenario ranges.

Sparse buffers may be either uniform or non-uniform.

## Component Dataset Independency

Defines whether all scenarios operate on the same component IDs.

### Independent

All scenarios modify the same component IDs in the same order.

Each scenario starts from the original input dataset, without carrying over changes from previous scenarios, therefore
a reset is required between scenarios.

### Dependent

Different scenarios may modify different components.

Each scenario starts from the original input dataset, without carrying over changes from previous scenarios, therefore
a reset is required between scenarios.

## Component Data Uniformity

Defines whether all scenarios contain the same number of component entries, independent of buffer representation.
Uniformity is independent of buffer representation.

### Uniform

All scenarios contain the same number of component entries.

- Dense buffers are always uniform (by construction)
- Sparse buffers may also be uniform

### Non-uniform

Scenarios contain different numbers of component entries.

- Only possible in sparse representation

## Serialization Representation

Defines how datasets are serialized. Three serialization representations are supported: compact list, named map,
and mixed.

### Compact List

Uses positional arrays instead of named attributes.
The attributes present in the dataset are stored separately.

Generated when using `compact_list=True`.

### Named Map

Uses explicit attribute names per component.

### Mixed

Combination of compact list and named map (only possible in manual construction, e.g. validation datasets).

## Data structures

```{mermaid}
graph TD
    subgraph Other numpy arrays
    IndexPointer
    SingleColumn
    BatchColumn
    end

    subgraph Datasets
    Dataset --> SingleDataset
    Dataset --> BatchDataset
    end

    click Dataset href "../api_reference/python-api-reference.html#power_grid_model.data_types.Dataset"
    click SingleDataset href "../api_reference/python-api-reference.html#power_grid_model.data_types.SingleDataset"
    click BatchDataset href "../api_reference/python-api-reference.html#power_grid_model.data_types.BatchDataset"

    click IndexPointer href "../api_reference/python-api-reference.html#power_grid_model.data_types.IndexPointer"
    click SingleColumn href "../api_reference/python-api-reference.html#power_grid_model.data_types.SingleColumn"
    click BatchColumn href "../api_reference/python-api-reference.html#power_grid_model.data_types.BatchColumn"
```

```{mermaid}
graph TD
    subgraph Dataset values
    ComponentData --> DataArray
    ComponentData --> ColumnarData

    DataArray --> SingleArray
    DataArray --> BatchArray

    BatchArray --> DenseBatchArray
    BatchArray --> SparseBatchArray

    ColumnarData --> SingleColumnarData
    ColumnarData --> BatchColumnarData

    BatchColumnarData --> DenseBatchColumnarData
    BatchColumnarData --> SparseBatchColumnarData
    end

    click ComponentData href "../api_reference/python-api-reference.html#power_grid_model.data_types.ComponentData"
    click DataArray href "../api_reference/python-api-reference.html#power_grid_model.data_types.DataArray"
    click ColumnarData href "../api_reference/python-api-reference.html#power_grid_model.data_types.ColumnarData"
    click SingleArray href "../api_reference/python-api-reference.html#power_grid_model.data_types.SingleArray"
    click BatchArray href "../api_reference/python-api-reference.html#power_grid_model.data_types.BatchArray"
    click DenseBatchArray href "../api_reference/python-api-reference.html#power_grid_model.data_types.DenseBatchArray"
    click SparseBatchArray href "../api_reference/python-api-reference.html#power_grid_model.data_types.SparseBatchArray"
    click SingleColumnarData href "../api_reference/python-api-reference.html#power_grid_model.data_types.SingleColumnarData"
    click BatchColumnarData href "../api_reference/python-api-reference.html#power_grid_model.data_types.BatchColumnarData"
    click DenseBatchColumnarData href "../api_reference/python-api-reference.html#power_grid_model.data_types.DenseBatchColumnarData"
    click SparseBatchColumnarData href "../api_reference/python-api-reference.html#power_grid_model.data_types.SparseBatchColumnarData"

```

- **{py:class}`Dataset <power_grid_model.data_types.Dataset>`:** Either a single or a batch dataset.
  It is a dictionary with keys as the component types (e.g., `line`, `node`, etc.) and values as **ComponentData**
  - **{py:class}`SingleDataset <power_grid_model.data_types.SingleDataset>`:** A data type storing input data (i.e., all
    elements of all components) for a single scenario.
  - **{py:class}`BatchDataset <power_grid_model.data_types.BatchDataset>`:** A data type storing update and or output
    data for one or more scenarios.
    A batch dataset can contain dense or sparse representations per component.

- **{py:class}`ComponentData <power_grid_model.data_types.ComponentData>`:** The data corresponding to the component.
  - **{py:class}`DataArray <power_grid_model.data_types.DataArray>`:** A data array can be a single or a batch array.
    It is a numpy structured array.
    - **{py:class}`SingleArray <power_grid_model.data_types.SingleArray>`:** A 1D numpy structured array corresponding
      to a single dataset.
    - **{py:class}`BatchArray <power_grid_model.data_types.BatchArray>`:** Multiple batches of data can be represented
      in sparse or dense forms.
      - **{py:class}`DenseBatchArray <power_grid_model.data_types.DenseBatchArray>`:** A 2D structured numpy array
        containing a list of components of the same type for each scenario. This implies all scenarios contain the
        same number of components (uniform structure).
      - **{py:class}`SparseBatchArray <power_grid_model.data_types.SparseBatchArray>`:** A typed dictionary with a 1D
        numpy array of `Indexpointer` type under `indptr` key and `SingleArray` under `data` key which is all components
        flattened across scenarios, with scenario boundaries defined by `indptr`.
  - **{py:class}`ColumnarData <power_grid_model.data_types.ColumnarData>`:** A dictionary of attributes as keys and
    individual numpy arrays as values.
    This format is described in more detail in
    [Native Data Interface](../advanced_documentation/native-data-interface.md#columnar-data-format).
    - **{py:class}`SingleColumnarData <power_grid_model.data_types.SingleColumnarData>`:** A dictionary of attributes as
      keys and `SingleColumn` as values in a single dataset.
    - **{py:class}`BatchColumnarData <power_grid_model.data_types.BatchColumnarData>`:** Multiple batches of data can be
      represented in sparse or dense forms.
      - **{py:class}`DenseBatchColumnarData <power_grid_model.data_types.DenseBatchColumnarData>`:** A dictionary of
        attributes as keys and 2D/3D numpy array of `BatchColumn` type as values in a single dataset.
      - **{py:class}`SparseBatchColumnarData <power_grid_model.data_types.SparseBatchColumnarData>`:** A typed
        dictionary with a 1D numpy array of `Indexpointer` type under `indptr` key and `SingleColumn` under `data` which
        is all components flattened over all batches.

- **{py:class}`IndexPointer <power_grid_model.data_types.IndexPointer>`:** A 1D numpy array of int64 type used to
  specify sparse batches.
  It indicates the range of components within a scenario.
  For example, an Index pointer  of [0, 1, 3, 3] indicates 4 batches with element indexed with 0 in 1st batch, [1, 2, 3]
  in 2nd batch and no elements in 3rd batch.
- **{py:class}`SingleColumn <power_grid_model.data_types.SingleColumn>`:** A 1D/2D numpy array of values corresponding
  to a specific attribute.
- **{py:class}`BatchColumn <power_grid_model.data_types.BatchColumn>`:** A 2D/3D numpy array of values corresponding to
  a specific attribute.

### Dimensions of numpy arrays

The dimensions of numpy arrays and the interpretation of each dimension is as follows.

| **Data Type**       | **1D**                           | **2D**                                               | **3D**                                                                     |
| ------------------- | -------------------------------- | ---------------------------------------------------- | -------------------------------------------------------------------------- |
| **SingleArray**     | Corresponds to a single dataset. | &#10060;                                             | &#10060;                                                                   |
| **DenseBatchArray** | &#10060;                         | Batch number $\times$ Component within that batch    | &#10060;                                                                   |
| **SingleColumn**    | Component within that batch.     | Component within that batch $\times$ Phases &#10024; | &#10060;                                                                   |
| **BatchColumn**     | &#10060;                         | Batch number $\times$ Component within that batch    | Batch number $\times$ Component within that batch $\times$ Phases &#10024; |

```{note}
&#10024; The "Phases" dimension is optional and is available only when the attributes are asymmetric.
```

### Type of Dataset

The types of `Dataset` include the following: `input`, `update`, `sym_output`, `asym_output`, and `sc_output`.
They are included under the enum {py:class}`DatasetType <power_grid_model.typing.DatasetType>`.
Exemplary datasets attributes are given in a dataset containing a `line` component.

- **input:** Contains attributes relevant to configuration of grid.
  - Example: `id`, `from_node`, `from_status`
- **update:** Contains attributes relevant to multiple scenarios.
  - Example: `from_status`,`to_status`
- **sym_output:** Contains attributes relevant to symmetrical steady state output of power flow or state estimation
  calculation.
  - Example: `p_from`, `p_to`
- **asym_output:** Contains attributes relevant to asymmetrical steady state output of power flow or state estimation
  calculation.
  Attributes are similar to `sym_output` except some values of the asymmetrical dataset will contain detailed data for
  all 3 phases individually.
  - Example: `p_from`, `p_to`
- **sc_output:** Contains attributes relevant to symmetrical short circuit calculation output.
  Like for the `asym_output`, detailed data for all 3 phases will be provided where relevant.
  - Example: `i_from`, `i_from_angle`

## Terminologies related to data structures

- **Component:** The definition of a part of a grid: e.g., `node`, `source`, `line`, etc. They are included under the
  enum {py:class}`ComponentType <power_grid_model.typing.ComponentType>`.
  Check highlighted section of graph in
  [Component Hierarchy](./data-model.md#component-type-hierarchy-and-graph-data-model)

- **Element:** A single instance of a node, source, line etc.

- **Attribute:** The definition of `id`, `energized`, `p`, etc. of any component. They are included under the
  enum {py:class}`AttributeType <power_grid_model.typing.AttributeType>`.

- **Value:** The value under an attribute, i.e., id, energized, p, etc.

- **Array:** All elements of one specific component, for one or more scenarios.
  I.e. a node array or line array.
  An array can be one dimensional (containing all elements of a single component for one scenario), two-dimensional
  (containing all elements of a single component for multiple scenarios), or it can be a sparse array, which is
  essentially a dictionary with a data buffer and an index pointer.

`power-grid-model` can process many scenarios (e.g., time steps, switch states, etc.) at once, which we call a batch.
The batch size is the number of scenarios.

- **Scenario:** A single time step / switch state topology.

- **Batch:** The set of scenarios.
  (there is only one batch)

- **Batch size:** The total number of scenarios in the batch.

- **n_scenarios:** The total number of scenarios in the batch.
  (Same as Batch Size)

- **n_component_elements_per_scenario:** The number of component instances per scenario, independent of representation
  format (dense or sparse). This can be an integer (for dense batches), or a list of integers for sparse batches,
  where each integer in the list represents the number of elements of a specific component for the scenario
  corresponding to the index of the integer.

- **Sub-batch:** When computing in parallel, all scenarios in batch calculation are distributed over threads.
  Each thread handles a subset of the `Batch`, called a `Sub-batch`.
  This is only used internally in the C++ code.

## Attributes of Components

| Attribute    | Description                                                                                                                                                                                                                                                                                                                 |
| ------------ | --------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| name         | Name of the attribute. It is exactly the same as the attribute name in `power_grid_model.power_grid_meta_data`. They are included under the enum {py:class}`AttributeType <power_grid_model.typing.AttributeType>`.                                                                                                         |
| data type    | Data type of the attribute. It is either a type from the table in [Native Data Interface](../advanced_documentation/native-data-interface.md#basic-data-types), or an enumeration as defined above. There are two special data types that are independent from one another, namely, `RealValueInput` and `RealValueOutput`. |
|              | `RealValueInput` is used for some input attributes. It is a `double` for a symmetric class (e.g. `sym_load`) and `double[3]` an asymmetric class (e.g. `asym_load`). It is explained in detail in the corresponding types.                                                                                                  |
|              | `RealValueOutput` is used for many output attributes. It is a `double` in symmetric calculation and `double[3]` for asymmetric and short circuit calculations.                                                                                                                                                              |
| unit         | Unit of the attribute, if applicable. As a general rule, only standard SI units without any prefix are used.                                                                                                                                                                                                                |
| description  | Description of the attribute.                                                                                                                                                                                                                                                                                               |
| required     | Whether the attribute is required. If not, then it is optional. Note if you choose not to specify an optional attribute, it should have the null value as defined in [](../advanced_documentation/native-data-interface.md#basic-data-types).                                                                               |
| update       | Whether the attribute can be mutated by the update call `PowerGridModel.update` on an existing instance, only applicable when this attribute is part of an input dataset.                                                                                                                                                   |
| valid values | Whether applicable or not; an indication of value validity for the input data.                                                                                                                                                                                                                                              |

---

# Model validation

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/model-validation.md

# Model validation

The implementation of power-grid-model is validated using multiple test cases present in
{{ "[tests/data]({}/tests/data)".format(gh_link_head_tree) }} folder.
There are 2 simple grid test case examples of power-grid-model validated using Vision and GAIA.
A thorough validation is done using minimal test cases of each component and 2 test networks described in the following
sections.

## Minimal test cases in pandapower

Their results are validated against the [pandapower](http://www.pandapower.org/) library.

The cases of a differences in modelling between both the libraries are handled by theoretical workarounds.
For example in power-grid-model, source impedance is included for all component sequences.
In pandapower, source impedance is present only in positive sequence network whereas it considered in all sequence
components in power-grid-model.
Source impedance is then set to a low value to match this modelling difference.
Hence, the result of source component here should be ignored.
The output result attributes of power-grid-model are validated at a tolerance value of $\pm10^{-5}$ of respective unit.
Both the iterative algorithms: Newton Raphson and Iterative current are validated.

All the test cases can be found in
{{ "[/tests/data/power_flow/pandapower]({}/tests/data/power_flow/pandapower)".format(gh_link_head_tree) }}.

### Node

A node can have 2 states: energized and non-energized which is presented in the first grid.
The circuit diagram for the test case is as follows:

```{tikz}
:alt: basic node

\draw (3,0) node[gridnode, anchor=south]{} to (3,-1);
\draw [black, ultra thick] (2.5,-1) -- (3.5,-1);
\draw [black, ultra thick] (2.5,-3) -- (3.5,-3);
```

The second grid example uses a line to validate node operation for voltages other than 0 or 1 p.u.:

```{tikz}
:alt: node

\draw (3,0) node[gridnode, anchor=south]{} to (3,-3);
\draw [black, ultra thick] (2.5,-1) -- (3.5,-1);
\draw [black, ultra thick] (2.5,-3) -- (3.5,-3);
```

### Line

A line can be 4 states, closed on both ends, open on both ends and open on any one end.
The circuit diagram for the test case is as follows:

```{tikz}
:alt: line

\draw (3,0) node[gridnode, anchor=south]{} to (3,-1);
\draw [black, ultra thick] (0.5,-1) -- (5.5,-1);
\draw (1,-1) [ncs] to (1,-2) -- (1,-4) [ncs] to (1,-5);
\draw (2,-1) [ncs] to (2,-2) -- (2,-4) [nos] to (2,-5);
\draw (4,-1) [nos] to (4,-2) -- (4,-4) [ncs] to (4,-5);
\draw (5,-1) [nos] to (5,-2) -- (5,-4) [nos] to (5,-5);
\draw [black, ultra thick] (0.5,-5) -- (5.5,-5);
\draw (3,-5) [very thick, ->] to (3,-6);
```

### Transformer

A transformer can be 4 states, closed on both ends, open on both ends and open on any one end.
The tap changing functionality is tested using a batch calculation for various tap positions.

```{note}
- Asymmetrical calculations are possible only for grounded network transformer in pandapower.
  Hence open cases are not evaluated.
- Relaxed tolerance parameters are used in asymmetric calculation because only 'T' transformer model is available in
  pandapower while power-grid-model uses 'pi' model.
```

```{tikz}
:alt: transformer

\draw (3,0) node[gridnode, anchor=south]{} to (3,-1);
\draw [black, ultra thick] (0.5,-1) -- (5.5,-1);
\draw (1,-1) [ncs] to (1,-2) [oosourcetrans] to (1,-4) [ncs] to (1,-5);
\draw (2,-1) [ncs] to (2,-2) [oosourcetrans] to (2,-4) [nos] to (2,-5);
\draw (4,-1) [nos] to (4,-2) [oosourcetrans] to (4,-4) [ncs] to (4,-5);
\draw (5,-1) [nos] to (5,-2) [oosourcetrans] to (5,-4) [nos] to (5,-5);
\draw [black, ultra thick] (0.5,-5) -- (5.5,-5);
\draw (3,-5) [very thick, ->] to (3,-6);
```

### Shunt

A shunt can be in 2 states: open or closed.

```{tikz}
:alt: shunt

\draw (3,0) node[gridnode, anchor=south]{} to (3,-3);
\draw (2.5,-1) [black, ultra thick] to ++(1,0);
\draw (1.5,-3) [black, ultra thick] to ++(3,0);
\draw (2,-3) to[ncs] ++(0,-1) to[C]  ++(0,-1.5) node[ground]{};
\draw (4,-3) to[nos] ++(0,-1) to[C]  ++(0,-1.5) node[ground]{};
```

### Source

While source is present in all cases, this case tests two sources being used together.

```{tikz}
:alt: source

\draw (3,0) node[gridnode, anchor=south]{} to (3,-4) node[gridnode, anchor=north]{};
\draw [black, ultra thick] (2.5,-1) -- (3.5,-1);
\draw [black, ultra thick] (2.5,-2) -- (3.5,-2);
\draw [black, ultra thick] (2.5,-3) -- (3.5,-3);
```

### Symmetrical Load

A symmetrical load can be in open or closed state.
It can be of 3 types: constant power, constant impedance and constant current.

```{tikz}
:alt: sym_load

\draw (3,0) node[gridnode, anchor=south]{} to (3,-3);
\draw (2.5,-1) [black, ultra thick] to ++(1,0);
\draw (0.5,-3) [black, ultra thick] to ++(5,0);
\draw (1,-3) to[ncs] ++(0,-1) [very thick, ->] to ++(0,-1) node[anchor=north]{P};
\draw (2,-3) to[ncs] ++(0,-1) [very thick, ->] to ++(0,-1) node[anchor=north]{Z};
\draw (4,-3) to[ncs] ++(0,-1) [very thick, ->] to ++(0,-1) node[anchor=north]{I};
\draw (5,-3) to[nos] ++(0,-1) [very thick, ->] to ++(0,-1);
```

### Symmetrical generator

A symmetrical generator can be in open or closed state.
It can be of 3 types: constant power, constant impedance and constant current.

```{tikz}
:alt: sym_gen

\draw (3,0) node[gridnode, anchor=south]{} to (3,-3);
\draw (2.5,-1) [black, ultra thick] to ++(1,0);
\draw (0.5,-3) [black, ultra thick] to ++(5,0);
\draw (1,-3) to[ncs] ++(0,-1) to[vsourcesin, l_=P]  ++(0,-1.5) node[ground]{};
\draw (2,-3) to[ncs] ++(0,-1) to[vsourcesin, l=Z]  ++(0,-1.5) node[ground]{};
\draw (4,-3) to[ncs] ++(0,-1) to[vsourcesin, l_=I]  ++(0,-1.5) node[ground]{};
\draw (5,-3) to[nos] ++(0,-1) to[vsourcesin]  ++(0,-1.5) node[ground]{};
```

```{note}
Only constant power implementation is possible in pandapower for asymmetrical calculations.
All the Z, I and P loads are already validated for symmetrical calculation.
```

### Asymmetrical load

An asymmetrical load can be in open or closed state.

```{tikz}
:alt: asym_load

\draw (3,0) node[gridnode, anchor=south]{} to (3,-3);
\draw (2.5,-1) [black, ultra thick] to ++(1,0);
\draw (1.5,-3) [black, ultra thick] to ++(3,0);
\draw (2,-3) to[ncs] ++(0,-1) [very thick, ->] to ++(0,-1) node[anchor=north]{};
\draw (4,-3) to[nos] ++(0,-1) [very thick, ->] to ++(0,-1) node[anchor=north]{};
```

### Asymmetrical generator

An asymmetrical generator can be in open or closed state.

```{tikz}
:alt: asym_gen

\draw (3,0) node[gridnode, anchor=south]{} to (3,-3);
\draw (2.5,-1) [black, ultra thick] to ++(1,0);
\draw (1.5,-3) [black, ultra thick] to ++(3,0);
\draw (2,-3) to[ncs] ++(0,-1) to[vsourcesin]  ++(0,-1.5) node[ground]{};
\draw (4,-3) to[nos] ++(0,-1) to[vsourcesin]  ++(0,-1.5) node[ground]{};
```

## Distribution network case

This is a minimal case representing a simple distribution grid.
The grid has 2 identical parallel transformers.
They power a series of overhead lines and cables which supply different loads.

The case is validated for ring and radial configuration by open/close position of
one end of Line 13 in asymmetrical batch calculation.

The circuit diagram is as follows:

```txt
                                                        asym_load(22)       sym_load(19)
                                                        |                   |
            |------trafo(17)------|-----cable(9)-----|(3)----cable(11)---|(5)----OHL(13)---(On/off)-|
source(16)--|(1)                  |(2)                                                              |(7)---OHL(15)-|(8)
            |------trafo(18)------|----cable(10)-----|(4)----cable(12)---|(6)----OHL(14)------------|              |
                                                        |                   |                               Load(21)
                                                        asym_load(23)       sym_load(20)
```

## Transmission network case

This is a minimal case representing a simple transmission grid.

The circuit diagram is as follows (The node 6 is same in both lines):

```txt
    Gen(_21)---|_1--transformer(_30)--|_3--line(_12)-----|              |---line(_14)----------|
                                                         |--line(_13)---|                      |
                       Gen(_22)---|_2--transformer(_31)--|_4            |_5-------line(_15)----|_6
                                                                        |         shunt(_29)---|
                                                           shunt(_28)---|-load(_24)
                                                         

    |----line(_16)-------|               |---line(_19)---|_9---transformer(_32)---|_11---source(_20)
    |                    |---line(_18)---|
    |_6-----line(_17)----|_7             |_8--transformer(_33)---|_10---gen(_23)
    |---load(_25)
```

## Vision validation case

There are 2 test grid cases included for validation against vision: A minimal example and a network containing all
components supported by power-grid-model-io.
Their Vision files are included as well.

### Simple example

The `vision-example` is a minimal case with only node, source, cable and load.

### Network case

The Vision files were exported to excel which was then converted to power-grid-model input using
[power-grid-model-io](https://github.com/PowerGridModel/power-grid-model-io).
The `vision-network` case has the following characteristics:

- It contains 26 nodes (plus 20 from transformer load secondary node).
- The voltage level of grid input is at 110kV from which it is stepped down to 10.5kV level.
- On the 10.5kV level, one minimal distribution grid containing transformer loads, wind and PV generation and one
  additional reactance coil.
- All the remaining supported components for which conversion to power-grid-model is supported are also connected to
  this level.
  They include: line, reactance, special transformer, load, synchronous generator, shunt and zig-zag transformer.

The cases are built taking into consideration the modelling differences between Vision and power-grid-model mentioned in
the [power-grid-model-io documentation](https://power-grid-model-io.readthedocs.io/).
The node voltages and branch power flows are validated for symmetrical calculation.
For asymmetrical output only the result attributes being validated are the ones which can be exported to excel. (i.e.,
node voltages and branch currents)
The absolute tolerances here are set to the least count of the Vision result export: i.e., till V and kW level.

## Short Circuit Calculation cases

The short circuit calculations are validated against manual calculations based on electrical engineering theory.
The test grid is designed to encompass most grid configurations of short circuit that might be interesting.

The test grid is as follows:

```{tikz}
:alt: short circuit case

\draw [red, ultra thick] (4,7) -- (4,2);
\draw (0,6) node[gridnode, anchor=east]{} to (1,6);
\draw [black, ultra thick] (1,6.5) -- (1,5.5);
\draw (1,6) [oosourcetrans] to (4,6);

\draw (4,6) [ncs, color=blue] to (5,6); 
\draw (5,6) [oosourcetrans] to (7,6) node[ground] {};

\draw (4,3) to (12,3);
\draw [red, ultra thick] (8,3.5) -- (8,2);

\draw (7,0) node[gridnode, anchor=north]{} to (7,2.5) [ncs, color=green] to (8,2.5);
\draw [red, ultra thick] (12,3.5) -- (12,2.5);
```

There are 4 cases for the 4 types of fault: three_phase, single_phase_ground, two_phase, two_phase_ground.
Each case is tested for `minimum` and `maximum` voltage scaling.
Each case has multiple scenarios.
They are combinations of following situations:

- Valid phase combinations: abc, a, b, c, ab, bc, ac
- Source switched on or off (highlighted in green)
- A shunt with only `b0` value modelled to be a grounding transformer switched on or off.
  (highlighted in blue)
- Fault locations (highlighted in red)
- Fault impedance: hard ground or with impedance.

## Other library validation

There is one example of a simple Gaia network with nodes, lines, source and loads being validated.
A similar example is also recreated for validation with the R state estimation package.

## Test case creation

Contribution to power-grid-model is also possible by creating own test cases in similar format.
A guide for exporting the input or output data is given in [Make Test Dataset](../examples/Make%20Test%20Dataset.ipynb).

---

# Grid Component Modeling

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/non-pgm-components.md

# Grid Component Modeling

```{note}
This document is about components not explicitly supported by PGM that can still be modeled using PGM components.
For documentation on the components supported by PGM, please refer to [Components](./components.md).
```

The power grid consists of many different component types and the list is ever-increasing.
As a result, it would be an impossible task to make the list of components supported by PGM exhaustive.
Moreover, many grid component types share electrical attributes, so that one such grid component may be modeled as
another.
This document contains a non-exhaustive list of such modeling examples.
New contributions and ideas for modeling grid components are very welcome!

## Ideal transformer

An ideal transformer can be modeled as a [link](./components.md#link). <!-- markdownlint-disable-line descriptive-link-text line-length -->
To this end, it is explicitly allowed to place a link between two different voltage levels.
Trivially, no additional electrical parameters need to be specified.

```{note}
The [transformer](./components.md#transformer) component as provided by the PGM models a real transformer in the grid,
i.e., with finite impedance.
This directly conflicts with the properties of an ideal transformer, so the PGM
[transformer](./components.md#transformer) cannot be used to model ideal transformers.
```

## Grounding transformer

A grounding transformer (a.k.a. earthing transformer) can be modeled as a [shunt](./components.md#shunt) with only
zero-sequence parameters (and positive-sequence parameters set to $0$).
In particular, a grounding transformer with resistance $r$ and reactance $x$ can be modeled as follows.

$$
\begin{aligned}
g_1 &= 0 \\
b_1 &= 0 \\
g_0 &= \Re\left\{\frac{1}{r + j x}\right\} \\
b_0 &= \Im\left\{\frac{1}{r + j x}\right\}
\end{aligned}
$$

## Choke coil

A choke coil (a.k.a. reactance coil) can be modeled as a [line](./components.md#line) with its shunt parameters
(`c1`, `tan1`, `c0`, `tan0`) set to $0$.

```{note}
A choke coil can also be modeled using a [generic branch](./components.md#generic-branch).
However, at the time of writing (June 2026; see
[PGM issue #739](https://github.com/PowerGridModel/power-grid-model/issues/739)), this component does not yet support
zero-sequence parameters. As a result, asymmetric calculations are not supported, and this model currently only works
for symmetric calculations.
```

## Cable

A cable is equivalent to a line.

---

# Guidelines for performance enhancement

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/performance-guide.md

# Guidelines for performance enhancement

The `power-grid-model` is designed to handle calculations at scale.
It remains performant, even when doing calculations with one or a combination of the following extremes
(non-exhaustive):

- Large grids
- Batch calculations with many scenarios
- Many changes in the grid in each scenario

To achieve that high performance, several optimizations are made.
To use those optimizations to the fullest, we recommend our users to follow the following guidelines.

```{note}
This guide focuses on system-level performance optimization (batching, caching, parallelization).
For algorithm-level details such as calculation method selection, see the [Calculations](calculations.md) documentation.
```

## Data validity

Many of our optimizations assume input data validity and rely on the fact that the provided grid is reasonably close to
realistic.
Non-convergence, underdetermined equations or other unexpected behavior may therefore be encountered when the data is
not realistic.

To keep the PGM performant, checks on hard physical bounds are offloaded to a separate tool, i.e., the
[data validator](data-validator.md).
However, these checks can be prohibitively expensive and application at scale in production environments is therefore
not recommended when performance matters.
Instead, we recommend using the data validator specifically for debugging purposes.

```{note}
Some combinations of input data are not forbidden by physics, but still pose unrealistic conditions, e.g., a source with
a very low short-circuit power.
These cases may result in unexpected behavior of the calculation core.
Vagueness and case-dependence make it hard to check what can be considered "unrealistic", and the
[data validator](data-validator.md) will therefore not catch such cases.
We recommend our users to provide reasonably realistic scenarios to prevent these edge cases from happening.
```

## Data format

The data format of input, output and update data can have a big effect on memory and computational cost.

### Input/update data volume

Row-based data (created, e.g., using {py:class}`power_grid_model.initialize_array` in Python) constructs input/update
data with all attributes for a given dataset type.
However, many component attributes are optional.
If your use case does not depend on these attributes, a lot of data is needlessly created and initialized.
If you are running on a system where memory is the bottle-neck, using a columnar data format may reduce the memory
footprint.
This may or may not induce a slight computational overhead during calculations.

Some simulations might require a Cartesian product of scenarios of two batch datasets.
This can be done by passing them to `update_data` as a list
ie. a list[{py:class}`BatchDataset <power_grid_model.data_types.BatchDataset>`]
(Check [Power Flow Example](../examples/Power%20Flow%20Example.ipynb)).
This gets treated as a Cartesian product of the provided datasets and the combination of scenarios gets handled
internally.
Hence there is no need to allocate memory for full `N1 * N2 * ...` scenarios for a Cartesian product of data sets with
scenario size `N1, N2, ...`.
For more performance guidelines, see also [below](#multi-dimensional-batch-calculations).

### Output data volume

For most use cases, only certain output values are relevant.
For example, if you are only interested in line loading, outputting all other components and attributes results in
unnecessary overhead.
The output data may be a significant, if not the dominant, contributor to memory load, particularly when running large
batch calculations.
We therefore recommend restricting the output data to only the components and attributes that are used by the user in
such production environments.
In Python, it is possible to do so by using the `output_component_types` keyword argument in the `calculate_*` functions
(like {py:class}`power_grid_model.PowerGridModel.calculate_power_flow`)

### Database integration

Most databases store their data in a columnar data format.
Copying, reserving unused memory, and cache misses can lead to unnecessary memory usage and computational overhead.
With the introduction of columnar data input to PGM, integrating with databases using this format becomes easier, more
natural, and more efficient.

## Batch calculations

Depending on the details of the batch, a number of performance optimizations are possible:

- [Topology constructions](#topology-caching), especially, may significantly impact the computation time of a scenario.
- The way the [batch data set](#batch-data-set) is provided to the model can also affect the performance.

### Topology caching

Topology is an expensive step in calculations.
Fortunately, the topology can be cached when there are no structural changes to the power grid itself.
For the power-grid-model, this is the case when there no changes to statuses (`from_status`, `to_status`, `status`,
etc.) of the following components:

1. Branches: Lines, Links, Transformers
2. Branch3: Three winding transformer
3. Appliances: Sources

In particular, the topology is cached in the following way:

- If none of the provided batch scenarios change the status of branches and sources, the model will re-use the pre-built
  internal graph/matrices for each calculation.
  Time-series load profile calculation is a typical use case.
- If some batch scenarios are changing the switching status of branches and sources, the topology changes and is thus
  reconstructed before and after each scenario that does so.
  N-1 check is a typical use case.

As such, the following rule-of-thumb holds:

```{note}
Scenarios that change the same status attributes the same way should be fed to the power-grid-model together as much as
possible.
```

In practice, this means:

- In use cases that require many different parameter calculations for only a small set of different topologies, it is
- recommended to split the calculation in separate batches - one for each topology - to optimize performance.
- Otherwise, it is recommended to sort the scenarios by topology to minimize the amount of reconstructions.

### Batch data set

In the [Calculations documentation](calculations.md#batch-data-set), the distinction is made between independent and
dependent batches.
Both types of batches allow for different performance optimizations.
To ensure that the right choice is always made, the following rule-of-thumb may be used:

```{note}
Sparsity of sampling should be reflected by sparsity in the batch update parameters and vice versa.
```

To elaborate:

- Dependent batches are useful for a sparse sampling for many different components, e.g. for N-1 checks.
- Independent batches are useful for a dense sampling of a small subset of components, e.g. time series power flow
- calculation.

### Multi-dimensional batch calculations

[Multi-dimensional batch calculations](./calculations.md#cartesian-product-of-batch-datasets) help
[reduce the update data volume](#inputupdate-data-volume), but they also can improve [caching](#topology-caching).
It is recommended to put the variations that do not change topology in the innermost dimension.
That is, if you want to run a combination of both N-1 and time-series calculations, you should put time-series in the
inner dimension (last dataset in the list).

## Parallel computing

If the host system supports it, parallel computation is an easy way to gain performance.
As mentioned in the [Calculations](calculations.md#parallel-computing), letting the power-grid-model determine the
amount of threads is recommended.

## Matrix prefactorization

Every iteration of power-flow or state estimation has a step of solving large number of sparse linear equations, i.e.
`AX=b` in matrix form.
Computation wise this is a very expensive step.
One major component of this step is factorization of the `A` matrix.
In certain calculation methods, this `A` matrix and its factorization remains unchanged over iterations and batches
(only specific cases).
This makes it possible to reuse the factorization, skip this step and improve performance.

```{note}
Prefactorization over batches is possible when switching status or specified power values of load/generation or source
reference voltage is modified.
It is not possible when topology or grid parameters are modified, i.e. in switching of branches, shunt, sources or
change in transformer tap positions.
```

---

# Serialization

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/user_manual/serialization.md

# Serialization

The power-grid-model provides tools for serialization and deserialization for datasets.

Visit the [Python API Reference](../api_reference/python-api-reference.md#utils) and
[C API Reference](../api_reference/power-grid-model-c-api-reference.rst) for the full documentation of the serialization
tools.

## Serialization format

Currently, two serialization formats are provided:

- [JSON serialization format specification](#json-serialization-format-specification)
- [msgpack serialization format specification](#msgpack-serialization-format-specification)

### JSON serialization format specification

The JSON serialization format is a generic format and supports all
[dataset types and structures](dataset-terminology.md#data-structures).
Rather than providing a full schema, this documentation provides the features by object.

#### JSON schema root object

The format consists of a [`PowerGridModelRoot`](#json-schema-root-object) JSON object containing metadata and the actual
data.

- [`PowerGridModelRoot`](#json-schema-root-object): `Object`
  - `version`: `string` containing the schema version (required, current version is `"1.0"`)
  - `type`: `string` containing the dataset type, e.g. `"input"`, `"update"`, etc.
  - `is_batch`: `boolean` flag that describes whether the dataset is a batch or not.
  - `attributes`: [`Attributes`](#json-schema-attributes-object) containing specified attributes per component type
    (e.g.: `"node"`).
  - `data`: [`Dataset`](#json-schema-dataset-object) containing the actual dataset.

#### JSON schema attributes object

[`Attributes`](#json-schema-attributes-object) defines the attribute list and ordering
for each [`Component`](#json-schema-component) (e.g.: `"node"`), e.g., when component data is represented
using the compact list format (`use_compact_list=True`).

The order of attributes in this section determines the order of values in the compact list representation.
This is independent of whether the component data is stored as `DenseComponentData` or `SparseComponentData`.

- [`Attributes`](#json-schema-attributes-object): `Object`
  - [`Component`](#json-schema-component): [`ComponentAttributes`](#json-schema-component-attributes)
    defining the ordered list of [`Attribute`](#json-schema-attribute)s for that component.

For example, for an `"update"` dataset that contains only updates to the `"from_status"` attribute of `"branch"`
components, it may be `{"branch": ["from_status"]}`.

#### JSON schema component

A [`Component`](#json-schema-component) string contains the component name (see also the [Components](components.md)
reference).
E.g.: `"node"`

- [`Component`](#json-schema-component): `string`

#### JSON schema component attributes

A [`ComponentAttributes`](#json-schema-component-attributes) array contains the desired
[`Attribute`](#json-schema-attribute)s for a specific [`Component`](#json-schema-component).

- [`ComponentAttributes`](#json-schema-component-attributes): `Array`
  - [`Attribute`](#json-schema-attribute): the attribute

#### JSON schema attribute

A [`Attribute`](#json-schema-attribute) string contains the name of an attribute of a component (see also the
[Components](components.md) reference).
E.g.: `"id"`.

- [`Attribute`](#json-schema-attribute): `string`

#### JSON schema dataset object

The [`Dataset`](#json-schema-dataset-object) object is either a [`SingleDataset`](#json-schema-single-dataset-object)
if the [`is_batch`](#json-schema-root-object) field in the [`PowerGridModelRoot`](#json-schema-root-object) object is
`false`, or a [`BatchDataset`](#json-schema-batch-dataset-object) otherwise.

- [`Dataset`](#json-schema-dataset-object): [`SingleDataset`](#json-schema-single-dataset-object) |
  [`BatchDataset`](#json-schema-batch-dataset-object)

#### JSON schema single dataset object

A [`SingleDataset`](#json-schema-single-dataset-object) object contains the
[`ComponentDataset`](#json-schema-component-dataset-object) for each component.

- [`SingleDataset`](#json-schema-single-dataset-object): `Object`
  - [`Component`](#json-schema-component): [`ComponentDataset`](#json-schema-component-dataset-object) the component
    dataset.

#### JSON schema batch dataset object

A [`BatchDataset`](#json-schema-batch-dataset-object) is an array containing
[`SingleDataset`](#json-schema-single-dataset-object) objects for all batch scenarios.

- [`BatchDataset`](#json-schema-batch-dataset-object): `Array`
  - [`SingleDataset`](#json-schema-single-dataset-object): a single dataset per batch scenario.

**NOTE:** The actual deserialized data representation may be sparse or dense, depending on the contents.
Regardless of whether the deserialized data representation data is sparse or dense, the serialization format remains the
same.

#### JSON schema component dataset object

A [`ComponentDataset`](#json-schema-component-dataset-object) is an array of
[`ComponentData`](#json-schema-component-data-object)s per component of the same type.

- [`ComponentDataset`](#json-schema-component-dataset-object): `Array`
  - [`ComponentData`](#json-schema-component-data-object): the data per single component.

**NOTE:** The actual deserialized data representation may be row based or columnar, depending on the `data_filter`
provided at deserialization (Check {py:function}`json_deserialize <power_grid_model.utils.json_deserialize>` for
example).
Regardless of whether the deserialized data representation data is row based or columnar, the serialization format
remains the same.

#### JSON schema component data object

A [`ComponentData`](#json-schema-component-data-object) represents the data of a single component instance.

- [`ComponentData`](#json-schema-component-data-object):
  [`DenseComponentData`](#json-schema-component-data-object-dense-representation) |
  [`SparseComponentData`](#json-schema-component-data-object-sparse-representation)

#### JSON schema component data object (dense representation)

A [`DenseComponentData`](#json-schema-component-data-object-dense-representation) object
stores values in a fixed positional order defined by the `attributes` field in the root object.

- [`DenseComponentData`](#json-schema-component-data-object-dense-representation): `Array`
  - [`AttributeValue`](#json-schema-attribute-value): values in the exact order defined by the component's attribute
    list.

#### JSON schema component data object (sparse representation)

A [`SparseComponentData`](#json-schema-component-data-object-sparse-representation) object
stores values grouped by attribute.

Unlike [`DenseComponentData`](#json-schema-component-data-object-dense-representation),
it explicitly stores attribute names, allowing attributes to appear in arbitrary order and vary between components or
scenarios.

- [`SparseComponentData`](#json-schema-component-data-object-sparse-representation): `Object`
  - [`Attribute`](#json-schema-attribute):
    [`AttributeValue`](#json-schema-attribute-value)

#### JSON schema attribute value

The [`AttributeValue`](#json-schema-attribute-value) contains the actual value of an attribute.
The value can be any of [`null`](#json-schema-null-absence-of-value) if it is not provided, or any of
[`int32_t`](#json-schema-int32_t), [`int8_t`](#json-schema-int8_t), [`double`](#json-schema-double),
[`RealValueInput`](#json-schema-realvalueinput) or [`RealValueOutput`](#json-schema-realvalueoutput).
The type is listed for each attribute in [Components](components.md).

- [`AttributeValue`](#json-schema-attribute-value): [`null`](#json-schema-null-absence-of-value) |
  [`int32_t`](#json-schema-int32_t) | [`int8_t`](#json-schema-int8_t) | [`double`](#json-schema-double) |
  [`RealValueInput`](#json-schema-realvalueinput) | [`RealValueOutput`](#json-schema-realvalueoutput)

#### JSON schema null (absence of value)

**NOTE:** This is the [JSON](#json-serialization-format-specification)-specific version of
[absence of value](#json-schema-null-absence-of-value).
For [`msgpack`](#msgpack-serialization-format-specification), refer to
[absence of value for `msgpack`](#msgpack-schema-nil-absence-of-value).

- [absence of value](#json-schema-null-absence-of-value): `null`

**NOTE:** any `nan` values for concrete `number` types represent absence of value and are represented by
[`null`](#json-schema-null-absence-of-value) in the [JSON schema](#json-serialization-format-specification).

#### JSON schema int32_t

An [`int32_t`](#json-schema-int32_t) is an integer `number` value usually representing an ID.
It may be in the inclusive range $\left[-2^{31},+2^{31} - 1\right]$.
The type is listed for each attribute in [Components](components.md).

- [`int32_t`](#json-schema-int32_t): `number`

**NOTE:** the special value `-2147483648` represents absence of value and may also be represented by
[`null`](#json-schema-null-absence-of-value) in the [JSON schema](#json-serialization-format-specification).

#### JSON schema int8_t

An [`int8_t`](#json-schema-int8_t) integer `number` value usually representing an enumeration value or a discrete
setting.
It may be in the inclusive range $\left[-2^{7},+2^{7} - 1\right]$.
The type is listed for each attribute in [Components](components.md).

- [`int8_t`](#json-schema-int8_t): `number`

**NOTE:** the special value `-128` represents absence of value and may also be represented by
[`null`](#json-schema-null-absence-of-value) in the [JSON schema](#json-serialization-format-specification).

#### JSON schema double

**NOTE:** This is the [JSON](#json-serialization-format-specification)-specific version of
[`double`](#json-schema-double).
For [`msgpack`](#msgpack-serialization-format-specification), refer to [`double` for `msgpack`](#msgpack-schema-double).

A [`double`](#json-schema-double) floating point `number` or `string` value, usually representing a real.
If it is a `string`, it shall be either `"inf"` or `"+inf"` for positive infinity, or `"-inf"` for negative infinity.
Any other values are unsupported.
The type is listed for each attribute in [Components](components.md).

- [`double`](#json-schema-double): `number`|`string`

**NOTE:** the special value `nan` represents absence of value and is represented by
[`null`](#json-schema-null-absence-of-value) in the [JSON schema](#json-serialization-format-specification).

#### JSON schema RealValueInput

A [`RealValueInput`](#json-schema-realvalueinput) of which the data format depends on the type of calculation.
For symmetric components, it is a [`double`](#json-schema-double).
For asymmetric components, it is an Array of size 3 containing [`double`](#json-schema-double) or
[`null`](#json-schema-null-absence-of-value) values.
The type is listed for each attribute in [Components](components.md).

- [`RealValueInput`](#json-schema-realvalueinput): [`double`](#json-schema-double) for symmetric calculations.
- [`RealValueInput`](#json-schema-realvalueinput): `Array` of size 3 for asymmetric calculations, one for each phase.
  - [`double`](#json-schema-double) | [`null`](#json-schema-null-absence-of-value): the value for the `_a` phase, if
    specified.
  - [`double`](#json-schema-double) | [`null`](#json-schema-null-absence-of-value): the value for the `_b` phase, if
    specified.
  - [`double`](#json-schema-double) | [`null`](#json-schema-null-absence-of-value): the value for the `_c` phase, if
    specified.

#### JSON schema RealValueOutput

A [`RealValueOutput`](#json-schema-realvalueoutput) of which the data format depends on the type of calculation.
For symmetric calculations, it is a [`double`](#json-schema-double).
For asymmetric calculations, it is an Array of size 3 containing [`double`](#json-schema-double) or
[`null`](#json-schema-null-absence-of-value) values.
The type is listed for each attribute in [Components](components.md).

- [`RealValueOutput`](#json-schema-realvalueoutput): [`double`](#json-schema-double) for symmetric calculations.
- [`RealValueOutput`](#json-schema-realvalueoutput): `Array` of size 3 for asymmetric calculations, one for each phase.
  - [`double`](#json-schema-double) | [`null`](#json-schema-null-absence-of-value): the value for the `_a` phase, if
    specified.
  - [`double`](#json-schema-double) | [`null`](#json-schema-null-absence-of-value): the value for the `_b` phase, if
    specified.
  - [`double`](#json-schema-double) | [`null`](#json-schema-null-absence-of-value): the value for the `_c` phase, if
    specified.

#### JSON schema single dataset example

The following example contains an input dataset.
The nodes and sym_loads are represented using
[`DenseComponentData`](#json-schema-component-data-object-dense-representation),
the lines are represented using [`SparseComponentData`](#json-schema-component-data-object-sparse-representation),
while the sources are represented using a mixture of
[`DenseComponentData`](#json-schema-component-data-object-dense-representation) and
[`SparseComponentData`](#json-schema-component-data-object-sparse-representation).

```json
{
  "version": "1.0",
  "type": "input",
  "is_batch": false,
  "attributes": {
    "node": ["id", "u_rated"],
    "sym_load": ["id", "node", "status", "type", "p_specified", "q_specified"],
    "source": ["id", "node", "status", "u_ref", "sk"]
  },
  "data": {
    "node": [
      [1, 10.5e3],
      [2, 10.5e3],
      [3, 10.5e3],
      [100, "inf"],
      [101, "+inf"],
      [102, "-inf"]
    ],
    "line": [
      {
        "id": 4,
        "from_node": 1,
        "to_node": 2,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.11,
        "x1": 0.12,
        "c1": 4e-05,
        "tan1": 0.1,
        "i_n": 500.0
      },
      {
        "id": 5,
        "from_node": 2,
        "to_node": 3,
        "from_status": 1,
        "to_status": 1,
        "r1": 0.15,
        "x1": 0.16,
        "c1": 5e-05,
        "tan1": 0.12,
        "i_n": 550.0
      }
    ],
    "source": [
      [15, 1, 1, 1.03, 1e20],
      [16, 1, 1, 1.04, null],
      {
        "id": 17,
        "node": 1,
        "status": 1,
        "u_ref": 1.03,
        "sk": 1e10,
        "rx_ratio": 0.2
      }
    ],
    "sym_load": [
      [7, 2, 1, 0, 1.01e6, 0.21e6],
      [8, 3, 1, 0, 1.02e6, 0.22e6]
    ]
  }
}
```

#### JSON schema batch dataset example

The following example contains a batch update dataset containing two sym_loads and one asym_load.
Not every scenario updates all components and attributes, reducing the total amount of data necessary to represent the
batch dataset.

```json
{
  "version": "1.0",
  "type": "update",
  "is_batch": true,
  "attributes": {
    "sym_load": ["id", "p_specified", "q_specified"],
    "asym_load": ["id", "p_specified"]
  },
  "data": [
    {
      "sym_load": [
        [7, 20.0, 50.0]
      ],
      "asym_load": [
        [9, [100.0, null, 200.0]]
      ]
    },
    {
      "asym_load": [
        [9, null]
      ]
    },
    {
      "sym_load": [
        [7, null, 10.0],
        {
          "id": 8,
          "status": 0
        }
      ],
      "asym_load": [
        {
          "id": 9,
          "q_specified": [70.0, 80.0, 90.0]
        }
      ]
    }
  ]
}
```

### msgpack serialization format specification

The msgpack serialization format is a compressed version of the
[JSON serialization format](#json-serialization-format-specification) and all features supported for JSON are also
supported for msgpack.

#### msgpack schema nil (absence of value)

**NOTE:** This is the [`msgpack`](#msgpack-serialization-format-specification)-specific version of
[absence of value](#msgpack-schema-nil-absence-of-value).
For [JSON](#json-serialization-format-specification), refer to
[absence of value for JSON](#json-schema-null-absence-of-value).

- [absence of value](#msgpack-schema-nil-absence-of-value): `nil` (the byte `\xc0`)

**NOTE:** any `nan` values for concrete `number` types represent absence of value are represented by
[`nil`](#msgpack-schema-nil-absence-of-value) in the [msgpack schema](#msgpack-serialization-format-specification).

#### msgpack schema double

**NOTE:** This is the [`msgpack`](#msgpack-serialization-format-specification)-specific version of
[`double`](#msgpack-schema-double).
For [JSON](#json-serialization-format-specification), refer to [`double` for JSON](#json-schema-double).

A [`double`](#msgpack-schema-double) floating point `number` value usually representing a real.
Infinities are represented using the [IEEE 754](https://en.wikipedia.org/wiki/IEEE_754) standard for double-precision
floating point values representation for infinities.
Any other values are unsupported.
The type is listed for each attribute in [Components](components.md).

- [`double`](#msgpack-schema-double): `number`

**NOTE:** the special value `nan` represents absence of value and may also be represented by
[`nil`](#msgpack-schema-nil-absence-of-value) in the [msgpack schema](#msgpack-serialization-format-specification).

---

# Container Setup Guide

Source: https://github.com/powergridmodel/power-grid-model/blob/main/docs/working_with_containers/container-setup.md

# Container Setup Guide

This document explains how you can utilize the container setup provided by us, to contribute to power-grid-model only on
the Python side.

## Setup Requirements

To begin using the container, you have several options, e.g.:

* Podman + DevPod (both are free, open-source tools)
* Docker + DevPod (NOTE: Docker Desktop requires a subscription that is not free for commercial usage)

* Podman (<https://podman.io/>) - a container engine that lets developers build, run, and manage containers and pods
without needing a background service.
* DevPod (<https://devpod.sh/>) - a tool that instantiates reproducible, disposable development environments allowing
developers to code inside the containers with their usual editors.
* Docker (<https://www.docker.com/>) - a popular container platform that uses a background service (daemon) to build,
run, and manage containerized applications. (NOTE: Docker Desktop requires a subscription that is not free for
commercial usage).

## The Recommended Setup Process

### Cloning The Repository

Firstly, setup the repository by cloning it into the desired destination.

```shell
git clone <https>
```

Make sure that you are on the right branch.

### Podman and DevPod Setup

#### DevPod Setup

Open DevPod and go into the "Providers" section. There click on "+ Add", select the docker icon, give it a
name and click on save. In the same window open advanced settings and under Docker path add the path to 'podman'
executable (If you are on Windows, it likely is in Program Files\RedHat directory).

#### Podman Setup

To initialize Podman the Podman Desktop application has to be opened and "initialize and start" button has to
be pressed. If the start succeeds, there will be a keyword "RUNNING" in green displayed.

#### Initializing the container

Finally, to initialize and open the container everything will be done through DevPod.

* Upon openning DevPod go to "Workspaces" and click on "Create Workspace".
* Under the "Enter Workspace Source", select the "Folder" option and navigate to the destination where you cloned the
repository to.
* Under the "Default IDE" select VSCode.
* Under "Provider" select the provider that you have setup previously (it should have the docker icon)

Finally, click "Create Workspace"

### Docker and DevPod Setup

#### Docker Setup

Before you begin, install Docker Desktop and open it. It will initialize automatically when launched.

#### DevPod Setup

Secondly, open DevPod and go into the "Providers" section. There click on "+ Add", select the docker icon, give it a
name and click on save. DevPod should find the PATH to the 'docker' executable itself, however if you think that there
are issues within your setup you can adjust the PATH in the advanced settings by adding the path to the 'docker'
executable under Docker path.

For the final initialization step, see [Initializing the container](#initializing-the-container).

## Possible solutions to issues during setup

* If you are facing issues while building the container then try and allocate more memory in Podman. Go to
Podman -> Settings (Bottom left corner) -> Resources -> Edit.
* Try and make a fresh clone of the repository and redo the setup on it.

## Support for Apple Container

We have tested a container setup with Apple's container app. However, currently there is not a simplistic way to open
that container within VSCode. With future plugin developments we expect to add support for Apple's container.

---
